MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2022.05,2022.0,5.0,2021.0,8.0,228.0,33.0,0.4000000000000002,1958.0255475599233,-0.3628664760000001,1673.824815415507,55.0,13.0,13.0,17.0,178.0,276.0,0.1688632840327727,1087.8798992513869,309.9449161641197,32.12929579792342,3.9022837223983333,8.351415687882719,19.09081005358709,246.47111090232818,87.12929579792342,16.902283722398334,21.351415687882724,36.09081005358709,424.47111090232823,1213.2628944595915,4.0,271.9699748128467,271.9699748128467,271.9699748128467,271.9699748128467,970.1382622455859,990.0,0.8717651372788385,0.46487763553909445,988.6633572271822,0.523691115088071,0.523691115088071,0.523691115088071,0.523691115088071,18.00140386650843,18.00140386650843,18.00140386650843,18.00140386650843,0.9314423743529251,0.9314423743529251,0.9314423743529251,0.9314423743529251,1.0878798992513874,1.0878798992513874,1.0878798992513874,1.0878798992513874,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.80124316582967,43.80124316582967,43.80124316582967,43.80124316582967,175.20497266331867,0.10776228233240293,188.57408107306662,162.60866559399975,4,4,130352.49966150906,31,0.9733609592406591
2022.06,2022.0,6.0,2021.0,9.0,258.5,37.333333333333336,0.4000000000000002,922.7085546333342,-0.350233472,793.4431863400004,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.25473863648893336,599.7765196733336,0.0,0.0,0.0,0.0,0.0,0.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,672.4431863400004,2.6333333333333333,226.3971919410231,226.3971919410231,232.47879905062496,230.95217740597613,966.9536476548292,990.0,0.3254746527082447,0.1237224035128116,989.5508029437789,0.3672565967435597,0.3672565967435597,0.3858269066419394,0.3789230942884783,22.229898692206117,22.229898692206117,21.196080002938107,20.423181514632443,0.9376666666666668,0.9376666666666668,0.9378571428571425,0.938,0.9055887677640921,0.9055887677640921,0.9299151962024998,0.9238087096239045,0.9773333333333334,0.9773333333333334,0.9778571428571431,0.978,45.13336807452056,45.13336807452056,44.276604476599495,42.41567060902574,117.99843000629184,0.1485310532853589,179.32057421963341,74.00627076418282,4,2,84958.86960453013,30,0.6555468333682881
2022.07,2022.0,7.0,2021.0,10.0,289.0,41.74193548387097,0.4000000000000002,469.3220596410127,-0.335436778,406.35090782889057,42.0,9.0,8.0,6.0,70.0,135.0,0.3360453445767326,271.35090782889057,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.3509078288906,1.3870967741935485,209.57375202528894,159.59098582597085,,,965.2977565945708,990.0,0.1516663531535061,0.024270181565778124,989.8240634652807,0.3241659073401688,0.1815211247275753,,,24.202140963369747,24.118220936493454,,,0.9341935483870971,0.9191666666666666,,,0.8382950081011558,0.6383639433038834,,,0.9758064516129035,0.9700000000000001,,,45.533151543270016,33.66748582694523,,,58.56572670208753,0.14357826233247317,75.24197493221935,45.95775031190553,2,1,43572.900666353125,31,0.32536514834493074
2022.08,2022.0,8.0,2021.0,11.0,320.0,46.12903225806452,0.4000000000000002,334.84425930620233,-0.334548382,290.03561723705093,39.0,7.0,5.0,4.0,60.0,115.0,0.3997160795000604,175.035617237051,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,226.03561723705104,1.0,175.035617237051,,,,964.8663681273597,990.0,0.11688418097285691,0.00778693081589238,989.8753288882112,0.22167353826546324,,,,24.787287222586293,,,,0.9261290322580649,,,,0.7001424689482035,,,,0.9712903225806448,,,,38.31884811045516,,,,38.31884811045516,0.13134289169825247,49.61561052476885,28.31304607163651,1,1,28509.222994178646,31,0.21288248950252872
2022.09,2022.0,9.0,2021.0,12.0,350.5,50.5,0.4000000000000002,247.9750210480703,-0.29376432200000013,218.83653547562156,34.0,6.0,4.0,3.0,44.0,91.0,0.41824530994721076,127.83653547562156,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.83653547562156,1.0,127.83653547562156,,,,964.688425177076,990.0,0.09846700073032552,0.002783653547562155,989.8987493457219,0.11747169396008839,,,,25.09285247468569,,,,0.9059999999999998,,,,0.5113461419024862,,,,0.9673333333333335,,,,27.611877757287807,,,,27.611877757287807,0.12556626864130224,34.7867276385775,22.86101481387309,1,1,19880.551985247213,30,0.1533993208738211
2022.1,2022.0,10.0,2022.0,1.0,16.0,2.7419354838709675,0.4000000000000002,205.6630634832425,-0.24391966499999998,185.59695726415993,31.0,4.0,3.0,2.0,33.0,73.0,0.39398967021945785,112.59695726415995,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,150.59695726415998,1.0,112.59695726415995,,,,964.4582745810293,990.0,0.0912262354309636,0.0012596957264159943,989.9075140688426,0.08985342396991175,,,,25.359386063843633,,,,0.8954838709677421,,,,0.45038782905663965,,,,0.9638709677419358,,,,24.1947804244797,,,,24.1947804244797,0.13016283019881106,27.709822129478802,21.87381355330523,1,1,18000.916635812882,31,0.1344154468026649
2022.11,2022.0,11.0,2022.0,2.0,46.5,7.066666666666666,0.4000000000000002,238.3240540249389,-0.2960105510000001,210.1054802055485,29.0,4.0,2.0,2.0,30.0,67.0,0.32280297107097317,143.10548020554853,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,178.10548020554853,1.0,143.10548020554853,,,,964.614208568403,990.0,0.10060414097916426,0.00431054802055485,989.8950853110003,0.14888491017532454,,,,25.131991832422212,,,,0.9130000000000003,,,,0.5724219208221939,,,,0.9689999999999996,,,,31.23591586131811,,,,31.23591586131811,0.1477348711811586,43.77481968444503,23.736562922539765,1,1,22489.85942014904,30,0.17353286589621175
2022.12,2022.0,12.0,2022.0,3.0,77.0,11.419354838709678,0.4000000000000002,393.4024429540011,-0.39636746799999983,331.0296708665244,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.295091428861009,235.7393482858792,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,280.158703124589,1.3225806451612903,188.5110172243804,146.40782629064637,,,965.012708915003,990.0,0.13494326315814947,0.018149246884319677,989.8469074899575,0.2659020402287521,0.15181053041846496,,,24.568296534726027,24.43275230456787,,,0.9287096774193548,0.913,,,0.7540440688975214,0.5856313051625854,,,0.9729032258064514,0.97,,,41.20109165034935,31.0777308788248,,,51.226166127389604,0.15345958508503219,65.53777491773752,33.52276807170269,2,1,38112.26759877787,31,0.2845898118188312
2023.01,2023.0,1.0,2022.0,4.0,108.0,15.870967741935484,0.41249999999999976,730.2430839988189,-0.32654580800000005,631.8792341147359,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.2082292782333037,505.1372986308651,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,558.9760083082843,2.4193548387096775,207.62429499178077,207.62429499178077,214.34999754356983,,966.2778457005654,990.0,0.24970094647260233,0.08137978286126075,989.6689192706664,0.3110475925102185,0.3110475925102185,0.32681198814999707,,23.080025977590203,23.080025977590203,22.306774607801096,,0.9338709677419357,0.9338709677419357,0.9361538461538459,,0.8304971799671231,0.8304971799671231,0.8573999901742794,,0.9748387096774194,0.9748387096774194,0.9761538461538464,,42.72494586782288,42.72494586782288,42.84800971335012,,103.41841193801837,0.16299089651271106,139.06476451630223,67.15987885278516,3,2,76943.29848188566,31,0.574546732988991
2023.02,2023.0,2.0,2022.0,5.0,137.5,20.071428571428573,0.41249999999999976,971.4321659369268,-0.32466112599999997,841.335333346324,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.1840611427089536,686.478190489181,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,747.9067619177528,3.0,228.82606349639386,228.82606349639386,228.82606349639386,,967.1837523331486,990.0,0.35023580401029136,0.13619119048083012,989.5135730055086,0.3706957366628429,0.3706957366628429,0.3706957366628429,,21.959124935697726,21.959124935697726,21.959124935697726,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9153042539855755,0.9153042539855755,0.9153042539855755,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,45.4084700237986,45.4084700237986,45.4084700237986,,136.22541007139577,0.1619157126440575,139.5673938090737,134.88861657632464,3,3,91543.47556797796,28,0.7568078337299765
2023.03,2023.0,3.0,2022.0,6.0,167.0,24.258064516129032,0.41249999999999976,1110.9647734016469,-0.39576539699999996,929.5961898798408,41.0,8.0,7.0,6.0,67.0,129.0,0.13927344082475832,800.5961898798407,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,856.5961898798408,3.4516129032258065,234.8391936616066,234.8391936616066,234.8391936616066,212.74549112468972,967.5423113583358,990.0,0.4393259727271402,0.19769115411257288,989.3629828731601,0.39382034805506827,0.39382034805506827,0.39382034805506827,0.32047993909114575,21.42685116676976,21.42685116676976,21.42685116676976,21.21900527571841,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.9378571428571425,0.9393567746464263,0.9393567746464263,0.9393567746464263,0.8509819644987591,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9778571428571431,45.40879604762934,45.40879604762934,45.40879604762934,40.61488215892051,154.56859298885215,0.16630964839761378,166.03113442361257,136.49275206536478,4,3,114999.03318370602,31,0.8587144054936232
2023.04,2023.0,4.0,2022.0,7.0,197.5,28.666666666666668,0.41249999999999976,1378.0672493166953,-0.3863576779999997,1158.4411685049843,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.11594252738920349,1012.4398823191981,13.334619519119588,4.267078246118269,1.0667695615295671,0.8534156492236538,0.5333847807647837,6.613971281483316,45.933744912784945,11.4001028948629,9.520082315890317,7.200051447431451,71.94730461481666,1079.2938124427362,4.0,253.10997057979952,253.10997057979952,253.10997057979952,253.10997057979952,968.4211974526764,990.0,0.6785135381888474,0.3831522022323984,988.9383342595787,0.4566670605046367,0.4566670605046367,0.4566670605046367,0.4566670605046367,20.060469746397516,20.060469746397516,20.060469746397516,20.060469746397516,0.9371997880689187,0.9371997880689187,0.9371997880689187,0.9371997880689187,1.0124398823191985,1.0124398823191985,1.0124398823191985,1.0124398823191985,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.61904781871609,45.61904781871609,45.61904781871609,45.61904781871609,182.47619127486436,0.1578987187729743,193.9614130274316,164.87591383576506,4,4,131382.8577179024,30,1.0137566181936915
2023.05,2023.0,5.0,2022.0,8.0,228.0,33.0,0.41249999999999976,1438.8545161091386,-0.3628664760000001,1223.48328816754,42.0,9.0,8.0,6.0,82.0,147.0,0.12075321957620551,1050.425132751695,26.058155415845345,7.445187261670097,1.595397270357878,1.4181309069847805,1.0635981802385854,14.535841796594001,49.4451872616701,10.595397270357877,9.41813090698478,7.063598180238586,96.535841796594,1119.8838481907076,4.0,262.60628318792374,262.60628318792374,262.60628318792374,262.60628318792374,968.659919802894,990.0,0.7284284651303143,0.41997558405141583,988.8515959508181,0.4892991219720036,0.4892991219720036,0.4892991219720036,0.4892991219720036,19.702377025952,19.702377025952,19.702377025952,19.702377025952,0.9371141298145942,0.9371141298145942,0.9371141298145942,0.9371141298145942,1.050425132751695,1.050425132751695,1.050425132751695,1.050425132751695,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.54792071699423,46.54792071699423,46.54792071699423,46.54792071699423,186.1916828679769,0.15268866468974865,193.37305062173118,166.72806152381563,4,4,138526.61205377482,31,1.0343982381554273
2023.06,2023.0,6.0,2022.0,9.0,258.5,37.333333333333336,0.41249999999999976,820.7178959276595,-0.350233472,702.1477086605568,45.0,10.0,9.0,9.0,88.0,161.0,0.24520314951075325,541.147708660557,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,605.147708660557,2.533333333333333,210.23842081650463,210.23842081650463,228.2930831881825,212.01142309593962,966.5741101447655,990.0,0.28213378044196646,0.09881086872741052,989.6190553508308,0.3214263787828266,0.3214263787828266,0.37404434996275693,0.31820278068910657,22.72351882728234,22.72351882728234,21.766361329110534,21.104730202651965,0.9336666666666669,0.9336666666666669,0.9364285714285712,0.935,0.8409536832660184,0.8409536832660184,0.91317233275273,0.8480456923837585,0.9746666666666663,0.9746666666666663,0.9764285714285716,0.975,42.47226914797259,42.47226914797259,44.50622100135803,40.01796163788157,108.381972205771,0.15261939200689636,162.61605232341637,60.02964642478504,4,2,78035.01998815517,30,0.6021220678098392
2023.07,2023.0,7.0,2022.0,10.0,289.0,41.74193548387097,0.41249999999999976,399.69981051733026,-0.335436778,344.39427866688357,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3398657143765584,227.68460124752863,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,281.26524640881894,1.064516129032258,218.5000805605854,142.36007064761958,,,965.0529949405854,990.0,0.13536386555511765,0.015819598563029325,989.848816535882,0.34514886707294223,0.1434392182709352,,,24.450672728223335,24.32360366815033,,,0.937741935483871,0.91,,,0.8740003222423414,0.5694402825904784,,,0.9764516129032257,0.97,,,48.04380025120703,29.983536652803963,,,49.97822197074277,0.14498415020970715,61.245996104772,39.71010100927807,2,1,37183.797146232624,31,0.27765678872634875
2023.08,2023.0,8.0,2022.0,11.0,320.0,46.12903225806452,0.41249999999999976,289.2735275252559,-0.334548382,249.35343140729063,34.0,7.0,5.0,3.0,44.0,93.0,0.37526925797208427,156.3534314072906,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,202.35343140729063,1.0,156.3534314072906,,,,964.7625663823118,990.0,0.10886779723792668,0.005635343140729057,989.8854968596214,0.17574698785820544,,,,24.947183489451174,,,,0.9190322580645163,,,,0.6254137256291623,,,,0.9699999999999995,,,,34.12851477702139,,,,34.12851477702139,0.13631984606216552,42.253918050917285,26.571421567068555,1,1,25391.614994103915,31,0.18960285987234107
2023.09,2023.0,9.0,2022.0,12.0,350.5,50.5,0.41249999999999976,218.6145887041126,-0.29376432200000013,192.12335755174885,30.0,6.0,4.0,2.0,30.0,72.0,0.3765330177535875,120.12335755174887,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.12335755174888,1.0,120.12335755174887,,,,964.5232253611425,990.0,0.09447387189264164,0.002012335755174888,989.9035137923524,0.10314205821766084,,,,25.277146372992487,,,,0.9020000000000002,,,,0.4804934302069955,,,,0.9660000000000004,,,,25.978659861117666,,,,25.978659861117666,0.13475595085028821,32.319877958537184,22.12531872764401,1,1,18704.635100004725,30,0.14432588811732042
2023.1,2023.0,10.0,2023.0,1.0,16.0,2.7419354838709675,0.41249999999999976,195.21664159351053,-0.24391966499999998,175.57455574279592,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.3390418419653786,116.1229428395701,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,148.96165251698946,1.0,116.1229428395701,,,,964.4489273710997,990.0,0.09066874517624643,0.0016122942839570152,989.9077189605403,0.09607527898499446,,,,25.362716310455184,,,,0.900322580645161,,,,0.46449177135828046,,,,0.966451612903226,,,,25.186882686139803,,,,25.186882686139803,0.14334270852289793,27.8888326091388,21.14340826389465,1,1,18739.040718488,31,0.1399271260341099
2023.11,2023.0,11.0,2023.0,2.0,46.5,7.066666666666666,0.41249999999999976,208.83447267528163,-0.2960105510000001,183.33487465396473,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.309070949443579,127.66820798729805,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,158.66820798729805,1.0,127.66820798729805,,,,964.5130535807222,990.0,0.09397779817748798,0.002766820798729807,989.9032553810235,0.11950744893888245,,,,25.27069435136285,,,,0.9043333333333338,,,,0.5106728319491922,,,,0.9666666666666663,,,,27.730092348061525,,,,27.730092348061525,0.14992029183457242,40.103837211584526,21.769827093433445,1,1,19965.666490604308,30,0.15405606860034188
2023.12,2023.0,12.0,2023.0,3.0,77.0,11.419354838709678,0.41249999999999976,374.2102866436339,-0.39636746799999983,313.0263133193313,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.22957571674455568,241.83276493223457,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,278.89728106126677,1.2580645161290323,203.21699164079098,149.63612150434386,,,964.9523104452109,990.0,0.13454554750104883,0.01870129530913271,989.8467531571897,0.30393975296930853,0.15876294951904626,,,24.590502959009342,24.486524259537404,,,0.9332258064516129,0.91625,,,0.8128679665631638,0.5985444860173754,,,0.9748387096774193,0.9699999999999999,,,44.7248797129578,31.947507069366292,,,52.96939766634265,0.16903435531180636,67.92092933263238,36.51930383158958,2,1,39409.23186375894,31,0.29427443147968146
2024.01,2024.0,1.0,2023.0,4.0,108.0,15.870967741935484,0.4250000000000002,584.7754030500319,-0.32654580800000005,503.61912154284494,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.22425692117775045,393.9094441234902,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,442.07073444607084,2.0,196.9547220617451,196.9547220617451,,,965.7171060466164,990.0,0.19108326069848197,0.04898217323431168,989.759934566067,0.2846719520097369,0.2846719520097369,,,23.758156567441002,23.758156567441002,,,0.929677419354839,0.929677419354839,,,0.7878188882469804,0.7878188882469804,,,0.9735483870967743,0.9735483870967743,,,41.50577028334666,41.50577028334666,,,83.01154056669333,0.16356307609282944,107.58315981267887,61.38709382232782,2,2,61760.58618161985,31,0.4611752253705186
2024.02,2024.0,2.0,2023.0,5.0,138.0,20.137931034482758,0.42500000000000016,833.2945880364837,-0.32466112599999997,718.3157853587905,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.16808673338962465,602.2813026001699,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,652.039923289825,2.7241379310344827,224.25392990959253,224.25392990959253,212.53740497897616,211.5734890014923,966.6528090225552,990.0,0.3003356264463562,0.11402089551276116,989.5856434780411,0.35949643417117216,0.35949643417117216,0.3228636974266469,0.31699776501322297,22.573338021314513,22.573338021314513,22.20750410295047,21.352717983119266,0.9375862068965519,0.9375862068965519,0.9347058823529409,0.9349999999999999,0.8970157196383701,0.8970157196383701,0.8501496199159045,0.8462939560059692,0.9765517241379311,0.9765517241379311,0.9741176470588236,0.975,45.522079603030015,45.522079603030015,42.11615422952696,40.40477562364167,121.30601177145746,0.1684284005473376,166.2700345298179,98.09182913535594,4,2,84428.9841929344,29,0.6739222876192081
2024.03,2024.0,3.0,2023.0,6.0,168.0,24.419354838709676,0.4250000000000002,2176.1610538229233,-0.39576539699999996,1810.1301253770023,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.09621783215384751,1059.4970638913662,604.2137066469264,39.3768727375172,6.70768248536921,11.341373889839039,26.01381267548037,520.7739648587207,82.95751789880752,15.0302631305305,18.98653518016162,32.98155461096424,600.6771906651724,1176.4713801008659,3.967741935483871,267.003438870616,267.003438870616,267.003438870616,267.1029721888355,970.3844203621222,990.0,0.8245166676443837,0.43503237557386165,988.740450956782,0.5059874820927944,0.5059874820927944,0.5059874820927944,0.5064159524880467,17.850043112566645,17.850043112566645,17.850043112566645,17.739899046454177,0.9269037238469312,0.9269037238469312,0.9269037238469312,0.9264671813084957,1.0680137554824645,1.0680137554824645,1.0680137554824645,1.0684118887553427,0.979677419354839,0.979677419354839,0.979677419354839,0.9796666666666669,42.331201271692855,42.331201271692855,42.331201271692855,42.059821819641826,167.69665718892549,0.1078862105456353,190.7584307696022,128.34530899515224,4,3,124766.31294856053,31,0.9316480954940303
2024.04,2024.0,4.0,2023.0,7.0,198.5,28.8,0.42500000000000016,4274.222934300317,-0.3863576779999997,3572.3869238363063,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.0760244840391073,1100.0,2203.3869238363063,35.333333333333336,4.333333333333333,8.333333333333334,57.0,2098.3869238363063,100.0,18.0,25.0,80.0,2249.3869238363063,1243.0,4.0,275.0,275.0,275.0,275.0,974.8028880236702,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.26020998321496,13.26020998321496,13.26020998321496,13.26020998321496,0.885193898603771,0.885193898603771,0.885193898603771,0.885193898603771,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.040073636032204,31.040073636032204,31.040073636032204,31.040073636032204,124.16029454412882,0.034956774929724835,132.61514194745408,117.38486735296743,4,4,89395.41207177275,30,0.689779414134049
2024.05,2024.0,5.0,2023.0,8.0,229.0,33.12903225806452,0.4250000000000002,3074.148246275857,-0.3628664760000001,2600.0584764240857,65.0,14.0,17.0,23.0,202.0,321.0,0.12733722366057332,1100.0,1179.0584764240855,35.0,4.0,7.999999999999999,53.42906731645067,1078.6294091076345,100.0,18.0,25.0,76.42906731645066,1280.6294091076343,1243.0,4.0,275.0,275.0,275.0,275.0,972.6360697253926,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.427028281492534,15.427028281492534,15.427028281492534,15.427028281492534,0.9128474646763582,0.9128474646763582,0.9128474646763582,0.9128474646763582,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.26299247116408,37.26299247116408,37.26299247116408,37.26299247116408,149.05196988465633,0.05999343132171703,168.59173560928474,131.67386134329405,4,4,110894.66559418428,31,0.8280664993592016
2024.06,2024.0,6.0,2023.0,9.0,259.5,37.5,0.42500000000000016,1570.3982470336996,-0.350233472,1336.6456840791357,62.0,12.0,14.0,16.0,153.0,257.0,0.20079090603723623,974.6042546349505,105.04142944418548,11.757976139375248,1.8692857043952096,3.344111380210947,6.539544245552403,81.53051197465166,73.75797613937524,13.869285704395208,17.344111380210947,22.539544245552403,234.5305119746517,1079.575627858932,3.7666666666666666,257.8419136848629,257.8419136848629,257.8419136848629,262.27632206134143,969.0185752791996,990.0,0.7035633126256016,0.3617398152153885,988.9346968721591,0.47334191133343595,0.47334191133343595,0.47334191133343595,0.4896102451167099,19.44277968162631,19.44277968162631,19.44277968162631,18.892883107469892,0.9362363338439598,0.9362363338439598,0.9362363338439598,0.9350908702312515,1.0313676547394515,1.0313676547394515,1.0313676547394515,1.0491052882453658,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,44.91318924109208,44.91318924109208,44.91318924109208,44.37283264782916,168.75873941994524,0.12961458828223152,188.6874912520672,131.93869109073285,4,3,121506.29238236063,30,0.9375485523330295
2024.07,2024.0,7.0,2023.0,10.0,290.0,41.87096774193548,0.4250000000000002,744.3297817728387,-0.335436778,638.2176586717258,58.0,11.0,11.0,11.0,136.0,227.0,0.3738126628872027,411.2176586717259,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,491.21765867172604,2.0,210.03268975523463,198.09535419148196,211.7779336879523,,966.3031371470928,990.0,0.21940044336150105,0.05760030521577741,989.7229992514226,0.32303049507670006,0.2868134506527918,0.31945580202912255,,23.096831609253183,22.897999406075467,21.960533306034623,,0.9338709677419356,0.9304166666666668,0.9342857142857142,,0.8401307590209387,0.7923814167659281,0.8471117347518093,,0.9751612903225806,0.9737499999999998,0.9742857142857142,,43.38456517052689,40.21490419718311,41.51071213466666,,83.89207116004502,0.12867789661044624,136.6942385211496,48.821357503385904,3,1,62415.70094307348,31,0.46606706200025
2024.08,2024.0,8.0,2023.0,11.0,321.0,46.25806451612903,0.4250000000000002,443.99424936627196,-0.334548382,380.8657873255858,54.0,9.0,8.0,6.0,107.0,184.0,0.48696961724649357,196.86578732558593,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,267.86578732558587,1.0,196.86578732558593,,,,965.1921586331188,990.0,0.13089061206011995,0.010978643026168647,989.8581307449138,0.2824695256844501,,,,24.383502586110374,,,,0.9316129032258067,,,,0.7874631493023436,,,,0.9735483870967738,,,,42.73836331798858,,,,42.73836331798858,0.1113326190229909,57.658283741737634,29.92943547834993,1,1,31797.342308583506,31,0.23743535176660324
2024.09,2024.0,9.0,2023.0,12.0,351.5,50.666666666666664,0.42500000000000016,324.51466357121825,-0.29376432200000013,283.99906076891904,46.0,7.0,6.0,4.0,75.0,138.0,0.48851594596025427,145.99906076891895,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,204.999060768919,1.0,145.99906076891895,,,,964.8465338153354,990.0,0.10976387255281675,0.004599906076891904,989.8856362213703,0.15391148429309054,,,,24.885190921741657,,,,0.9149999999999998,,,,0.5839962430756762,,,,0.9699999999999995,,,,31.65468535256942,,,,31.65468535256942,0.11085702619244395,41.08272166905449,24.926113992643714,1,1,22791.373453849974,30,0.17585936306983005
2024.1,2024.0,10.0,2024.0,1.0,16.0,2.7419354838709675,0.4250000000000002,273.73238468832125,-0.24391966499999998,245.35568226987024,41.0,6.0,4.0,3.0,56.0,110.0,0.4487094938965399,135.35568226987013,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.3556822698702,1.0,135.35568226987013,,,,964.7496255209477,990.0,0.10341670986472848,0.003535568226987015,989.8930477219079,0.12992404372561214,,,,25.013498157234995,,,,0.9116129032258065,,,,0.5414227290794806,,,,0.9699999999999995,,,,29.373255372263916,,,,29.373255372263916,0.11962621880790922,32.846529609589176,27.48825982342805,1,1,21853.701996964333,31,0.1631847520681327
2024.11,2024.0,11.0,2024.0,2.0,46.5,7.066666666666666,0.42500000000000016,281.5956405283841,-0.2960105510000001,246.169646225782,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3974536094945117,148.8363128924487,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,194.8363128924487,1.0,148.8363128924487,,,,964.7536250757488,990.0,0.10630783394060743,0.004883631289244865,989.8888085347702,0.15915341393708113,,,,24.97603004508395,,,,0.9160000000000005,,,,0.5953452515697946,,,,0.9699999999999995,,,,32.41782223764519,,,,32.41782223764519,0.13120635255963506,41.64154568108845,27.101640232980625,1,1,23340.832011104536,30,0.18009901243136217
2024.12,2024.0,12.0,2024.0,3.0,77.0,11.419354838709678,0.4250000000000002,406.32868866260696,-0.39636746799999983,337.8801124247,38.0,5.0,4.0,3.0,54.0,104.0,0.31370864941458265,233.88011242469992,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,280.8801124246999,1.2580645161290323,195.50428451392526,148.7063331542518,,,965.0332533715964,990.0,0.13520752498313643,0.017361184729870187,989.8474312902871,0.28075263274457235,0.15713290506267769,,,24.533425285945995,24.383363634482496,,,0.9303225806451614,0.9137500000000001,,,0.7820171380557012,0.5948253326170072,,,0.9741935483870966,0.9699999999999999,,,42.7641773131793,31.525889031634435,,,50.89989061166562,0.14960721234450655,72.44006719617636,32.223174224056876,2,1,37869.51861507923,31,0.28277717006480907
2025.01,2025.0,1.0,2024.0,4.0,108.0,15.870967741935484,0.4375,698.3176619408501,-0.32654580800000005,598.5533534337237,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.22486237414129331,465.6823856917883,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,522.101740530498,2.161290322580645,217.52280688775687,217.52280688775687,189.94798588090268,,966.1357224111296,990.0,0.22670135179451603,0.06665516400519081,989.7066434842006,0.3430159978729935,0.3430159978729935,0.2555198988856156,,23.227905075197622,23.227905075197622,22.744137922969998,,0.9364516129032258,0.9364516129032258,0.93,,0.8700912275510272,0.8700912275510272,0.7597919435236109,,0.974516129032258,0.974516129032258,0.97,,45.2060989853202,45.2060989853202,38.2301341515719,,96.57834864024878,0.16110050796874062,117.60745589436064,68.32050742043374,3,2,71854.29138834507,31,0.5365463813347152
2025.02,2025.0,2.0,2024.0,5.0,137.5,20.071428571428573,0.4375,1493.5805770994502,-0.32466112599999997,1281.4335231288337,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.13950854651989872,871.2021971061816,257.1598974512236,14.898911238262743,2.850842651144938,4.64258415541237,7.937033871951347,226.83052553445222,61.7560540954056,10.493699794002081,10.928298441126657,12.57989101480849,314.4733826773094,954.3802494367159,3.5,247.16654564389322,247.16654564389322,247.16654564389322,259.40512034900405,968.6467256649539,990.0,0.5750551223215863,0.2808398227240691,989.1441050549544,0.4369768230292288,0.4369768230292288,0.4369768230292288,0.48026429219847255,20.060402566971,20.060402566971,20.060402566971,18.238964644216274,0.932770687469365,0.932770687469365,0.932770687469365,0.9276842320815873,0.9886661825755733,0.9886661825755733,0.9886661825755733,1.0376204813960161,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9792857142857144,44.016837110703634,44.016837110703634,44.016837110703634,41.845459102893535,152.97324088355768,0.13893893261830778,189.13148180159854,119.75944287118892,4,3,102798.01787375074,28,0.8498513382419869
2025.03,2025.0,3.0,2024.0,6.0,167.0,24.258064516129032,0.4375,5741.634269295135,-0.39576539699999996,4747.485446662963,59.0,11.0,12.0,13.0,144.0,239.0,0.050545918837096984,1100.0,3408.485446662963,41.0,7.0,13.0,67.0,3280.485446662963,100.0,18.0,25.0,80.0,3424.485446662963,1243.0,4.0,275.0,275.0,275.0,275.0,976.907053405494,990.0010902328935,0.9219672131147545,0.4800000000000003,988.599123019779,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.157134834284758,11.157134834284758,11.157134834284758,11.157134834284758,0.8433133068318248,0.8433133068318248,0.8433133068318248,0.8433133068318248,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.88816869128204,24.88816869128204,24.88816869128204,24.88816869128204,99.55267476512812,0.02113567109255735,122.52499311667705,93.0403537198034,4,4,74067.19002525535,31,0.5530704153618231
2025.04,2025.0,4.0,2024.0,7.0,197.5,28.666666666666668,0.4375,5018.025474117535,-0.3863576779999997,4169.821180850389,84.0,14.0,20.0,27.0,219.0,364.0,0.08810527959468303,1100.0,2705.8211808503897,15.999999999999996,3.999999999999999,5.0,53.0,2627.8211808503897,100.0,18.0,25.0,80.0,2846.8211808503897,1243.0,4.0,275.0,275.0,275.0,275.0,975.9092665434683,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.153831463417088,12.153831463417088,12.153831463417088,12.153831463417088,0.8643724021659168,0.8643724021659168,0.8643724021659168,0.8643724021659168,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.799450972447367,27.799450972447367,27.799450972447367,27.799450972447367,111.19780388978947,0.027114820764908364,128.81508478385484,101.62900957437834,4,4,80062.41880064839,30,0.6177655771654968
2025.05,2025.0,5.0,2024.0,8.0,228.0,33.0,0.4375,3176.54825437877,-0.3628664760000001,2672.2582483554806,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.12531961396087268,1100.0,1245.129216097416,33.064516129032256,4.0,7.677419354838711,54.77913057780679,1145.6081500357382,100.0,18.0,25.0,78.10171122296808,1351.1565371325123,1243.0,4.0,275.0,275.0,275.0,275.0,972.8151299209886,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.247968085896549,15.247968085896549,15.247968085896549,15.247968085896549,0.9111634983417642,0.9111634983417642,0.9111634983417642,0.9111634983417642,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.76136759600256,36.76136759600256,36.76136759600256,36.76136759600256,147.04547038401026,0.05726269441924625,166.7202219994141,128.41217090827973,4,4,109401.8299657036,31,0.8169192799111679
2025.06,2025.0,6.0,2024.0,9.0,258.5,37.333333333333336,0.4375,1756.2287691208844,-0.350233472,1487.1268506178562,65.33333333333333,12.666666666666666,14.666666666666666,16.666666666666668,171.66666666666666,281.0,0.19760970148127585,1025.4286770476617,180.69817357019414,18.28037699909005,2.919453670345686,5.116023426276767,11.124880239908986,143.25743923457264,83.61371033242338,15.586120337012352,19.782690092943433,27.79154690657565,314.92410590123933,1144.411197810041,3.9,262.63570238546913,262.63570238546913,262.63570238546913,263.912855434727,969.5312824685255,990.0,0.7822671325778544,0.4044670320305502,988.8132658353918,0.49052580376801114,0.49052580376801114,0.49052580376801114,0.4953433776065925,18.791457563098355,18.791457563098355,18.791457563098355,18.55144816594375,0.9341203375649465,0.9341203375649465,0.9341203375649465,0.9334670417388293,1.0505428095418767,1.0505428095418767,1.0505428095418767,1.0556514217389081,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796296296296299,44.14550518983823,44.14550518983823,44.14550518983823,43.76960236044051,171.82915769391113,0.11885166323618489,186.6411289627367,138.13815462616063,4,3,123716.99353961603,30,0.9546064316328398
2025.07,2025.0,7.0,2024.0,10.0,289.0,41.74193548387097,0.4375,852.8532402876189,-0.335436778,727.6939652124582,61.225806451612904,11.64516129032258,12.290322580645162,12.290322580645162,148.25806451612902,245.70967741935485,0.35048186613004967,481.9842877931034,0.0,0.0,0.0,0.0,0.0,0.0,61.225806451612904,11.64516129032258,12.290322580645162,12.290322580645162,148.25806451612902,567.1455781156841,2.3225806451612905,206.59817939038086,204.61365187932944,218.05089128222863,,966.6877428984465,990.0,0.2558312028191965,0.07628814112809444,989.6678806560528,0.31108268000365913,0.30475018172378776,0.33932452975777694,,22.66905507760273,22.636358992921505,21.719324935900772,,0.9329032258064517,0.9323333333333335,0.9363636363636361,,0.8263927175615234,0.8184546075173176,0.8722035651289146,,0.9738709677419352,0.9736666666666663,0.9754545454545457,,41.63771014923444,41.10949132653253,42.39714971556941,,96.46523875140345,0.1308331983631733,143.63744481114614,57.48427483029182,3,1,71770.13763104418,31,0.5359179930633526
2025.08,2025.0,8.0,2024.0,11.0,320.0,46.12903225806452,0.4375,476.99155663383533,-0.334548382,407.17672697779943,54.0,9.0,8.0,6.0,107.0,184.0,0.4579850404596988,223.17672697779932,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.1767269777993,1.2258064516129032,190.15196257525741,146.2525280683999,,,965.3019854538758,990.0,0.13964932309496045,0.0156041691227714,989.8447465077821,0.265906575864118,0.1515205358566982,,,24.276854478042356,24.06159969433556,,,0.9296774193548389,0.9157142857142857,,,0.76060785030103,0.5850101122735997,,,0.9729032258064512,0.9699999999999999,,,41.05518815781315,30.66617362551463,,,47.9798080087358,0.11665984131002964,63.890085983144246,33.67266048925605,2,1,35696.977158499445,31,0.2665544889374212
2025.09,2025.0,9.0,2024.0,12.0,350.5,50.5,0.4375,335.89969583594973,-0.29376432200000013,292.72923178277614,46.0,7.0,6.0,4.0,75.0,138.0,0.4757676094050695,154.72923178277617,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,213.72923178277617,1.0,154.72923178277617,,,,964.8752926264282,990.0,0.11270995648776654,0.005488195074165472,989.8818018484379,0.17498328996811213,,,,24.831525932041806,,,,0.9173333333333332,,,,0.6189169271311044,,,,0.969333333333333,,,,33.55903734850001,,,,33.55903734850001,0.11362064165555323,44.646378221529744,22.93325553600245,1,1,24162.50689092,30,0.18643909638055556
2025.1,2025.0,10.0,2025.0,1.0,16.0,2.7419354838709675,0.4375,291.99481855605603,-0.24391966499999998,260.8346342893372,41.0,6.0,4.0,3.0,56.0,110.0,0.4225774912047331,150.83463428933712,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.83463428933717,1.0,150.83463428933712,,,,964.7832888897137,990.0,0.10869362532591038,0.005083463428933714,989.886222911245,0.16202005631632774,,,,24.940913965215188,,,,0.9145161290322583,,,,0.6033385371573483,,,,0.9699999999999995,,,,32.74991952176249,,,,32.74991952176249,0.1253427190471707,39.28860294731185,31.005646755079947,1,1,24365.940124191296,31,0.18194399734312497
2025.11,2025.0,11.0,2025.0,2.0,46.5,7.066666666666666,0.4375,348.3695056766455,-0.2960105510000001,303.2540465961085,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.35874146772207516,194.58737992944182,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,246.25404659610848,1.0,194.58737992944182,,,,964.902013467787,990.0,0.1237326310883198,0.009743866362352766,989.8665235025495,0.26890427893317115,,,,24.69560575582923,,,,0.9333333333333337,,,,0.7783495197177672,,,,0.9703333333333329,,,,42.699073656864805,,,,42.699073656864805,0.14070459987551728,48.027830196665896,38.97038134320287,1,1,30743.333032942668,30,0.2372170758714712
2025.12,2025.0,12.0,2025.0,3.0,77.0,11.419354838709678,0.4375,400.42480412171875,-0.39636746799999983,330.98683161304064,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.34171883770401473,217.95457354852462,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,269.4707025807827,1.0,217.95457354852462,,,,964.9965829597957,990.0,0.1314478348054259,0.013642376621484457,989.8549097885722,0.33697138307806196,,,,24.52135544569997,,,,0.9393548387096778,,,,0.8718182941940986,,,,0.9787096774193552,,,,48.20634551100089,,,,48.20634551100089,0.14558733978958155,50.65895173108899,41.59179952806363,1,1,35865.52106018464,31,0.26781303061667144
2026.01,2026.0,1.0,2025.0,4.0,108.0,15.870967741935484,0.44999999999999973,445.7217060690404,-0.32654580800000005,380.2248564758867,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.20862190087735508,301.4184048629833,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,341.0313080887899,1.8064516129032258,175.87854937537406,155.66942080463548,,,965.1870842710384,990.0,0.1552133495497825,0.03028368097259662,989.814502969478,0.23145882376788002,0.17204295123492172,,,24.39595987467094,24.42260429872927,,,0.9245161290322588,0.9184000000000004,,,0.7035141975014955,0.6226776832185422,,,0.9719354838709674,0.9699999999999998,,,37.957620834574726,33.22402532567895,,,64.75118964560615,0.17010951429560286,70.29389297857387,56.18462645705856,2,1,48174.88509633095,31,0.3597288313644784
2026.02,2026.0,2.0,2025.0,5.0,137.5,20.071428571428573,0.4499999999999998,520.930539232255,-0.32466112599999997,444.823886286536,31.0,6.0,4.0,3.0,41.0,85.0,0.19240425085800564,359.8238862865361,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,400.82388628653604,2.0,179.91194314326805,179.91194314326805,,,965.4592596672927,990.0,0.17507066334239205,0.041964777257307205,989.7829645594003,0.23158198200934915,0.23158198200934915,,,24.0921229100982,24.0921229100982,,,0.9271428571428572,0.9271428571428572,,,0.7196477725730721,0.7196477725730721,,,0.9703571428571426,0.9703571428571426,,,38.24294025949053,38.24294025949053,,,76.48588051898106,0.17169947359308685,92.82525146382143,67.87050978163343,2,2,51398.51170875528,28,0.4249215584387837
2026.03,2026.0,3.0,2025.0,6.0,167.0,24.258064516129032,0.44999999999999973,703.5720494106638,-0.39576539699999996,578.2697872567619,36.0,8.0,6.0,4.0,53.0,107.0,0.1862625450641903,471.2697872567616,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,521.2697872567616,2.0,235.6348936283808,235.6348936283808,,,966.0467658254822,990.0,0.2224038747683872,0.0654122412118305,989.7121838840199,0.39661583893793045,0.39661583893793045,,,23.268802219599632,23.268802219599632,,,0.9393548387096776,0.9393548387096776,,,0.9425395745135231,0.9425395745135231,,,0.9777419354838712,0.9777419354838712,,,49.376122870416346,49.376122870416346,,,98.75224574083269,0.1705707542175412,111.2791131517183,82.8083046347645,2,2,73471.67083117957,31,0.5486235874490708
2026.04,2026.0,4.0,2025.0,7.0,197.5,28.666666666666668,0.4499999999999998,862.3709299772204,-0.3863576779999997,712.4382964409059,40.0,10.0,8.0,5.0,62.0,125.0,0.17593168232335324,587.4382964409058,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,645.4382964409059,2.8,213.1765987490129,213.1765987490129,201.35637367859997,,966.6360616095311,990.0,0.29083379503820617,0.1043180875292525,989.6048481174329,0.3257697345143764,0.3257697345143764,0.2872161770997219,,22.643016773387632,22.643016773387632,22.593008675054488,,0.9323333333333331,0.9323333333333331,0.9299999999999998,,0.8527063949960518,0.8527063949960518,0.8054254947143997,,0.9719999999999996,0.9719999999999996,0.9699999999999998,,42.97630575877614,42.97630575877614,40.25464060489747,,118.15632400147025,0.16586718001575634,123.9197588028093,107.17984374303849,3,2,85072.55328105862,30,0.6564240222303905
2026.05,2026.0,5.0,2025.0,8.0,228.0,33.0,0.44999999999999973,709.947392260979,-0.3628664760000001,594.02014349217,42.0,9.0,8.0,6.0,82.0,147.0,0.2567017469984031,447.02014349217,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,506.02014349217,2.2580645161290325,199.54397824828612,197.29862247122435,194.75582760263012,,966.1149288817425,990.0,0.22216507647621875,0.06470955808574944,989.7131253654378,0.2901539156121906,0.2830270964467539,0.2687240067156337,,23.308042568083405,23.28506890399793,22.620040123014306,,0.9322580645161292,0.9316666666666669,0.9299999999999999,,0.7981759129931446,0.7891944898848975,0.7790233104105204,,0.9729032258064512,0.9726666666666662,0.9699999999999999,,41.37864824347557,40.80802413515193,38.98131090649671,,92.1874392826055,0.15391542731692914,118.51850732220251,58.49737149318491,3,1,68587.45482625852,31,0.5121524404589196
2026.06,2026.0,6.0,2025.0,9.0,258.5,37.333333333333336,0.4499999999999998,410.3253708989568,-0.350233472,345.6560152141235,39.0,9.0,7.0,5.0,59.0,119.0,0.3472050486469094,226.65601521412344,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.6560152141235,1.0666666666666667,217.31947662113635,140.04807889480685,,,965.0554928484295,990.0,0.13549461759878637,0.015719314123090442,989.8487860682781,0.3429072953558814,0.13874577442639413,,,24.45038592449242,24.41874285861305,,,0.9380000000000001,0.91,,,0.8692779064845457,0.5601923155792272,,,0.9756666666666665,0.97,,,47.76868072312927,29.61278843969985,,,49.742866619109265,0.14328462310937878,59.82252649215224,40.38490689314128,2,1,35814.86396575867,30,0.27634925899505147
2026.07,2026.0,7.0,2025.0,10.0,289.0,41.74193548387097,0.44999999999999973,323.66147230908757,-0.335436778,274.8058896637441,37.0,8.0,6.0,4.0,53.0,108.0,0.39509055250628305,166.80588966374407,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,217.8058896637441,1.0,166.80588966374407,,,,964.8211327036055,990.0,0.1141138568717564,0.0066805889663744044,989.8792055541618,0.1997646373602752,,,,24.85830821319606,,,,0.9209677419354843,,,,0.6672235586549761,,,,0.9699999999999995,,,,36.34871223024874,,,,36.34871223024874,0.1317917993730339,43.23193088235489,28.781675957305517,1,1,27043.44189930508,31,0.20193729016804868
2026.08,2026.0,8.0,2025.0,11.0,320.0,46.12903225806452,0.44999999999999973,262.5996930807201,-0.334548382,223.06615698548686,34.0,7.0,5.0,3.0,44.0,93.0,0.41889985632935156,130.0661569854869,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.06615698548688,1.0,130.0661569854869,,,,964.7216255610659,990.0,0.09990891715414325,0.0030066156985486866,989.897084467147,0.12122364713544334,,,,25.054235258945592,,,,0.9083870967741932,,,,0.5202646279419475,,,,0.9683870967741934,,,,28.156790094239756,,,,28.156790094239756,0.12570629863612298,32.36383660622152,22.661492345110513,1,1,20948.65183011438,31,0.1564266116346653
2026.09,2026.0,9.0,2025.0,12.0,350.5,50.5,0.4499999999999998,213.46522568379694,-0.29376432200000013,185.2464154016869,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.4270136076145517,106.91308206835363,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,148.246415401687,1.0,106.91308206835363,,,,964.4492794405991,990.0,0.09042491434148416,0.0013389928109763245,989.9082360928476,0.0831870164677325,,,,25.37576963578056,,,,0.8893333333333335,,,,0.42765232827341454,,,,0.9660000000000004,,,,22.962590406535206,,,,22.962590406535206,0.12291481243756916,28.597205348666385,15.7249636225914,1,1,16533.065092705343,30,0.12756994670297334
2026.1,2026.0,10.0,2026.0,1.0,16.0,2.7419354838709675,0.44999999999999973,175.00168294637635,-0.24391966499999998,155.79282460095382,24.0,4.0,2.0,2.0,20.0,52.0,0.33425795915025563,103.79282460095386,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.79282460095385,1.0,103.79282460095386,,,,964.4815480963865,990.0,0.08549755384123424,0.0003792824600953912,989.9141231636982,0.07612210499711472,,,,25.356452962315206,,,,0.8848387096774192,,,,0.4151712984038158,,,,0.961612903225807,,,,21.984088530490304,,,,21.984088530490304,0.14094094663768159,26.064690552613058,21.089705437351014,1,1,16356.161866684786,31,0.12213382516939057
2026.11,2026.0,11.0,2026.0,2.0,46.5,7.066666666666666,0.4499999999999998,194.5401393824255,-0.2960105510000001,168.6264691498317,23.0,4.0,2.0,2.0,19.0,50.0,0.2994344032688546,118.62646914983166,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,147.62646914983165,1.0,118.62646914983166,,,,964.4795866400056,990.0,0.0902135690283517,0.0019013431337835298,989.9078850878379,0.1014009796816663,,,,25.32689746815081,,,,0.8993333333333334,,,,0.4745058765993266,,,,0.9659999999999996,,,,25.661000721993222,,,,25.661000721993222,0.1513176797907526,33.88704153798606,20.666209975286908,1,1,18475.92051983512,30,0.14256111512218456
2026.12,2026.0,12.0,2026.0,3.0,77.0,11.419354838709678,0.44999999999999973,317.3949166708808,-0.39636746799999983,260.78265790627216,26.0,4.0,3.0,2.0,24.0,59.0,0.23169953061751042,201.78265790627214,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,234.78265790627214,1.064516129032258,192.63329015996203,141.8152000678062,,,964.8035042961538,990.0,0.1197694758640006,0.012035574776863022,989.868194949359,0.2727662815539968,0.14227840699742655,,,24.791924371651145,24.644681313666876,,,0.9306451612903227,0.91,,,0.7705331606398482,0.5672608002712247,,,0.9729032258064516,0.97,,,42.49105588241099,30.26395926971699,,,44.44356938368305,0.16919320562540022,61.06782555631597,30.56023349982853,2,1,33066.01562146019,31,0.24690871879823917
