MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2027.01,2027.0,1.0,2026.0,4.0,108.0,15.870967741935484,0.46250000000000024,574.9295804100104,-0.32654580800000005,488.09943988514476,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,95.48387096774194,0.19444846116815884,392.6155689174028,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,436.84137536901574,2.0,196.3077844587014,196.3077844587014,,,965.6507715202517,990.0,0.1874012909687311,0.04852311378348058,989.7640755952475,0.27760522868173676,0.27760522868173676,,,23.83569884631439,23.83569884631439,,,0.932903225806452,0.932903225806452,,,0.7852311378348058,0.7852311378348058,,,0.9735483870967743,0.9735483870967743,,,41.65895273352256,41.65895273352256,,,83.31790546704512,0.17105468580526145,101.26806440797772,61.50343953716235,2,2,61988.5216674816,31,0.4628772525946953
2027.02,2027.0,2.0,2026.0,5.0,137.5,20.071428571428573,0.46250000000000024,2308.1347450782614,-0.32466112599999997,1961.5549933784764,42.214285714285715,6.928571428571429,5.571428571428571,4.285714285714286,73.71428571428571,132.71428571428572,0.09416814083124969,929.6447169596586,899.1959907045326,33.15800677744852,6.32621691617586,9.955862857097014,25.149539298330343,824.6063648554808,75.37229249173423,13.254788344747288,15.527291428525587,29.435253584044627,898.3206505697665,1033.7990892246657,3.5357142857142856,260.94150589770845,260.94150589770845,260.67712674278306,271.63561593536696,970.4171225809262,990.0,0.6939481114547755,0.3511079513898116,988.9549439371556,0.48617330314146934,0.48617330314146934,0.48586320489086915,0.5233797408454939,18.051648053087867,18.051648053087867,17.242369864248484,15.897267566884658,0.9178889547711276,0.9178889547711276,0.9133704472329823,0.9074153017679777,1.0437660235908344,1.0437660235908344,1.0427085069711326,1.086542463741468,0.9789285714285717,0.9789285714285717,0.9787500000000002,0.9794736842105265,41.187322411908895,41.187322411908895,38.94620371512617,37.66283275266866,141.31402737609395,0.10838230303060013,190.7729037130737,105.5846328251747,4,2,94963.02639673512,28,0.7850779298671885
2027.03,2027.0,3.0,2026.0,6.0,167.0,24.258064516129032,0.46250000000000024,4350.697015822824,-0.39576539699999996,3554.3389249144275,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.07407991044773655,1100.0,2190.8227958821676,38.09677419354837,6.032258064516131,11.387096774193548,64.41935483870968,2070.8873120112,100.0,18.0,25.0,80.0,2231.338924914426,1243.0,4.0,275.0,275.0,275.0,275.0,974.7504819040897,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.312616102795745,13.312616102795745,13.312616102795745,13.312616102795745,0.8855292253622652,0.8855292253622652,0.8855292253622652,0.8855292253622652,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.190802366345746,31.190802366345746,31.190802366345746,31.190802366345746,124.76320946538299,0.03571729583246113,133.5906223830762,109.53317156864829,4,4,92823.82784224501,31,0.6931289414743504
2027.04,2027.0,4.0,2026.0,7.0,197.5,28.666666666666668,0.46250000000000024,3698.135038689697,-0.3863576779999997,3037.3137129433494,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08024935835297817,1100.0,1694.3137129433492,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1580.3137129433494,100.0,18.0,25.0,80.0,1714.3137129433494,1243.0,4.0,275.0,275.0,275.0,275.0,973.6970695562779,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.366028450607525,14.366028450607525,14.366028450607525,14.366028450607525,0.9020636621240701,0.9020636621240701,0.9020636621240701,0.9020636621240701,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.262129242969905,34.262129242969905,34.262129242969905,34.262129242969905,137.04851697187962,0.04516737908290179,141.93049696773403,133.1724649508327,4,4,98674.93221975332,30,0.7613806498437756
2027.05,2027.0,5.0,2026.0,8.0,228.0,33.0,0.46250000000000024,2564.0106505683934,-0.3628664760000001,2133.703652564216,65.0,14.0,17.0,23.0,202.0,321.0,0.15628014106087287,1100.0,712.7036525642168,33.727778883290085,3.988302169885765,7.778927777416316,40.841353099853585,626.367290633771,98.72777888329009,17.988302169885763,24.778927777416317,63.84135309985358,828.3672906337708,1241.495008830592,4.0,275.0,275.0,275.0,275.0,971.4392079527815,990.0,0.9182687465959799,0.4800000000000003,988.6017312534043,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.627588520622474,16.627588520622474,16.627588520622474,16.627588520622474,0.9228359621005072,0.9228359621005072,0.9228359621005072,0.9228359621005072,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.590457313949436,40.590457313949436,40.590457313949436,40.590457313949436,162.36182925579774,0.08020538668772022,182.1488663825924,141.51205902224768,4,4,120797.20096631352,31,0.9020101625322097
2027.06,2027.0,6.0,2026.0,9.0,258.5,37.333333333333336,0.46250000000000024,1209.109912964006,-0.350233472,1013.2546851472675,62.0,12.0,14.0,16.0,153.0,257.0,0.2690823230448401,749.3504100016867,6.904275145580937,1.6656227977666072,0.32237860601934337,0.3761083736892339,0.4298381413591245,4.1103272267466275,63.6656227977666,12.322378606019344,14.376108373689233,16.429838141359124,157.11032722674662,839.7145197791617,3.1666666666666665,234.83452582196307,234.83452582196307,236.1159701301916,245.83764675912283,967.8344865242458,990.0,0.4635643172090678,0.2097748211276457,989.3266608616632,0.394975847613643,0.394975847613643,0.39879462071311006,0.4315216853032364,21.097198489803866,21.097198489803866,20.533512774209452,19.765774321096355,0.9372003527824951,0.9372003527824951,0.9370913901579475,0.9373854294980651,0.9393381032878525,0.9393381032878525,0.9444638805207664,0.9833505870364914,0.9780000000000001,0.9780000000000001,0.9781818181818184,0.9792307692307696,44.36870913691825,44.36870913691825,43.400250788423506,43.60847005192337,139.46127254118053,0.13709681042483032,188.30109070661166,76.68911661021501,4,2,100412.11622964997,30,0.7747848474510028
2027.07,2027.0,7.0,2026.0,10.0,289.0,41.74193548387097,0.46250000000000024,551.3556196074903,-0.335436778,465.8185790423252,50.0,10.0,9.0,9.0,108.0,186.0,0.40924686330762283,279.8185790423252,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,348.81857904232527,1.4516129032258065,200.91935564599913,174.70542323472205,,,965.5536776703269,990.0,0.1578146958991692,0.02610918632703803,989.816076117774,0.29488173348260144,0.22125436806165813,,,23.96751671396449,23.701203415723494,,,0.9332258064516131,0.9249999999999999,,,0.8036774225839965,0.6988216929388883,,,0.9738709677419354,0.9714285714285715,,,43.04152348396248,36.48828388199197,,,59.52010330163628,0.1260113348360295,91.76702037667444,39.43882762109821,2,1,44282.956856417375,31,0.33066724056464586
2027.08,2027.0,8.0,2026.0,11.0,320.0,46.12903225806452,0.46250000000000024,368.40066890545495,-0.334548382,311.39853933956255,47.0,8.0,6.0,5.0,89.0,155.0,0.5033352552239594,156.3985393395625,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,217.3985393395625,1.0,156.3985393395625,,,,964.9359697242921,990.0,0.1139369983631887,0.005706872132850835,989.8803561295039,0.1806322375429467,,,,24.76375416766882,,,,0.9183870967741935,,,,0.6255941573582502,,,,0.9690322580645159,,,,33.87308308765073,,,,33.87308308765073,0.1074754072444494,45.72017640136085,21.767932786596273,1,1,25201.573817212156,31,0.18818379493139303
2027.09,2027.0,9.0,2026.0,12.0,350.5,50.5,0.46250000000000024,259.8239456593213,-0.29376432200000013,224.5227057376827,34.0,6.0,4.0,3.0,44.0,91.0,0.4096617168135138,133.5227057376827,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.5227057376827,1.0,133.5227057376827,,,,964.6607295495711,990.0,0.1004054678651191,0.0033594722450681755,989.8962350598897,0.1296865264719526,,,,25.10581898384701,,,,0.9066666666666664,,,,0.534090822950731,,,,0.9670000000000002,,,,28.894426280408343,,,,28.894426280408343,0.1275874519105882,37.50023765166461,20.978693290466566,1,1,20803.98692189399,30,0.16052459044671288
2027.1,2027.0,10.0,2027.0,1.0,16.0,2.7419354838709675,0.46250000000000024,204.82851249859814,-0.24391966499999998,181.72122525371148,31.0,4.0,3.0,2.0,33.0,73.0,0.40278024662814266,108.72122525371141,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,146.72122525371148,1.0,108.72122525371141,,,,964.4358949854046,990.0,0.08990496315467433,0.0009268715279393562,989.9091681653168,0.0839454251049643,,,,25.38932775480757,,,,0.8929032258064514,,,,0.43488490101484567,,,,0.9641935483870973,,,,23.349519141057993,,,,23.349519141057993,0.12814663635595552,26.966530083948737,20.648270981005094,1,1,17372.04224094714,31,0.12971955078365546
2027.11,2027.0,11.0,2027.0,2.0,46.5,7.066666666666666,0.46250000000000024,227.20895964985976,-0.2960105510000001,196.1029443309923,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.28737201766380843,140.4362776643256,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,171.43627766432562,1.0,140.4362776643256,,,,964.5079238630694,990.0,0.09833054920374736,0.004043627766432558,989.8976258230301,0.14345703693567552,,,,25.246244923024737,,,,0.9146666666666668,,,,0.5617451106573024,,,,0.9699999999999995,,,,30.860993668475054,,,,30.860993668475054,0.15658438463112223,42.84857927385757,27.104309025084447,1,1,22219.91544130204,30,0.1714499648248614
2027.12,2027.0,12.0,2027.0,3.0,77.0,11.419354838709678,0.46250000000000024,373.3617885533914,-0.39636746799999983,304.9171226690941,31.0,5.0,3.0,2.0,36.0,77.0,0.25771128438004126,227.91712266909408,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,266.9171226690941,1.1290322580645162,209.04242785562238,146.27888480440583,,,964.9217352898798,990.0,0.13054382369499973,0.01635019283895404,989.8531059834662,0.32193294161510116,0.1516349644056903,,,24.609437751971033,24.52416486393805,,,0.9348387096774192,0.915,,,0.8361697114224894,0.5851155392176234,,,0.9748387096774195,0.97,,,46.083434763261266,31.237332809292177,,,50.114058351557034,0.16328625088452822,66.06795527386116,35.03274298758792,2,1,37284.859413558435,31,0.278411435286428
2028.01,2028.0,1.0,2027.0,4.0,108.0,15.870967741935484,0.47499999999999976,588.4854537836699,-0.32654580800000005,497.2059112327028,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.22258706992602525,386.56074994238037,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,434.98010478109,2.0,193.28037497119018,193.28037497119018,,,965.6886870345082,990.0,0.18642584974158194,0.04731214998847609,989.7662620002703,0.2673739821585389,0.2673739821585389,,,23.810200983602872,23.810200983602872,,,0.9319354838709681,0.9319354838709681,,,0.7731214998847608,0.7731214998847608,,,0.9719354838709676,0.9719354838709676,,,40.87831942411214,40.87831942411214,,,81.75663884822428,0.16446736808108006,96.69167329270336,65.77583653950997,2,2,60826.939303078885,31,0.4542035491568017
2028.02,2028.0,2.0,2027.0,5.0,138.0,20.137931034482758,0.47499999999999976,940.8993019865519,-0.32466112599999997,795.799424239657,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.1491942789474312,675.9435606248534,4.92482913204497,1.5457492896199547,0.2516336052869693,0.17973828949069234,0.14379063159255387,2.8039173160548008,39.7181630827234,6.561978432873176,5.179738289490692,4.143790631592554,64.25219317812376,727.4034404299407,2.8620689655172415,237.90224250043494,237.90224250043494,228.96068088557385,242.2967093782701,966.9635528952117,990.0,0.3638300905255313,0.15683325389243596,989.4793366555818,0.4056919808821239,0.4056919808821239,0.3768537810699177,0.42035753273732396,22.11009177948783,22.11009177948783,21.63308031294575,20.300301594909662,0.9393804216927729,0.9393804216927729,0.9369490646889687,0.9370053715150681,0.9516089700017398,0.9516089700017398,0.9158427235422955,0.9691868375130804,0.977931034482759,0.977931034482759,0.9768421052631582,0.9783333333333332,47.360296283325916,47.360296283325916,44.26759273826047,44.04570046828803,132.83640169895102,0.16873741118652458,193.1073644715141,100.79124360369858,4,2,92454.13558246993,29,0.737980009438617
2028.03,2028.0,3.0,2027.0,6.0,168.0,24.419354838709676,0.47499999999999976,3626.0334791995197,-0.39576539699999996,2944.3806539699426,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.07760306618243569,1100.0,1623.4451700989741,43.89639931468906,7.596507839893515,13.693282033441902,59.224666978607594,1499.034313932342,99.67059286307617,17.951346549570935,24.72554009795803,70.93434439796243,1631.0988300613742,1242.3474795106051,4.0,275.0,275.0,275.0,275.0,973.3900438318504,990.0,0.9204165783970607,0.4800000000000003,988.5995834216033,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.674604809752362,14.674604809752362,14.674604809752362,14.674604809752362,0.9026861342736818,0.9026861342736818,0.9026861342736818,0.9026861342736818,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.07970740159447,35.07970740159447,35.07970740159447,35.07970740159447,140.3188296063779,0.052381252136456335,184.40885619060447,124.02683813486868,4,4,104397.20922714515,31,0.7795490533687661
2028.04,2028.0,4.0,2027.0,7.0,198.5,28.8,0.47499999999999976,3003.1247990127667,-0.3863576779999997,2451.991645069641,54.0,13.0,14.0,19.0,117.0,217.0,0.08873876534093476,1100.0,1134.991645069641,46.0,5.0,11.0,61.0,1011.9916450696413,100.0,18.0,25.0,80.0,1128.991645069641,1243.0,4.0,275.0,275.0,275.0,275.0,972.3248825589989,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.738215447886592,15.738215447886592,15.738215447886592,15.738215447886592,0.9175157367980838,0.9175157367980838,0.9175157367980838,0.9175157367980838,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.17930325793054,38.17930325793054,38.17930325793054,38.17930325793054,152.71721303172217,0.06252615166263398,156.66454951112254,142.93111104448798,4,4,109956.39338283997,30,0.8484289612873455
2028.05,2028.0,5.0,2027.0,8.0,229.0,33.12903225806452,0.47499999999999976,2543.5829687487617,-0.3628664760000001,2105.1669993141077,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.14732753624165318,1100.0,698.683128346366,38.225806451612904,4.32258064516129,9.290322580645162,47.042785756972656,599.8016329119738,100.0,18.0,25.0,68.10730188600489,794.059697428103,1243.0,4.0,275.0,275.0,275.0,275.0,971.4117947283149,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.651303278570232,16.651303278570232,16.651303278570232,16.651303278570232,0.9245279471059827,0.9245279471059827,0.9245279471059827,0.9245279471059827,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.704220016259185,40.704220016259185,40.704220016259185,40.704220016259185,162.81688006503674,0.07816650516412281,173.03052917103454,155.75631545776076,4,4,121135.75876838733,31,0.9045382225835374
2028.06,2028.0,6.0,2027.0,9.0,259.5,37.5,0.47499999999999976,1602.6929298359012,-0.350233472,1336.0674928869184,62.0,12.0,14.0,16.0,153.0,257.0,0.200263287752859,976.718670570718,102.34882231620018,14.444236683896351,2.3635897866277045,3.9302917868346796,6.37191111696188,75.2387929418796,76.44423668389636,14.363589786627704,17.93029178683468,22.371911116961883,228.2387929418796,1085.456788828077,3.7666666666666666,258.3588078077723,258.3588078077723,258.3588078077723,263.0116267140015,969.0213735718135,990.0,0.7121651041103215,0.36379805223739026,988.9240368436523,0.47524889255962477,0.47524889255962477,0.47524889255962477,0.4920303368077084,19.427414379279416,19.427414379279416,19.427414379279416,18.872675686664223,0.9359002291237573,0.9359002291237573,0.9359002291237573,0.9346524727701179,1.033435231231089,1.033435231231089,1.033435231231089,1.052046506856006,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,44.94846371885537,44.94846371885537,44.94846371885537,44.437075640255316,168.91381581409516,0.1292391628843756,187.5804164424573,128.87199378442895,4,3,121617.94738614853,30,0.9384100878560844
2028.07,2028.0,7.0,2027.0,10.0,290.0,41.87096774193548,0.47499999999999976,764.4484230955206,-0.335436778,642.646968000108,58.0,11.0,11.0,11.0,136.0,227.0,0.37047084870503466,415.64696800010813,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.6469680001082,2.0,212.62295100143524,201.5021343913559,208.24190022376018,,966.3232902424869,990.0,0.22089125197210252,0.05846441205608594,989.720644335972,0.33011827093682267,0.2964004068865505,0.30852877014557595,,23.06723582254816,22.859012339187572,22.02444865367775,,0.9341935483870969,0.93125,0.9342857142857142,,0.8504918040057408,0.8060085375654236,0.8329676008950405,,0.9751612903225806,0.9737499999999998,0.9742857142857142,,43.88279326151254,40.892472986858785,40.94246358574633,,84.78655444812011,0.12927118910448124,133.8305817686164,51.024372296393615,3,1,63081.19650940137,31,0.47103641360066734
2028.08,2028.0,8.0,2027.0,11.0,321.0,46.25806451612903,0.47499999999999976,453.6058182514831,-0.334548382,381.5230992846187,54.0,9.0,8.0,6.0,107.0,184.0,0.4872506783487202,197.52309928461878,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,268.5230992846187,1.032258064516129,193.05427829677404,138.5334506231871,,,965.1957813876128,990.0,0.1311078092387515,0.011270356525044978,989.8576218342362,0.27392604894045286,0.13573398354067262,,,24.38791439768274,24.153295605072504,,,0.9300000000000003,0.91,,,0.7722171131870961,0.5541338024927484,,,0.9729032258064513,0.97,,,41.83536564816753,28.974315340160658,,,42.770020981721096,0.11100707641539742,59.07651893921131,30.263152726437422,2,1,31820.895610400483,31,0.23761122767622822
2028.09,2028.0,9.0,2027.0,12.0,351.5,50.666666666666664,0.47499999999999976,321.7821308929706,-0.29376432200000013,276.88127887406336,46.0,7.0,6.0,4.0,75.0,138.0,0.5042144985615747,138.8812788740634,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,197.88127887406336,1.0,138.8812788740634,,,,964.8321196621175,990.0,0.10733537170795238,0.003915377407242669,989.888749250885,0.14262758284299556,,,,24.914002005924246,,,,0.9086666666666665,,,,0.5555251154962536,,,,0.9670000000000002,,,,29.923231121528566,,,,29.923231121528566,0.10665365007557659,41.34243814310224,19.860296239658695,1,1,21544.726407500566,30,0.1662401728973809
2028.1,2028.0,10.0,2028.0,1.0,16.0,2.7419354838709675,0.47499999999999976,284.5692876398701,-0.24391966499999998,251.59856611742745,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.4056196776781112,149.985662891621,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,197.11469514968553,1.0,149.985662891621,,,,964.7703918995443,990.0,0.10707364827982405,0.005062413016873788,989.8878639387029,0.16215663147533363,,,,24.955315407683425,,,,0.9158064516129035,,,,0.5999426515664839,,,,0.9703225806451609,,,,32.65154063927468,,,,32.65154063927468,0.1293194272504644,48.70337671702836,28.195174255617204,1,1,24292.746235620354,31,0.18139744799597038
2028.11,2028.0,11.0,2028.0,2.0,46.5,7.066666666666666,0.47499999999999976,347.0445593066683,-0.2960105510000001,298.2483549762568,40.0,6.0,4.0,3.0,53.0,106.0,0.3614242794502654,192.24835497625685,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.24835497625682,1.1,177.38816535294688,148.60189623309944,,,964.8975800848099,990.0,0.12230790162471772,0.010603304945825875,989.8670887934295,0.22732383420418145,0.1562556037887933,,,24.742184874415504,24.376717306162373,,,0.926666666666667,0.92,,,0.7095526614117876,0.5944075849323976,,,0.9709999999999998,0.9700000000000001,,,38.7759847031391,31.71229145331135,,,41.94721384847024,0.13942831782239154,63.596392613774135,34.25349320958672,2,1,30201.99397089857,30,0.23304007693594575
2028.12,2028.0,12.0,2028.0,3.0,77.0,11.419354838709678,0.47499999999999976,620.3447978533284,-0.39636746799999983,503.549661867583,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.26541736025738627,382.9690167062928,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,438.2593392869379,1.8387096774193548,212.79281625421132,189.6071407528477,238.98950567291655,,965.7176461901486,990.0,0.20403775779320824,0.0554986301602704,989.7404636120468,0.33408163730828005,0.2665409525285865,0.40767662388305503,,23.688735784589323,23.344618990602285,21.914193368419316,,0.932903225806452,0.9263157894736841,0.9371428571428569,,0.8511712650168454,0.7584285630113909,0.9559580226916662,,0.9754838709677419,0.9726315789473686,0.9771428571428571,,45.010905387883774,38.804944421845846,46.99248064335021,,79.40578630783612,0.15469851064415627,154.14319025855738,53.07157029973378,3,1,59077.90501303006,31,0.44114325726575615
2029.01,2029.0,1.0,2028.0,4.0,108.0,15.870967741935484,0.48750000000000027,1709.043838487194,-0.32654580800000005,1436.9793016784106,49.0,8.0,7.0,5.0,81.0,150.0,0.1128933566216115,1026.693729049861,260.2855726285495,25.634621622401724,4.786820397643279,7.138459274135095,8.676185754284983,214.04948558008448,74.63462162240172,12.786820397643279,14.138459274135094,13.676185754284983,295.0494855800845,1128.253630344041,3.838709677419355,267.08180496961796,267.08180496961796,267.08180496961796,268.80375916812375,969.3139334766709,990.0,0.7646249104543794,0.4093295012522432,988.8260455882934,0.5065465646404849,0.5065465646404849,0.5065465646404849,0.5132532988087655,19.005565546982055,19.005565546982055,19.005565546982055,18.544026494784738,0.9324917105560885,0.9324917105560885,0.9324917105560885,0.9310478087399517,1.0683272198784726,1.0683272198784726,1.0683272198784726,1.0752150366724955,0.979677419354839,0.979677419354839,0.979677419354839,0.9796153846153849,45.35685466269857,45.35685466269857,45.35685466269857,44.47819223646605,173.37485425093817,0.12973127801057163,193.04975352565597,147.75128542213415,4,3,128990.89156269806,31,0.9631936347274347
2029.02,2029.0,2.0,2028.0,5.0,137.5,20.071428571428573,0.4875000000000002,3631.5537389192787,-0.32466112599999997,3056.7793799908436,55.0,10.0,10.0,8.0,114.0,197.0,0.06573711997466489,1100.0,1759.7793799908443,45.0,8.0,15.0,63.99802199716502,1627.7813579936796,100.0,18.0,25.0,71.99802199716501,1741.7813579936794,1243.0,4.0,275.0,275.0,275.0,275.0,973.6986707821253,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.364427224759789,14.364427224759789,14.364427224759789,14.364427224759789,0.9007519786985965,0.9007519786985965,0.9007519786985965,0.9007519786985965,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.24014518306618,34.24014518306618,34.24014518306618,34.24014518306618,136.96058073226473,0.04620354817040395,155.8018480432718,110.69478764626356,4,4,92037.51025208192,28,0.7608921151792487
2029.03,2029.0,3.0,2028.0,6.0,167.0,24.258064516129032,0.48750000000000027,5569.965931724063,-0.39576539699999996,4495.321039829507,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.06398284929226733,1100.0,3107.2887817649903,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2995.4178140230547,100.0,18.0,25.0,80.0,3172.3210398295064,1243.0,4.0,275.0,275.0,275.0,275.0,976.4747273037724,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.588370703112997,11.588370703112997,11.588370703112997,11.588370703112997,0.8525374027642767,0.8525374027642767,0.8525374027642767,0.8525374027642767,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.14781672608725,26.14781672608725,26.14781672608725,26.14781672608725,104.591266904349,0.023664766051401824,123.40419494228908,95.08325035396635,4,4,77815.90257683565,31,0.5810625939130499
2029.04,2029.0,4.0,2028.0,7.0,197.5,28.666666666666668,0.4875000000000002,3427.228735536886,-0.3863576779999997,2781.712369121394,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.09720302962713405,1100.0,1412.712369121394,35.333333333333336,4.333333333333333,8.333333333333332,57.0,1307.7123691213942,100.0,18.0,25.0,80.0,1458.712369121394,1243.0,4.0,275.0,275.0,275.0,275.0,973.075167255451,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.987930751434218,14.987930751434218,14.987930751434218,14.987930751434218,0.9083591391040461,0.9083591391040461,0.9083591391040461,0.9083591391040461,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.023302335331195,36.023302335331195,36.023302335331195,36.023302335331195,144.09320934132478,0.0537736923577252,164.60124488194953,125.30469127336387,4,4,103747.11072575385,30,0.8005178296740266
2029.05,2029.0,5.0,2028.0,8.0,228.0,33.0,0.48750000000000027,1735.9724423862692,-0.3628664760000001,1428.8834186178824,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.1755810202128354,1017.4950565069158,165.19481372387006,18.890707816208415,2.358404562474521,4.904959090869202,10.175042874296347,128.8656993800216,71.05199813878905,14.293888433442262,16.840442961836946,24.691171906554406,284.51086067034413,1119.6813860409839,3.870967741935484,262.86237250709934,262.86237250709934,262.86237250709934,262.82022624274634,969.3220378092179,990.0,0.7470743861669079,0.39285908785542023,988.8600665259779,0.4907119621946081,0.4907119621946081,0.4907119621946081,0.49080738380958316,19.047316754565212,19.047316754565212,19.047316754565212,18.737978099038248,0.9348763885673341,0.9348763885673341,0.9348763885673341,0.9341173350217538,1.0514494900283968,1.0514494900283968,1.0514494900283968,1.051280904970985,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.86184517066058,44.86184517066058,44.86184517066058,44.06264848012976,172.96268096241727,0.1265679574893966,186.79637210298944,147.7188065990224,4,3,128684.23463603843,31,0.9609037831245402
2029.06,2029.0,6.0,2028.0,9.0,258.5,37.333333333333336,0.4875000000000002,837.8399222674258,-0.350233472,694.7881246014098,45.0,10.0,9.0,9.0,88.0,161.0,0.24299491485352578,533.7881246014098,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,597.7881246014098,2.433333333333333,217.12919965489542,217.12919965489542,229.68398144219753,,966.5477421738398,990.0,0.2717434111507625,0.09166063900682872,989.6365959498423,0.34039844622069654,0.34039844622069654,0.3771573608647074,,22.748455329781986,22.748455329781986,21.906478429310404,,0.9353333333333335,0.9353333333333335,0.9369230769230766,,0.8685167986195815,0.8685167986195815,0.91873592576879,,0.9753333333333332,0.9753333333333332,0.9769230769230772,,44.080239584819445,44.080239584819445,45.119303920601105,,107.71217753523273,0.15376209342668504,151.1561815905971,67.70906882008481,3,2,77552.76782536754,30,0.5984009863068483
2029.07,2029.0,7.0,2028.0,10.0,289.0,41.74193548387097,0.48750000000000027,484.68541861291516,-0.335436778,405.4270274709052,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.38536476851266976,252.33025327735686,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,314.87864037413107,1.3870967741935485,191.871448314744,156.18524615341664,,,965.2929277894559,990.0,0.1465278370474416,0.021167674573170123,989.8323044883795,0.27388497687986885,0.17342716814174355,,,24.26549172204332,24.159759022665398,,,0.9290322580645162,0.9175000000000001,,,0.7674857932589759,0.6247409846136666,,,0.9725806451612901,0.9700000000000001,,,41.41030286425994,32.94033919952566,,,54.16140190923763,0.13208178574364715,72.06456576464875,35.66469974004057,2,1,40296.083020472804,31,0.30089667727354247
2029.08,2029.0,8.0,2028.0,11.0,320.0,46.12903225806452,0.48750000000000027,364.5262538575518,-0.334548382,305.0748155005763,39.0,7.0,5.0,4.0,60.0,115.0,0.37917552801752485,190.07481550057622,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.07481550057622,1.0,190.07481550057622,,,,964.9113867853637,990.0,0.12195123116025514,0.00958998056752052,989.868458788272,0.2596159700573671,,,,24.69745603285113,,,,0.9316129032258067,,,,0.760299262002305,,,,0.9719354838709674,,,,41.72062869420223,,,,41.72062869420223,0.13621905696688347,51.027442665651186,33.980295377960005,1,1,31040.14774848648,31,0.23178127052334588
2029.09,2029.0,9.0,2028.0,12.0,350.5,50.5,0.4875000000000002,285.05782699548837,-0.29376432200000013,244.2346650974033,40.0,6.0,4.0,3.0,65.0,118.0,0.4857771495636714,126.23466509740341,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.2346650974033,1.0,126.23466509740341,,,,964.7521897351214,990.0,0.09996636310138747,0.0026234665097403394,989.8974101703885,0.1149334430824088,,,,25.030286992184735,,,,0.9053333333333332,,,,0.5049386603896135,,,,0.9670000000000002,,,,27.179406829018035,,,,27.179406829018035,0.11062746962799262,34.69287124870225,21.838177749196344,1,1,19569.172916892985,30,0.15099670460565576
2029.1,2029.0,10.0,2029.0,1.0,16.0,2.7419354838709675,0.48750000000000027,237.3637743667828,-0.24391966499999998,209.1386493575256,37.0,5.0,3.0,2.0,50.0,97.0,0.464619668853501,112.13864935752564,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.13864935752557,1.0,112.13864935752564,,,,964.6401628711175,990.0,0.09345635773552007,0.0012349453926703184,989.9053086968717,0.08924114470391993,,,,25.17590468105027,,,,0.8987096774193547,,,,0.4485545974301026,,,,0.964193548387097,,,,24.014668410462594,,,,24.014668410462594,0.11461028933886085,28.425397837644887,20.511988337475497,1,1,17866.913297384173,31,0.13341482450257
2029.11,2029.0,11.0,2029.0,2.0,46.5,7.066666666666666,0.4875000000000002,323.14230258318804,-0.2960105510000001,276.5112062016471,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3715115231794784,174.8445395349804,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,222.8445395349804,1.0,174.8445395349804,,,,964.8360212273293,990.0,0.11577814800085508,0.007873256378224955,989.8763485956209,0.2230837349069877,,,,24.817243633384596,,,,0.925666666666667,,,,0.6993781581399214,,,,0.9719999999999999,,,,38.34950322805752,,,,38.34950322805752,0.13771557775652638,48.750635403360036,25.946338449807,1,1,27611.64232420141,30,0.21305279571143063
2029.12,2029.0,12.0,2029.0,3.0,77.0,11.419354838709678,0.48750000000000027,429.39597999362655,-0.39636746799999983,346.42416378089354,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.3281922683092781,233.39190571637735,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,284.9080347486355,1.1290322580645162,215.27048016799395,140.44104799997152,,,965.0552131686968,990.0,0.13657462408626272,0.016698245577217337,989.8467271303364,0.33612520665401147,0.13955650713862183,,,24.45538875498571,24.4785769217643,,,0.9370967741935483,0.91,,,0.8610819206719763,0.561764191999886,,,0.9770967741935485,0.97,,,47.3758408617798,29.768258983984815,,,51.21690653713267,0.1475106730402206,60.96866546142237,42.32098326913397,2,1,38105.378463626716,31,0.28453836965073714
2030.01,2030.0,1.0,2029.0,4.0,108.0,15.870967741935484,0.5,609.056517451681,-0.32654580800000005,509.61409114721823,41.0,6.0,4.0,3.0,66.0,120.0,0.2390592183276462,389.6140911472183,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,440.61409114721823,2.0,194.80704557360912,194.80704557360912,,,965.7432253234292,990.0,0.19008708958633302,0.04796196412956271,989.7619509462843,0.27580642548423057,0.27580642548423057,,,23.74291919737084,23.74291919737084,,,0.9309677419354843,0.9309677419354843,,,0.7792281822944364,0.7792281822944364,,,0.9729032258064516,0.9729032258064516,,,41.05384138393293,41.05384138393293,,,82.10768276786585,0.16047063818842294,105.07713445601776,62.619329177586756,2,2,61088.1159792922,31,0.4561537931548103
2030.02,2030.0,2.0,2029.0,5.0,137.5,20.071428571428573,0.5,964.2965220834734,-0.32466112599999997,807.7617247547215,43.0,7.0,5.0,4.0,78.0,137.0,0.1733290085067778,670.7617247547213,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,725.7617247547214,2.857142857142857,237.85037456966225,237.85037456966225,228.45523764711282,221.38244221391554,967.0330797364701,990.0,0.3480266431791471,0.14052780345818353,989.5114455533625,0.40599056321697397,0.40599056321697397,0.3742437451706032,0.34828202207306475,22.07237525367551,22.07237525367551,21.859464864778975,20.96825548538928,0.9392857142857146,0.9392857142857146,0.9366666666666665,0.9366666666666666,0.9514014982786488,0.9514014982786488,0.9138209505884513,0.8855297688556621,0.9775000000000003,0.9775000000000003,0.9766666666666668,0.9766666666666666,47.30694698493182,47.30694698493182,44.738453703421726,41.628718187403145,132.62795405322314,0.1641999787429867,177.95279927722183,104.83436979252548,4,2,89125.98512376595,28,0.7368219669623507
2030.03,2030.0,3.0,2029.0,6.0,167.0,24.258064516129032,0.5,4101.734064429974,-0.39576539699999996,3290.071859231198,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.07802443082859849,1083.8959316785865,1985.2404436816432,38.65979916108694,6.670233025637427,12.089587864347106,54.89697460887969,1872.923849021692,94.43399270947403,17.02507173531485,23.121845928863234,66.60665202823454,2004.9883651507243,1218.4768420522387,4.0,270.97398291964663,270.97398291964663,270.97398291964663,270.97398291964663,973.8988866895585,990.0,0.8858521682784667,0.4622780356654502,988.6518697960563,0.5205076519288583,0.5205076519288583,0.5205076519288583,0.5205076519288583,14.23247545456881,14.23247545456881,14.23247545456881,14.23247545456881,0.8887635523392724,0.8887635523392724,0.8887635523392724,0.8887635523392724,1.0838959316785872,1.0838959316785872,1.0838959316785872,1.0838959316785872,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.94313641603998,32.94313641603998,32.94313641603998,32.94313641603998,131.7725456641599,0.05395690722233148,185.75316232730236,99.91162484080523,4,4,98038.77397413497,31,0.7320696981342216
2030.04,2030.0,4.0,2029.0,7.0,197.5,28.666666666666668,0.5,4584.257590055785,-0.3863576779999997,3698.6760311318703,70.0,14.0,18.0,25.0,168.0,295.0,0.08062450838532491,1100.0,2303.676031131871,30.0,4.0,7.0,55.0,2207.676031131871,100.0,18.0,25.0,80.0,2375.676031131871,1243.0,4.0,275.0,275.0,275.0,275.0,975.0323247486992,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.030773258186173,13.030773258186173,13.030773258186173,13.030773258186173,0.8807153538951109,0.8807153538951109,0.8807153538951109,0.8807153538951109,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.366390590751053,30.366390590751053,30.366390590751053,30.366390590751053,121.46556236300421,0.033443534370220865,134.56965099596144,107.9893724860422,4,4,87455.20490136305,30,0.6748086797944679
2030.05,2030.0,5.0,2029.0,8.0,228.0,33.0,0.5,3191.939524921947,-0.3628664760000001,2612.815601415177,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.12818722464027738,1100.0,1185.0736659313056,32.87096774193548,4.000000000000001,7.645161290322581,54.69328802975843,1085.864248869289,100.0,18.0,25.0,78.04812673943586,1291.767474675741,1243.0,4.0,275.0,275.0,275.0,275.0,972.6907882602737,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.372309746611688,15.372309746611688,15.372309746611688,15.372309746611688,0.9130232187514471,0.9130232187514471,0.9130232187514471,0.9130232187514471,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.12457549359732,37.12457549359732,37.12457549359732,37.12457549359732,148.49830197438928,0.058397758360760464,167.3677255137269,134.2545625267232,4,4,110482.73666894564,31,0.824990566524385
2030.06,2030.0,6.0,2029.0,9.0,258.5,37.333333333333336,0.5,1759.105231636648,-0.350233472,1451.0564651919137,63.666666666666664,12.333333333333334,14.333333333333334,16.333333333333332,162.33333333333334,269.0,0.19164403805323846,1015.186546297407,166.8699188945073,17.94992154832055,2.866701345107979,5.063960779728296,9.826828589078946,131.1625066322715,81.61658821498722,15.200034678441313,19.39729411306163,26.160161922412282,293.49583996560483,1131.4004633038971,3.8666666666666667,262.181288811831,262.181288811831,262.181288811831,263.81847676374684,969.4053048595431,990.0,0.7681241062389113,0.39622868614289863,988.8356472076182,0.48899129818159304,0.48899129818159304,0.48899129818159304,0.4952045007449424,18.941351049893626,18.941351049893626,18.941351049893626,18.61090720285083,0.9339522776340841,0.9339522776340841,0.9339522776340841,0.9330218588085584,1.048725155247324,1.048725155247324,1.048725155247324,1.0552739070549875,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,44.39702491815276,44.39702491815276,44.39702491815276,43.85561819045915,171.19927718618956,0.12190806206678098,187.49893464736058,138.4823632008723,4,3,123263.47957405647,30,0.9511070954788308
2030.07,2030.0,7.0,2029.0,10.0,289.0,41.74193548387097,0.5,812.7824003064566,-0.335436778,676.4638455195047,58.0,11.0,11.0,11.0,136.0,227.0,0.3528623871048694,449.46384551950473,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,529.4638455195047,2.161290322580645,209.80191467307267,202.35550514752194,218.43569080625554,,966.4682114118116,990.0,0.23756215333291705,0.06781513276858943,989.6946227138985,0.3223767674804954,0.29913278053712405,0.3394661379647335,,22.904034534606236,22.785868461352628,21.838473043268095,,0.9335483870967741,0.9314814814814815,0.9366666666666664,,0.839207658692291,0.809422020590088,0.8737427632250222,,0.9751612903225805,0.9744444444444441,0.9766666666666668,,42.899644923114366,40.93700663634956,42.7917943114063,,90.97788130969806,0.13187160087086486,140.00106545057196,52.71927315235188,3,1,67687.54369441538,31,0.5054326739427671
2030.08,2030.0,8.0,2029.0,11.0,320.0,46.12903225806452,0.5,469.9991762643344,-0.334548382,391.3804442840515,54.0,9.0,8.0,6.0,107.0,184.0,0.4757347039602973,207.3804442840516,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,278.3804442840515,1.064516129032258,198.19717124354867,142.34073212779546,,,965.2364448495724,990.0,0.13438226235310113,0.01287215529880758,989.852745582348,0.2895838100394508,0.14332569053635602,,,24.326716922735926,24.108361729844546,,,0.9316129032258067,0.91,,,0.7927886849741945,0.5693629285111819,,,0.9735483870967738,0.97,,,42.9566777282358,29.71522536705525,,,44.87378904223938,0.11346035715127714,59.653264710966035,30.042376948185428,2,1,33386.0990474261,31,0.249298828012441
2030.09,2030.0,9.0,2029.0,12.0,350.5,50.5,0.5,331.6664254188439,-0.29376432200000013,282.9505441221787,46.0,7.0,6.0,4.0,75.0,138.0,0.4907584238777712,144.95054412217877,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.95054412217866,1.0,144.95054412217877,,,,964.8442721986079,990.0,0.10940146747738201,0.004495054412217875,989.8861034781104,0.15224976868864112,,,,24.889581510814082,,,,0.9139999999999999,,,,0.5798021764887148,,,,0.969333333333333,,,,31.384232547774868,,,,31.384232547774868,0.11020806434486222,42.2259454114152,22.4882554736175,1,1,22596.647434397895,30,0.17435684748763808
2030.1,2030.0,10.0,2030.0,1.0,16.0,2.7419354838709675,0.5,270.6378197329576,-0.24391966499999998,237.63087657016106,41.0,6.0,4.0,3.0,56.0,110.0,0.46312654629564787,127.63087657016098,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.63087657016095,1.0,127.63087657016098,,,,964.7358788598032,990.0,0.10078325337619122,0.0027630876570160995,989.896453658967,0.11531463867343598,,,,25.045260160490628,,,,0.9093548387096774,,,,0.510523506280644,,,,0.9699999999999995,,,,27.660487430715904,,,,27.660487430715904,0.11635197199067637,30.756835005695372,25.663650582859372,1,1,20579.402648452626,31,0.1536693746150883
2030.11,2030.0,11.0,2030.0,2.0,46.5,7.066666666666666,0.5,291.74878089635956,-0.2960105510000001,248.56842220300467,36.0,5.0,3.0,2.0,47.0,93.0,0.37654614882477067,155.56842220300476,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.56842220300476,1.0,155.56842220300476,,,,964.7612084564186,990.0,0.10790503706413171,0.00567872250840315,989.8864162404274,0.1744130740456919,,,,24.950794709963215,,,,0.9166666666666673,,,,0.6222736888120189,,,,0.9706666666666663,,,,33.909314953362724,,,,33.909314953362724,0.13581582398811048,49.399086029093105,29.12877470999036,1,1,24414.706766421165,30,0.18838508307423737
2030.12,2030.0,12.0,2030.0,3.0,77.0,11.419354838709678,0.5,507.1467650282387,-0.39636746799999983,406.6385254489217,41.354838709677416,6.67741935483871,5.0,3.3225806451612905,59.70967741935484,116.06451612903226,0.2890896208231567,290.57400931988946,0.0,0.0,0.0,0.0,0.0,0.0,41.354838709677416,6.67741935483871,5.0,3.3225806451612905,59.70967741935484,343.6062673844056,1.6451612903225807,187.17413405145618,160.26980666607164,,,965.302845534332,990.0,0.15606763103081425,0.028216648669185804,989.8157157203001,0.2604436698887878,0.18238125805975763,,,24.252426516079097,24.185210591415306,,,0.9274193548387104,0.9190000000000002,,,0.7486965362058247,0.6410792266642865,,,0.9722580645161286,0.97,,,40.309084613812566,33.893600855002134,,,62.175923875104274,0.15241385626874213,72.68457696433336,40.544506070922864,2,1,46258.88736307757,31,0.3454217993061348
2031.01,2031.0,1.0,2030.0,4.0,108.0,15.870967741935484,0.5124999999999997,779.0961851551235,-0.32654580800000005,648.710756093385,46.0,7.0,6.0,4.0,76.0,139.0,0.21716083505082892,509.71075609338493,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,568.7107560933849,2.5161290322580645,205.7762997448588,205.7762997448588,190.1814284196064,,966.3566152738732,990.0,0.24866859279632728,0.07963838148371949,989.6716930257206,0.30367477851281255,0.30367477851281255,0.2561897553521039,,23.01140297333367,23.01140297333367,22.739781136170667,,0.9345161290322578,0.9345161290322578,0.9299999999999998,,0.8231051989794349,0.8231051989794349,0.7607257136784253,,0.9735483870967738,0.9735483870967738,0.9700000000000002,,42.32092322836995,42.32092322836995,38.268807442667054,,104.3934890077939,0.16068600318163265,119.4346185204388,76.38644992514338,3,2,77668.75582179862,31,0.5799638278210769
2031.02,2031.0,2.0,2030.0,5.0,137.5,20.071428571428573,0.5124999999999997,1048.8051610018777,-0.32466112599999997,874.2957004325687,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.16887078682071482,728.3671290039972,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,786.5814147182828,3.142857142857143,232.306344780069,232.306344780069,232.306344780069,220.13666264653125,967.3158293146199,990.0,0.3836038065200643,0.16167411688389538,989.4547220765962,0.38436957268093114,0.38436957268093114,0.38436957268093114,0.34363099771501854,21.754523189294968,21.754523189294968,21.754523189294968,20.999596889054494,0.9385714285714287,0.9385714285714287,0.9385714285714287,0.9375,0.9292253791202763,0.9292253791202763,0.9292253791202763,0.8805466505861248,0.9785714285714288,0.9785714285714288,0.9785714285714288,0.9774999999999999,45.51523265601916,45.51523265601916,45.51523265601916,41.54744502130814,142.48104725681574,0.16282437227611937,175.08158909282955,116.13977922494604,4,3,95747.26375658019,28,0.7915613736489764
2031.03,2031.0,3.0,2030.0,6.0,167.0,24.258064516129032,0.5124999999999997,2090.7691360484373,-0.39576539699999996,1666.6989215021144,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,163.83870967741936,0.10805264526612032,1066.9478340700673,435.9123777546277,37.804208601116535,6.551925082101063,11.017997045926748,20.57836189109358,359.9598851343897,83.9654989236972,15.197086372423644,19.30831962657191,28.513845762061322,452.76633674729294,1185.4187389927602,4.0,266.7369585175168,266.7369585175168,266.7369585175168,266.7369585175168,970.0625323226125,990.0,0.8351568906806409,0.44314239377526576,988.7217007155443,0.5053157204378516,0.5053157204378516,0.5053157204378516,0.5053157204378516,18.15385267249364,18.15385267249364,18.15385267249364,18.15385267249364,0.9305509372914118,0.9305509372914118,0.9305509372914118,0.9305509372914118,1.066947834070068,1.066947834070068,1.066947834070068,1.066947834070068,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.15656915309904,43.15656915309904,43.15656915309904,43.15656915309904,172.62627661239617,0.11148302219908238,190.29924801907555,151.25823854942067,4,4,128433.9497996227,31,0.9590348700688672
2031.04,2031.0,4.0,2030.0,7.0,197.5,28.666666666666668,0.5124999999999997,3464.1494415080438,-0.3863576779999997,2778.2190650941966,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08864739888664613,1100.0,1435.2190650941964,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1321.2190650941961,100.0,18.0,25.0,80.0,1455.2190650941961,1243.0,4.0,275.0,275.0,275.0,275.0,973.1046403644682,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.958457642417017,14.958457642417017,14.958457642417017,14.958457642417017,0.9092021192063938,0.9092021192063938,0.9092021192063938,0.9092021192063938,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.962674903615415,35.962674903615415,35.962674903615415,35.962674903615415,143.85069961446163,0.05218524734009818,154.8953921397974,136.53858720009165,4,4,103572.50372241237,30,0.7991705534136757
