MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2031.05,2031.0,5.0,2030.0,8.0,228.0,33.0,0.5124999999999997,2306.4731581900483,-0.3628664760000001,1877.5404924032794,65.0,14.0,17.0,23.0,202.0,321.0,0.17516361095685745,1099.0073098324067,457.5331825708723,30.65468012259283,3.6610486020563453,7.086856786405172,31.79038723636614,384.34020982345174,95.65468012259281,17.661048602056344,24.086856786405168,54.79038723636614,586.3402098234517,1236.409895343461,4.0,274.7518274581017,274.7518274581017,274.7518274581017,274.7518274581017,970.7461241236763,990.0,0.9091679950965742,0.478709502782129,988.6121225021215,0.5339844646259965,0.5339844646259965,0.5339844646259965,0.5339844646259965,17.33201391381895,17.33201391381895,17.33201391381895,17.33201391381895,0.9277868981245092,0.9277868981245092,0.9277868981245092,0.9277868981245092,1.0990073098324071,1.0990073098324071,1.0990073098324071,1.0990073098324071,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.48047017834781,42.48047017834781,42.48047017834781,42.48047017834781,169.92188071339123,0.09348916201262918,185.08864173107705,154.9212218114389,4,4,126421.87925076313,31,0.9440104484077294
2031.06,2031.0,6.0,2030.0,9.0,258.5,37.333333333333336,0.5124999999999997,1203.7811243588478,-0.350233472,987.7088474688131,53.0,12.0,12.0,13.0,120.0,210.0,0.2220841341282423,773.7919072707323,3.9169401980808214,0.988561097610874,0.22382515417604693,0.22382515417604693,0.2424772503573842,2.238251541760469,53.98856109761088,12.223825154176048,12.223825154176048,13.242477250357384,122.23825154176048,852.2281186766953,3.2,241.17277393870128,241.17277393870128,239.2453379808219,251.11430293448655,967.7452634164049,990.0,0.4651608175823539,0.2150674447092391,989.3197717377085,0.41548418413316335,0.41548418413316335,0.40931165293485255,0.4492771338619565,21.159024137170437,21.159024137170437,20.871673719801667,19.828233527652877,0.9378626477279425,0.9378626477279425,0.9374351772735307,0.937807221076206,0.964691095754805,0.964691095754805,0.9569813519232875,1.0044572117379464,0.9783333333333335,0.9783333333333335,0.9780000000000001,0.9790909090909093,45.81171407603601,45.81171407603601,44.73555499552303,44.73116783020442,145.30448551941618,0.14719955936975163,188.8405809790173,95.29631079621588,4,2,104619.22957397964,30,0.8072471417745343
2031.07,2031.0,7.0,2030.0,10.0,289.0,41.74193548387097,0.5124999999999997,586.1888549809266,-0.335436778,485.4163383135922,50.0,10.0,9.0,9.0,108.0,186.0,0.3915819684035908,299.41633831359223,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,368.4163383135922,1.5161290322580645,207.36150468438197,178.35624015659485,,,965.6381090137811,990.0,0.16463946828164153,0.02988326766271844,989.8054772640555,0.3157118796899986,0.23058621776992047,,,23.851656370584628,23.65513484620903,,,0.9351612903225808,0.9262499999999999,,,0.8294460187375279,0.7134249606263794,,,0.9741935483870968,0.9712500000000002,,,44.33306846410077,37.214363492071314,,,63.540481879363384,0.1294733348226318,97.67768969381615,43.763340919047316,2,1,47274.11851824635,31,0.3530026771075743
2031.08,2031.0,8.0,2030.0,11.0,320.0,46.12903225806452,0.5124999999999997,406.1393243945363,-0.334548382,336.5042818001191,47.0,8.0,6.0,5.0,89.0,155.0,0.4640032530354293,181.50428180011912,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.50428180011906,1.0,181.50428180011912,,,,965.0209871654595,990.0,0.12241270574349418,0.008647749505129464,989.8689395447511,0.23899833126186645,,,,24.60895404803013,,,,0.9277419354838713,,,,0.7260171272004761,,,,0.9719354838709674,,,,39.54145364423376,,,,39.54145364423376,0.11671562340446327,49.524836527438964,28.57599545323941,1,1,29418.84151130992,31,0.21967474246796537
2031.09,2031.0,9.0,2030.0,12.0,350.5,50.5,0.5124999999999997,301.1135682930793,-0.29376432200000013,255.779651385338,40.0,6.0,4.0,3.0,65.0,118.0,0.46461174112057946,137.77965138533798,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.779651385338,1.0,137.77965138533798,,,,964.7767482270277,990.0,0.10390215388136523,0.0037779651385337976,989.8923198809802,0.13742315120605683,,,,24.978148502746464,,,,0.9099999999999999,,,,0.5511186055413522,,,,0.968,,,,29.787394212677732,,,,29.787394212677732,0.11565237434834683,37.617197930008615,21.4426083081296,1,1,21446.923833127974,30,0.16548552340376524
2031.1,2031.0,10.0,2031.0,1.0,16.0,2.7419354838709675,0.5124999999999997,228.5539440309352,-0.24391966499999998,199.98268328142734,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.44236160475252967,111.49881231368545,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,154.01494134594344,1.0,111.49881231368545,,,,964.5265157783919,990.0,0.09239145727702619,0.0012769087141899997,989.9063316340088,0.08861853897499052,,,,25.291197316641714,,,,0.8945161290322581,,,,0.4459952492547416,,,,0.9661290322580643,,,,23.94716217513862,,,,23.94716217513862,0.11975604177188354,27.694532432620672,18.44913368645388,1,1,17816.68865830313,31,0.1330397898618812
2031.11,2031.0,11.0,2031.0,2.0,46.5,7.066666666666666,0.5124999999999997,255.34893579250186,-0.2960105510000001,216.61112146213569,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3982076809717843,132.27778812880246,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,173.2777881288024,1.0,132.27778812880246,,,,964.6460930326679,990.0,0.09895833686209173,0.0033892787966844184,989.8976523843415,0.13159115406691468,,,,25.119968197606582,,,,0.9053333333333335,,,,0.5291111525152098,,,,0.9666666666666663,,,,28.63481502862455,,,,28.63481502862455,0.13006313137830774,43.35612876635952,18.09682205511751,1,1,20617.06682060968,30,0.15908230571458087
2031.12,2031.0,12.0,2031.0,3.0,77.0,11.419354838709678,0.5124999999999997,474.5866905728761,-0.39636746799999983,378.1799440673299,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.3005751120123949,269.2122021318462,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,318.6960730995881,1.3870967741935485,199.83539142482766,179.22342765979798,,,965.2041407098762,990.0,0.14774709381788534,0.02468770162090411,989.827565204561,0.2932171179835359,0.229746828032125,,,24.33020737670131,23.95839881622875,,,0.9332258064516131,0.9274999999999999,,,0.7993415656993105,0.7168937106391918,,,0.9732258064516125,0.9700000000000001,,,43.42031130514684,37.8898567533866,,,58.087352629038435,0.15147264837350763,87.29222701069118,33.60411941598733,2,1,43216.990356004586,31,0.322707514605769
2032.01,2032.0,1.0,2031.0,4.0,108.0,15.870967741935484,0.5250000000000001,918.3403164180206,-0.32654580800000005,760.9032215800793,46.0,7.0,6.0,4.0,76.0,139.0,0.1877140680444924,621.903221580079,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,680.9032215800793,2.7419354838709675,227.30992952165178,227.30992952165178,226.25998000271437,208.06467858032607,966.8357630857829,990.0,0.3156158536264768,0.11874294823478755,989.5656411981387,0.3685853156699993,0.3685853156699993,0.3656989877399632,0.3064594912637935,22.361292796685767,22.361292796685767,22.015948487193302,21.296763240100876,0.9383870967741939,0.9383870967741939,0.9372727272727271,0.93,0.9092397180866069,0.9092397180866069,0.9050399200108573,0.8322587143213043,0.9777419354838712,0.9777419354838712,0.9772727272727274,0.97,45.723483494445695,45.723483494445695,44.71389788611236,39.21350414484795,124.44436239661137,0.16329760874906996,156.8540165793918,87.94635583526663,4,2,92586.60562307885,31,0.6913575688700632
2032.02,2032.0,2.0,2031.0,5.0,138.0,20.137931034482758,0.5250000000000002,2021.4741403347928,-0.32466112599999997,1676.91975327978,49.0,8.0,7.0,5.0,93.0,162.0,0.10306052747843121,1065.8561742832596,449.06357899652045,37.28532027957007,7.186086835493905,11.707793732178825,13.859987006065447,379.02439114321226,86.28532027957007,15.186086835493905,18.707793732178825,18.859987006065445,472.0243911432122,1186.0353751305024,4.0,266.4640435708149,266.4640435708149,266.4640435708149,266.4640435708149,970.0990243723319,990.0,0.8371326855502391,0.44247578040882696,988.7203915340411,0.5044420075589237,0.5044420075589237,0.5044420075589237,0.5044420075589237,18.116925154150394,18.116925154150394,18.116925154150394,18.116925154150394,0.930409489942388,0.930409489942388,0.930409489942388,0.930409489942388,1.0658561742832602,1.0658561742832602,1.0658561742832602,1.0658561742832602,0.9796551724137934,0.9796551724137934,0.9796551724137934,0.9796551724137934,42.984387061285055,42.984387061285055,42.984387061285055,42.984387061285055,171.93754824514025,0.11020439012858037,189.61038501059272,157.26745882803453,4,4,119668.53357861761,29,0.9552086013618902
2032.03,2032.0,3.0,2031.0,6.0,168.0,24.419354838709676,0.5250000000000001,3005.591405053859,-0.39576539699999996,2381.099140342371,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.09425869195912526,1100.0,1061.9701080843067,44.54838709677419,7.709677419354839,14.064516129032258,53.74034978548908,941.9071776536564,100.0,18.0,25.0,65.32099494677941,1072.778145395592,1243.0,4.0,275.0,275.0,275.0,275.0,972.1281168450221,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.93498116186345,15.93498116186345,15.93498116186345,15.93498116186345,0.9187429771932594,0.9187429771932594,0.9187429771932594,0.9187429771932594,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.71747450898157,38.71747450898157,38.71747450898157,38.71747450898157,154.86989803592627,0.06618283597183261,161.6104406522897,139.05203418877971,4,4,115223.20413872912,31,0.8603883224218125
2032.04,2032.0,4.0,2031.0,7.0,198.5,28.8,0.5250000000000002,3282.2330280608116,-0.3863576779999997,2616.472164088157,54.0,13.0,14.0,19.0,117.0,217.0,0.08364815286119504,1100.0,1299.4721640881576,46.0,5.0,11.0,61.0,1176.4721640881573,100.0,18.0,25.0,80.0,1293.4721640881576,1243.0,4.0,275.0,275.0,275.0,275.0,972.7169670123825,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.346130994502806,15.346130994502806,15.346130994502806,15.346130994502806,0.9132985802708116,0.9132985802708116,0.9132985802708116,0.9132985802708116,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.06351102218945,37.06351102218945,37.06351102218945,37.06351102218945,148.2540440887578,0.05738376281397344,159.70167420797887,137.1779304405153,4,4,106742.91174390564,30,0.8236335782708769
2032.05,2032.0,5.0,2031.0,8.0,229.0,33.12903225806452,0.5250000000000001,2324.6326484415417,-0.3628664760000001,1881.7787384459136,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.1651064168393493,1100.0,475.29486747817185,38.13906747889963,4.322580645161291,9.290322580645162,31.72176656197982,391.82113021148604,99.91326102728672,18.0,25.0,52.7862826910121,586.0791947276151,1242.9132610272868,4.0,275.0,275.0,275.0,275.0,970.7813141467949,990.0,0.9217397010551786,0.4800000000000003,988.5982602989451,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.28201137214989,17.28201137214989,17.28201137214989,17.28201137214989,0.9280473128252196,0.9280473128252196,0.9280473128252196,0.9280473128252196,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.40580548341034,42.40580548341034,42.40580548341034,42.40580548341034,169.62322193364136,0.0911764362827555,179.20908598639488,159.96182584323617,4,4,126199.67711862919,31,0.9423512329646744
2032.06,2032.0,6.0,2031.0,9.0,259.5,37.5,0.5250000000000002,1461.2818897251252,-0.350233472,1192.5922290753203,62.0,12.0,14.0,16.0,153.0,257.0,0.22303178528511283,904.5285708038024,31.06365827151802,6.898732382030941,1.184366127013686,1.6827170520004808,1.9339242503668805,19.363918460106035,68.89873238203093,13.184366127013686,15.682717052000479,17.933924250366882,172.36391846010605,1002.2943863648476,3.6666666666666665,245.12599954831296,245.12599954831296,245.12599954831296,253.72585823829544,968.5211578248498,990.0,0.6137534996445861,0.3050980851685012,989.081148415187,0.4298615993999497,0.4298615993999497,0.4298615993999497,0.4596296623318626,20.130128990936967,20.130128990936967,20.130128990936967,19.42856726764631,0.9364936270527323,0.9364936270527323,0.9364936270527323,0.936240440579098,0.9805039981932518,0.9805039981932518,0.9805039981932518,1.0149034329531816,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9795000000000001,44.12463872851545,44.12463872851545,44.12463872851545,44.1690259645748,161.81993349526292,0.1367697940583941,188.883617604243,118.36090261535699,4,3,116510.35211658929,30,0.8989996305292384
2032.07,2032.0,7.0,2031.0,10.0,290.0,41.87096774193548,0.5250000000000001,711.8241071062132,-0.335436778,586.4688149862346,58.0,11.0,11.0,11.0,136.0,227.0,0.40412044648462336,359.4688149862349,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,439.4688149862348,1.7419354838709677,211.6905699313929,199.29020579185917,198.4404936209721,,966.0798054308397,990.0,0.19540915479431684,0.044172079124228276,989.7604187660814,0.3269350931185177,0.2917114431208937,0.27903579526368355,,23.353678242123095,23.044010502472837,22.20096677955752,,0.9341935483870969,0.9294999999999998,0.93,,0.8467622797255716,0.7971608231674366,0.7937619744838882,,0.9751612903225808,0.9735000000000001,0.9700000000000001,,44.23597009914686,40.69352960783162,38.98170946385409,,74.26228366521765,0.12387484404495597,120.60744297137634,44.06870096495604,3,1,55251.13904692194,31,0.41256824258454255
2032.08,2032.0,8.0,2031.0,11.0,321.0,46.25806451612903,0.5250000000000001,444.9744697801517,-0.334548382,366.8200881096165,54.0,9.0,8.0,6.0,107.0,184.0,0.5054573074772537,182.8200881096164,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,253.82008810961645,1.0,182.8200881096164,,,,965.136195826538,990.0,0.12619590945833342,0.00888502980259859,989.8649190607393,0.24378642017931587,,,,24.484936814021797,,,,0.9277419354838712,,,,0.7312803524384655,,,,0.9716129032258061,,,,39.61298456832451,,,,39.61298456832451,0.10711209996706177,52.586146915776176,27.943019622231134,1,1,29472.06051883344,31,0.22007213649069177
2032.09,2032.0,9.0,2031.0,12.0,351.5,50.666666666666664,0.5250000000000002,329.4083754966475,-0.29376432200000013,278.60495074997823,46.0,7.0,6.0,4.0,75.0,138.0,0.49886373597929395,140.6049507499782,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,199.60495074997823,1.0,140.6049507499782,,,,964.8329431059645,990.0,0.10793074622503433,0.004060495074997819,989.8880087587002,0.1437656577422066,,,,24.911299994993062,,,,0.9109999999999996,,,,0.5624198029999127,,,,0.9686666666666665,,,,30.369416454811244,,,,30.369416454811244,0.10815458691128314,39.52961670392777,22.635302719035245,1,1,21865.9798474641,30,0.16871898030450694
2032.1,2032.0,10.0,2032.0,1.0,16.0,2.7419354838709675,0.5250000000000001,266.78468056305604,-0.24391966499999998,232.6208148602681,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.43495534027709515,131.42726647317133,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,178.36275034413904,1.0,131.42726647317133,,,,964.7289779741391,990.0,0.10069184670822916,0.003142726647317126,989.8961654266448,0.12237413029080696,,,,25.04481332221513,,,,0.9093548387096775,,,,0.5257090658926852,,,,0.9699999999999995,,,,28.482955967280212,,,,28.482955967280212,0.12245702648122077,31.000497739648342,25.828335647048892,1,1,21191.319239656492,31,0.15823864426266795
2032.11,2032.0,11.0,2032.0,2.0,46.5,7.066666666666666,0.5250000000000002,303.0272299205729,-0.2960105510000001,255.93511983975688,36.0,5.0,3.0,2.0,47.0,93.0,0.3668902284274059,162.93511983975682,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.93511983975682,1.0,162.93511983975682,,,,964.779530387489,990.0,0.11042611788188024,0.006293586419205498,989.8832802956987,0.19226824836753967,,,,24.91148165984209,,,,0.9209999999999999,,,,0.6517404793590275,,,,0.9699999999999995,,,,35.600563409895834,,,,35.600563409895834,0.13825901898203077,44.21850943202893,28.70843968395949,1,1,25632.405655125,30,0.19778090783275462
2032.12,2032.0,12.0,2032.0,3.0,77.0,11.419354838709678,0.5250000000000001,427.9425665322511,-0.39636746799999983,338.89074797070106,38.0,5.0,4.0,3.0,54.0,104.0,0.31088914958526337,234.89074797070103,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,281.890747970701,1.1290322580645162,215.32370282679207,151.6445998652943,,,965.0331380527264,990.0,0.1355604104741123,0.01732538408694237,989.8471142054391,0.33795650926870446,0.1631803669995011,,,24.47601964344366,24.349844648721284,,,0.9367741935483871,0.9175,,,0.8612948113071685,0.6065783994611773,,,0.975483870967742,0.97,,,47.321487340120775,32.23922437852554,,,51.481387259930514,0.15115474949361435,66.68804996376254,38.10687261113424,2,1,38302.152121388295,31,0.2860077069996139
2033.01,2033.0,1.0,2032.0,4.0,108.0,15.870967741935484,0.5374999999999999,661.0268868281714,-0.32654580800000005,545.0045239360677,41.0,6.0,4.0,3.0,66.0,120.0,0.22390541622990598,425.00452393606787,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,476.00452393606787,2.064516129032258,206.53626578365072,206.53626578365072,184.94588171588003,,965.899403269126,990.0,0.20447577248121465,0.0562166808860053,989.7393075466329,0.3089521467405663,0.3089521467405663,0.24216194721488754,,23.53095213076638,23.53095213076638,22.924804162226827,,0.9335483870967745,0.9335483870967745,0.93,,0.8261450631346028,0.8261450631346028,0.7397835268635202,,0.9745161290322583,0.9745161290322583,0.97,,43.35023066949611,43.35023066949611,37.52095666330982,,89.12116822049609,0.16291431806644946,112.67291931409883,66.72755792143717,3,2,66306.14915604908,31,0.4951176012249782
2033.02,2033.0,2.0,2032.0,5.0,137.5,20.071428571428573,0.5374999999999998,1116.834899384527,-0.32466112599999997,921.9412285397528,43.0,7.0,5.0,4.0,78.0,137.0,0.15680888491780873,757.3092907238209,27.631937815932158,5.574391243312333,1.0303826276488517,1.0084648837931443,0.8067719070345154,19.211927154143314,48.574391243312334,8.030382627648851,6.008464883793145,4.806771907034515,97.2119271541433,819.922529478575,3.2857142857142856,228.3512042364684,228.3512042364684,228.3512042364684,252.8948730504545,967.4724135675623,990.0,0.4381916147899476,0.20235467850944813,989.3594537067004,0.37487631260434806,0.37487631260434806,0.37487631260434806,0.45707971097564987,21.51216382653406,21.51216382653406,21.51216382653406,19.736506597361462,0.9352295095863775,0.9352295095863775,0.9352295095863775,0.9358032835523209,0.9134048169458742,0.9134048169458742,0.9134048169458742,1.011579492201818,0.9760714285714288,0.9760714285714288,0.9760714285714288,0.97875,43.72690771822983,43.72690771822983,43.72690771822983,44.611888452358286,143.92697699822043,0.15908738766702554,191.0637445921853,111.70561801402712,4,3,96718.92854280412,28,0.79959431665678
2033.03,2033.0,3.0,2032.0,6.0,167.0,24.258064516129032,0.5374999999999999,3883.4137789549886,-0.39576539699999996,3057.318851135416,59.0,11.0,12.0,13.0,144.0,239.0,0.08082213860633793,1100.0,1718.3188511354156,41.0,7.0,13.0,63.026628580393265,1594.2922225550221,100.0,18.0,25.0,76.02662858039326,1738.2922225550221,1243.0,4.0,275.0,275.0,275.0,275.0,973.6823983418258,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.380699665059517,14.380699665059517,14.380699665059517,14.380699665059517,0.9003306809604461,0.9003306809604461,0.9003306809604461,0.9003306809604461,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.268373827398335,34.268373827398335,34.268373827398335,34.268373827398335,137.07349530959334,0.04726691035321849,173.8176062546841,122.41895806554436,4,4,101982.68051033746,31,0.7615194183866298
2033.04,2033.0,4.0,2032.0,7.0,197.5,28.666666666666668,0.5374999999999998,4063.708859168862,-0.3863576779999997,3219.8096077619875,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07537218414344284,1100.0,1876.809607761988,40.666666666666664,4.666666666666666,9.666666666666666,59.0,1762.8096077619875,100.0,18.0,25.0,80.0,1896.8096077619878,1243.0,4.0,275.0,275.0,275.0,275.0,974.0584941892137,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.004603817671653,14.004603817671653,14.004603817671653,14.004603817671653,0.8960391996867162,0.8960391996867162,0.8960391996867162,0.8960391996867162,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.20366403652948,33.20366403652948,33.20366403652948,33.20366403652948,132.81465614611793,0.04220582506839629,143.9703577788779,113.40671816038507,4,4,95626.5524252049,30,0.7378592008117663
2033.05,2033.0,5.0,2032.0,8.0,228.0,33.0,0.5374999999999999,5181.780585946042,-0.3628664760000001,4171.122313358783,71.0,14.0,18.0,24.0,213.0,340.0,0.08247995183493874,1100.0,2731.1223133587837,29.0,3.9999999999999996,7.0,56.0,2635.1223133587837,100.0,18.0,25.0,80.0,2848.1223133587832,1243.0,4.0,275.0,275.0,275.0,275.0,975.9061421058885,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.156955900996431,12.156955900996431,12.156955900996431,12.156955900996431,0.8642446142649255,0.8642446142649255,0.8642446142649255,0.8642446142649255,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.808169016481866,27.808169016481866,27.808169016481866,27.808169016481866,111.23267606592746,0.027242084191079482,133.05672659621354,102.90819559499391,4,4,82757.11099305001,31,0.6179593114773746
2033.06,2033.0,6.0,2032.0,9.0,258.5,37.333333333333336,0.5374999999999998,2822.0060724694436,-0.350233472,2290.7620431576884,67.0,13.0,15.0,17.0,181.0,293.0,0.13394677414898512,1100.0,897.762043157688,33.0,5.0,9.951478004509852,44.3679126781534,805.4426524750246,100.0,18.0,24.951478004509852,61.367912678153395,986.4426524750246,1242.95147800451,4.0,275.0,275.0,275.0,275.0,971.8393553086748,990.0,0.9218399423069115,0.4800000000000003,988.5981600576932,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.22386996901835,16.22386996901835,16.22386996901835,16.22386996901835,0.9194044181061413,0.9194044181061413,0.9194044181061413,0.9194044181061413,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.46970134862904,39.46970134862904,39.46970134862904,39.46970134862904,157.87880539451618,0.07354122731849386,179.8516268732295,133.40008657377334,4,4,113672.73988405161,30,0.8771044744139784
2033.07,2033.0,7.0,2032.0,10.0,289.0,41.74193548387097,0.5374999999999999,1321.4614582436282,-0.335436778,1083.2055673237503,63.0,12.0,13.0,13.0,155.0,256.0,0.2475697070814107,808.0123524792567,19.193214844493614,4.501927492591188,0.7965916233562004,0.9746554413219414,0.9746554413219414,11.945384845902344,67.5019274925912,12.796591623356202,13.974655441321941,13.974655441321941,166.94538484590234,902.285527036526,3.3225806451612905,242.30390315763688,242.30390315763688,239.83377314680752,253.57350400854702,968.1065961085299,990.0,0.5175943476324227,0.2411891305141713,989.2412165218534,0.41999506475148907,0.41999506475148907,0.41180573850336716,0.45863160290057914,20.714625348572092,20.714625348572092,20.482932182481413,19.45505501893447,0.9368232931411933,0.9368232931411933,0.9363526699028514,0.9358230062412132,0.9692156126305476,0.9692156126305476,0.9593350925872303,1.014294016034188,0.977741935483871,0.977741935483871,0.9774074074074074,0.9792857142857146,44.93128909537194,44.93128909537194,43.865342307384104,44.192745670793634,148.02589050334004,0.13731054134483714,186.81533651478702,98.99765394150604,4,2,110131.26253448501,31,0.8223660583518893
2033.08,2033.0,8.0,2032.0,11.0,320.0,46.12903225806452,0.5374999999999999,659.4689691948281,-0.334548382,540.8834205097841,58.0,10.0,10.0,7.0,117.0,202.0,0.38459055759162425,338.88342050978406,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,416.88342050978406,1.6774193548387097,208.0669151715581,193.11007930881,,,965.8811621092938,990.0,0.18346369405217702,0.038304463650103385,989.7782318422977,0.31789394264701076,0.27523136577245466,,,23.579175790357137,23.386433340879965,,,0.933225806451613,0.9285714285714284,,,0.8322676606862323,0.7724403172352401,,,0.9751612903225808,0.9728571428571429,,,43.855464641059555,39.94612625558984,,,70.91574371742685,0.12924946722225877,109.21341855193282,47.60001622930172,2,1,52761.31332576557,31,0.3939763539857047
2033.09,2033.0,9.0,2032.0,12.0,350.5,50.5,0.5374999999999998,427.3793178920563,-0.29376432200000013,359.89684027996316,48.0,8.0,7.0,4.0,79.0,146.0,0.40866079439489555,213.8968402799633,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,276.8968402799633,1.0,213.8968402799633,,,,965.1090243399831,990.0,0.13391268665614633,0.01349928445824149,989.8525880288852,0.3305878291985056,,,,24.412975859703938,,,,0.938,,,,0.8555873611198533,,,,0.975333333333333,,,,46.88377862395834,,,,46.88377862395834,0.1295787455735345,59.23074870677159,36.40663608554383,1,1,33756.32060925,30,0.26046543679976847
2033.1,2033.0,10.0,2033.0,1.0,16.0,2.7419354838709675,0.5374999999999999,329.8227989746633,-0.24391966499999998,286.5807806582098,44.0,7.0,6.0,3.0,60.0,120.0,0.4200972427859823,166.58078065820973,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,223.58078065820968,1.0,166.58078065820973,,,,964.8522919148177,990.0,0.11607627099990617,0.006669738719518829,989.877253990281,0.19839401371327517,,,,24.826568061749423,,,,0.9241935483870974,,,,0.6663231226328387,,,,0.9699999999999995,,,,36.376843881472986,,,,36.376843881472986,0.1266195610161002,44.423450024839156,32.4113485992661,1,1,27064.371847815917,31,0.2020935771192945
2033.11,2033.0,11.0,2033.0,2.0,46.5,7.066666666666666,0.5374999999999998,376.01481728492774,-0.2960105510000001,316.1887274137645,40.0,6.0,4.0,3.0,53.0,106.0,0.34070947553125297,210.18872741376464,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.1887274137646,1.0666666666666667,200.80276335418282,140.789460893727,,,964.9555025191844,990.0,0.12830486317750545,0.01329895583993136,989.8583961809824,0.2960931040425713,0.1402112809429254,,,24.606800557755395,24.46562141315929,,,0.9333333333333333,0.91,,,0.8032110534167312,0.5631578435749081,,,0.9743333333333335,0.97,,,44.14721179319229,29.826881380406256,,,46.135670551886044,0.1447216866872935,60.529879680046605,33.05529558775373,2,1,33217.68279735794,30,0.25630928084381127
2033.12,2033.0,12.0,2033.0,3.0,77.0,11.419354838709678,0.5374999999999999,541.6739456797775,-0.39636746799999983,426.27165812704646,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.2834241092792649,305.6910129657561,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,360.9813355464013,1.935483870967742,160.87952393378868,154.79848827555142,,,965.3781708907595,990.0,0.1618388199231591,0.031138202593151205,989.8070229774835,0.18710597841883633,0.16971367574224458,,,24.24174610830528,24.24243725700791,,,0.9209677419354846,0.919310344827587,,,0.6435180957351545,0.6191939531022052,,,0.9706451612903221,0.9699999999999996,,,34.24761166099868,32.82797736819295,,,64.95765500543725,0.15231028928115387,69.34160375163265,53.04323611155978,2,1,48328.4953240453,31,0.360875861141318
2034.01,2034.0,1.0,2033.0,4.0,108.0,15.870967741935484,0.5500000000000003,641.8931470062719,-0.32654580800000005,526.6090130199178,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.24048233065621144,400.479980761853,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,454.0606259231434,2.0,200.2399903809265,200.2399903809265,,,965.8173462222478,990.0,0.19275076137668978,0.0500959961523706,989.7571532424708,0.28531949832258297,0.28531949832258297,,,23.65448752190092,23.65448752190092,,,0.9358064516129037,0.9358064516129037,,,0.8009599615237061,0.8009599615237061,,,0.9725806451612903,0.9725806451612903,,,42.297147433330366,42.297147433330366,,,84.59429486666073,0.1604173807105261,93.11527339655308,69.47811940223541,2,2,62938.15538079555,31,0.4699683048147816
2034.02,2034.0,2.0,2033.0,5.0,137.5,20.071428571428573,0.5500000000000003,937.8378836195988,-0.32466112599999997,770.374156803831,36.0,6.0,5.0,4.0,54.0,105.0,0.1483477043085323,628.2542675749431,37.119889228888105,3.939950946402481,0.7042775386861277,0.9440408060479637,1.4140910182433564,30.117528919508175,39.93995094640248,6.704277538686128,5.944040806047964,5.414091018243356,84.11752891950816,680.8425368660797,2.6785714285714284,236.20754231793765,236.20754231793765,223.5076060882367,252.720757742586,966.8235365067121,990.0,0.3350855101947344,0.13655601217960872,989.5283584776258,0.3999893799075052,0.3999893799075052,0.35999950659611885,0.4562823339139138,22.304832591005937,22.304832591005937,21.63851497762995,19.355177527378775,0.9377397412289125,0.9377397412289125,0.9344475169606362,0.934178188602387,0.944830169271751,0.944830169271751,0.8940304243529469,1.0108830309703438,0.9778571428571431,0.9778571428571431,0.9760000000000002,0.98,47.31364299721095,47.31364299721095,42.92017671172053,43.600938828354,123.84894335117993,0.16761071383232432,187.81334919819875,96.65704037564964,4,2,83226.48993199291,28,0.688049685284333
2034.03,2034.0,3.0,2033.0,6.0,167.0,24.258064516129032,0.5500000000000003,7260.536636196878,-0.39576539699999996,5680.128595855251,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.05389129581769359,1100.0,4289.644724887509,34.903225806451616,4.967741935483873,9.612903225806452,61.58064516129032,4178.580208758478,100.0,18.0,25.0,80.0,4357.128595855252,1243.0,1.6774193548387097,275.0,275.0,275.0,275.0,978.2915489150222,990.0786368829487,0.9219672131147545,0.4800000000000003,988.676669669834,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.850185974811959,9.850185974811959,9.850185974811959,9.850185974811959,0.3577838613940118,0.3577838613940118,0.3577838613940118,0.3577838613940118,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,11.022167622039273,11.022167622039273,11.022167622039273,11.022167622039273,44.0886704881571,0.010092180316967148,126.83168988610554,0.0,4,0,32801.97084318888,31,0.24493705826753942
2034.04,2034.0,4.0,2033.0,7.0,197.5,28.666666666666668,0.5500000000000003,3647.908252998759,-0.3863576779999997,2872.739703796659,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.0942271230512763,1100.0,1503.739703796659,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1398.7397037966587,100.0,18.0,25.0,80.0,1549.739703796659,1243.0,4.0,275.0,275.0,275.0,275.0,973.2835146609027,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.779583345982427,14.779583345982427,14.779583345982427,14.779583345982427,0.905889478338581,0.905889478338581,0.905889478338581,0.905889478338581,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.42969861814193,35.42969861814193,35.42969861814193,35.42969861814193,141.7187944725677,0.05113576443428618,160.48884569189468,119.13579542406258,4,4,102037.53202024875,30,0.7873266359587094
2034.05,2034.0,5.0,2033.0,8.0,228.0,33.0,0.5500000000000003,2039.5227841229312,-0.3628664760000001,1632.481839154913,55.0,13.0,13.0,17.0,178.0,276.0,0.17478255045433877,1072.0193625638406,284.4624765910721,28.293465097533268,3.510799194536557,7.35099398843684,17.521239500174737,227.7859788103907,83.29346509753326,16.510799194536556,20.35099398843684,34.52123950017474,405.7859788103907,1192.1746208443471,4.0,268.00484064096014,268.00484064096014,268.00484064096014,268.00484064096014,969.9972753363813,990.0,0.8414470265966704,0.44823429644091506,988.7103186769626,0.5096646291035846,0.5096646291035846,0.5096646291035846,0.5096646291035846,18.203378711477487,18.203378711477487,18.203378711477487,18.203378711477487,0.9320232578137144,0.9320232578137144,0.9320232578137144,0.9320232578137144,1.072019362563841,1.072019362563841,1.072019362563841,1.072019362563841,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.602951685354085,43.602951685354085,43.602951685354085,43.602951685354085,174.41180674141634,0.11088936819773437,188.37451244821526,160.68794540676453,4,4,129762.38421561377,31,0.9689544818967575
2034.06,2034.0,6.0,2033.0,9.0,258.5,37.333333333333336,0.5500000000000003,1075.1075267623532,-0.350233472,868.0112737331314,53.0,12.0,12.0,13.0,120.0,210.0,0.2493643243572186,658.0112737331315,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,735.0112737331315,2.9,228.63153231725985,228.63153231725985,223.86916198900508,220.19897853154143,967.2778999058122,990.0,0.357030540107313,0.13906254915278726,989.5039069107402,0.3729227275224434,0.3729227275224434,0.3571589025236671,0.34394539986515354,21.853084277405248,21.853084277405248,21.470044531536423,20.69748860160135,0.9376666666666669,0.9376666666666669,0.9366666666666664,0.9366666666666665,0.9145261292690395,0.9145261292690395,0.8954766479560206,0.8807959141261658,0.9773333333333334,0.9773333333333334,0.9766666666666666,0.9766666666666666,44.93110475054003,44.93110475054003,43.110051929499846,40.88920747192361,128.21708734611465,0.14716303322502675,173.44376190058497,86.83283426143605,4,2,92316.30288920256,30,0.7123171519228593
2034.07,2034.0,7.0,2033.0,10.0,289.0,41.74193548387097,0.5500000000000003,591.6784710839495,-0.335436778,482.51957511014814,50.0,10.0,9.0,9.0,108.0,186.0,0.39128248485542577,296.519575110148,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.5195751101481,1.5483870967741935,203.26119449094833,170.05939995265837,,,965.6244740185646,990.0,0.16334598435392367,0.02930391502202961,989.8073501006237,0.3051871474831499,0.20833975746461442,,,23.87768893457632,23.760346559498743,,,0.9329032258064518,0.9235294117647058,,,0.8130447779637934,0.6802375998106333,,,0.9741935483870969,0.9700000000000001,,,43.429997400698824,35.49345888667571,,,62.89415227403711,0.12940700792620258,88.15049754442471,45.700499193699855,2,1,46793.2492918836,31,0.3494119570779839
2034.08,2034.0,8.0,2033.0,11.0,320.0,46.12903225806452,0.5500000000000003,418.92156375603287,-0.334548382,341.8393215193131,47.0,8.0,6.0,5.0,89.0,155.0,0.4565803969181837,186.8393215193131,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.83932151931305,1.0,186.8393215193131,,,,965.0403491439259,990.0,0.12420388510285503,0.009356388200758741,989.8664397266963,0.2528187777849446,,,,24.573271804985215,,,,0.9300000000000003,,,,0.7473572860772522,,,,0.9725806451612901,,,,40.76408200085674,,,,40.76408200085674,0.1185172960149619,51.716013431985225,30.69271334759774,1,1,30328.477008637423,31,0.22646712222698195
2034.09,2034.0,9.0,2033.0,12.0,350.5,50.5,0.5500000000000003,320.61017770522466,-0.29376432200000013,268.80907039129363,40.0,6.0,4.0,3.0,65.0,118.0,0.44075834985906004,150.8090703912936,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.8090703912936,1.0,150.8090703912936,,,,964.8044881192667,990.0,0.1083440012697592,0.005080907039129356,989.8865750916913,0.163046654050986,,,,24.919040318373863,,,,0.9173333333333333,,,,0.6032362815651741,,,,0.9699999999999995,,,,32.81889490633004,,,,32.81889490633004,0.12166806322396805,40.30340938360744,27.230620766300785,1,1,23629.60433255763,30,0.18232719392405577
2034.1,2034.0,10.0,2034.0,1.0,16.0,2.7419354838709675,0.5500000000000003,295.52416617977934,-0.24391966499999998,255.87788059209254,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.41347177656904927,150.0714289791893,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,199.13594510822153,1.0,150.0714289791893,,,,964.771142192443,990.0,0.10777361765053006,0.005007142897918928,989.8872192394514,0.15968265820856326,,,,24.956394388800078,,,,0.9164516129032264,,,,0.6002857159167572,,,,0.9699999999999995,,,,32.666061401552476,,,,32.666061401552476,0.12766732000956807,34.870152204389484,30.62718415823363,1,1,24303.549682755063,31,0.18147811889751392
2034.11,2034.0,11.0,2034.0,2.0,46.5,7.066666666666666,0.5500000000000003,335.7409330818167,-0.2960105510000001,281.0803608546752,40.0,6.0,4.0,3.0,53.0,106.0,0.37904080373728244,175.08036085467526,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.08036085467523,1.0,175.08036085467526,,,,964.8380363506676,990.0,0.11657285025426876,0.007781282279232935,989.8756458674663,0.22005674277044154,,,,24.8175527740287,,,,0.9266666666666666,,,,0.7003214434187007,,,,0.9709999999999998,,,,38.37256911649169,,,,38.37256911649169,0.13605039167714011,50.28999904174253,31.25426386684753,1,1,27628.24976387402,30,0.21318093953606498
2034.12,2034.0,12.0,2034.0,3.0,77.0,11.419354838709678,0.5500000000000003,552.3859463130467,-0.39636746799999983,431.9646459186592,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.28620697497845377,318.48077495091735,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,370.2227104347882,1.6129032258064515,196.62165131239612,199.35433550614655,189.25479368351884,,965.4310677446949,990.0,0.16692743255310535,0.03521741218536046,989.7978551552616,0.2823678010124794,0.28871706963562904,0.25357657777137765,,24.084419609554097,23.66183491576738,22.85127716358702,,0.9316129032258067,0.9322222222222218,0.93,,0.7864866052495845,0.7974173420245863,0.7570191747340749,,0.9725806451612902,0.9727777777777779,0.97,,42.07439520667763,41.93232592913908,38.2719910824619,,67.65677771657973,0.15244543970084942,114.81597324738571,33.97344610912599,3,1,50336.64262113532,31,0.37587098731433183
2035.01,2035.0,1.0,2034.0,4.0,108.0,15.870967741935484,0.5625,1646.2086023408594,-0.32654580800000005,1343.8296858601393,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.12207436098187859,978.0808629749735,219.29720998194,13.784908533637546,2.62847749594609,4.054880116059379,7.309906999398001,191.519036836899,61.81716659815368,10.3058968507848,10.73229947089809,11.987326354236709,270.9061336110925,1060.93622589481,3.838709677419355,253.38027820839005,253.38027820839005,253.38027820839005,259.85157226322724,968.9290589501846,990.0,0.6788962589810074,0.3634645581791812,988.9576391828399,0.45810794829455975,0.45810794829455975,0.45810794829455975,0.4797832410101316,19.570472284360296,19.570472284360296,19.570472284360296,19.067065235642872,0.9334042641255395,0.9334042641255395,0.9334042641255395,0.933289699534297,1.0135211128335606,1.0135211128335606,1.0135211128335606,1.0394062890529092,0.9787096774193551,0.9787096774193551,0.9787096774193551,0.9796153846153849,44.15458389751484,44.15458389751484,44.15458389751484,44.28831132975715,169.6087870013731,0.14060911846358706,191.4886035506601,117.9388812797847,4,3,126188.9375290216,31,0.9422710388965173
2035.02,2035.0,2.0,2034.0,5.0,137.5,20.071428571428573,0.5625,8630.017567318962,-0.32466112599999997,7053.987505615837,55.0,10.0,10.0,8.0,114.0,197.0,0.029314515692845572,1100.0,5756.987505615839,45.0,8.0,15.0,72.0,5616.987505615839,100.0,18.0,25.0,80.0,5730.987505615839,1243.0,0.5714285714285714,275.0,275.0,275.0,275.0,980.0484092974267,990.211511614952,0.9219672131147545,0.4800000000000003,988.8095444018372,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.22620032441038,8.22620032441038,8.22620032441038,8.22620032441038,0.12275000278483494,0.12275000278483494,0.12275000278483494,0.12275000278483494,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,3.89314905602975,3.89314905602975,3.89314905602975,3.89314905602975,15.572596224119001,0.003779572067960348,127.20524863294855,0.0,4,0,10464.784662607968,28,0.08651442346732778
2035.03,2035.0,3.0,2034.0,6.0,167.0,24.258064516129032,0.5625,7995.326305791486,-0.39576539699999996,6215.422467916173,68.0,14.0,17.0,21.0,195.0,315.0,0.05177062434643267,1100.0,4800.422467916173,32.00000000000001,4.000000000000001,8.000000000000002,59.0,4697.422467916173,100.0,18.0,25.0,80.0,4892.422467916173,1243.0,1.032258064516129,275.0,275.0,275.0,275.0,979.0945498794473,990.1068478094836,0.9219672131147545,0.4800000000000003,988.704880596369,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.075395936921566,9.075395936921566,9.075395936921566,9.075395936921566,0.21479153223798417,0.21479153223798417,0.21479153223798417,0.21479153223798417,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,6.075269859949327,6.075269859949327,6.075269859949327,6.075269859949327,24.30107943979731,0.0048479615589582924,102.14165934734655,0.0,4,0,18080.0031032092,31,0.13500599688776285
2035.04,2035.0,4.0,2034.0,7.0,197.5,28.666666666666668,0.5625,4178.904069911734,-0.3863576779999997,3270.7187538290714,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.0994158733427805,1100.0,1852.7187538290714,25.333333333333332,4.0,6.333333333333333,54.333333333333336,1762.7187538290711,100.0,18.0,25.0,80.0,1947.7187538290716,1243.0,4.0,275.0,275.0,275.0,275.0,974.1131700484483,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.949927958436712,13.949927958436712,13.949927958436712,13.949927958436712,0.8935708513583307,0.8935708513583307,0.8935708513583307,0.8935708513583307,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.027749523959685,33.027749523959685,33.027749523959685,33.027749523959685,132.11099809583877,0.042915372080250994,155.5297131703777,103.93477387835964,4,4,95119.91862900388,30,0.7339499894213262
2035.05,2035.0,5.0,2034.0,8.0,228.0,33.0,0.5625,2192.289200723969,-0.3628664760000001,1744.8158063642143,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1702700618620648,1088.6048656694572,365.694811662499,30.154930627743223,3.6275503395158637,7.454587304438437,24.496456709578105,299.96128668122344,88.38073707935612,16.950130984677152,21.7449098850836,43.43194058054585,485.7032221650944,1215.6806436185745,4.0,272.1512164173643,272.1512164173643,272.1512164173643,272.1512164173643,970.3428202285937,990.0,0.8764132422648997,0.4658549452720031,988.6577318124632,0.5243700273023157,0.5243700273023157,0.5243700273023157,0.5243700273023157,17.790541556566847,17.790541556566847,17.790541556566847,17.790541556566847,0.9301709823477099,0.9301709823477099,0.9301709823477099,0.9301709823477099,1.0886048656694576,1.0886048656694576,1.0886048656694576,1.0886048656694576,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.257784366810334,43.257784366810334,43.257784366810334,43.257784366810334,173.03113746724134,0.10324615299002543,187.58599756655,156.43643324206727,4,4,128735.16627562762,31,0.9612840970402301
2035.06,2035.0,6.0,2034.0,9.0,258.5,37.333333333333336,0.5625,1108.2702949471438,-0.350233472,889.9340337081301,53.0,12.0,12.0,13.0,120.0,210.0,0.24411570188086873,679.93403370813,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,756.93403370813,2.966666666666667,230.30772948112403,230.30772948112403,225.95718072856033,229.78560947830525,967.3641539024977,990.0,0.3765270347774553,0.1523593481385438,989.4711136170839,0.37873222612958285,0.37873222612958285,0.3646095387736787,0.375400845204746,21.72822748845686,21.72822748845686,21.3700759643495,20.45098627077824,0.9380000000000002,0.9380000000000002,0.937272727272727,0.9385714285714284,0.9212309179244961,0.9212309179244961,0.9038287229142412,0.9191424379132209,0.978,0.978,0.9772727272727271,0.9785714285714286,45.01591127143957,45.01591127143957,43.316647356270394,42.295642847911424,131.66634726865678,0.1474555105772824,180.47810876128082,90.68570912390007,4,2,94799.77003343288,30,0.7314797070480933
2035.07,2035.0,7.0,2034.0,10.0,289.0,41.74193548387097,0.5625,656.7723751239246,-0.335436778,532.8504698415004,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3829692753283666,332.30208274472614,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,405.2053085511778,1.6451612903225807,210.47463123203048,188.8325498446781,,,965.8453878596936,990.0,0.17660375459182198,0.036460416548945225,989.7869358288592,0.32178421194100476,0.25506169731382433,,,23.619763757224373,23.527089954937562,,,0.9358064516129033,0.9305,,,0.8418985249281221,0.7553301993787125,,,0.9745161290322583,0.9715,,,44.58071633007165,39.39218243045521,,,69.99502757552662,0.13013410367318787,93.11504289784521,49.71585745583766,2,1,52076.30051619182,31,0.38886126430848134
2035.08,2035.0,8.0,2034.0,11.0,320.0,46.12903225806452,0.5625,509.5516996720247,-0.334548382,413.66249529479785,54.0,9.0,8.0,6.0,107.0,184.0,0.4468201398164131,229.66249529479788,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.6624952947979,1.0,229.66249529479788,,,,965.3258256105457,990.0,0.1418067327547299,0.01605066898456968,989.8421425982605,0.37873450092364236,,,,24.137582486791317,,,,0.940967741935484,,,,0.918649981179191,,,,0.9764516129032256,,,,49.97428095210636,,,,49.97428095210636,0.12035671277944403,59.27893689315758,40.86588518253133,1,1,37180.865028367116,31,0.27763489417836856
2035.09,2035.0,9.0,2034.0,12.0,350.5,50.5,0.5625,408.6900695705248,-0.29376432200000013,341.15712889804587,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,143.33333333333334,0.42145728353972356,197.8237955647127,0.0,0.0,0.0,0.0,0.0,0.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,259.4904622313793,1.0,197.8237955647127,,,,965.0363771160831,990.0,0.12813105058732616,0.010592638422776019,989.86127631099,0.27995205515564053,,,,24.544947139751017,,,,0.934333333333333,,,,0.7912951822588506,,,,0.9726666666666665,,,,43.29729608023824,,,,43.29729608023824,0.12660601436190863,51.3961278362684,37.94717726233686,1,1,31174.053177771522,30,0.24054053377910126
