MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2035.1,2035.0,10.0,2035.0,1.0,16.0,2.7419354838709675,0.5625,348.5309565305489,-0.24391966499999998,300.7108323160771,44.0,7.0,6.0,3.0,60.0,120.0,0.39972548415940484,180.71083231607713,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,237.7108323160771,1.0,180.71083231607713,,,,964.8942530928324,990.0,0.12086416307436602,0.008076990784570436,989.8710588461408,0.23225094625691992,,,,24.744554807051603,,,,0.9280645161290324,,,,0.7228433292643082,,,,0.9699999999999995,,,,39.49208112024636,,,,39.49208112024636,0.13117679207588276,44.428422194038774,34.66996626240737,1,1,29382.108353463285,31,0.2194004506680353
2035.11,2035.0,11.0,2035.0,2.0,46.5,7.066666666666666,0.5625,408.72446790518,-0.2960105510000001,340.6694182447957,42.0,7.0,6.0,3.0,56.0,114.0,0.3357002764802965,226.66941824479574,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,281.6694182447957,1.0,226.66941824479574,,,,965.0337399324459,990.0,0.13549906878978454,0.01533388364895915,989.8491670475609,0.3663254172457587,,,,24.449101697869704,,,,0.9416666666666667,,,,0.9066776729791833,,,,0.977666666666667,,,,50.0490035332515,,,,50.0490035332515,0.14667968013927093,59.75988123594533,44.153469273507454,1,1,36035.28254394108,30,0.278050019629175
2035.12,2035.0,12.0,2035.0,3.0,77.0,11.419354838709678,0.5625,678.8183470326584,-0.39636746799999983,527.4712479696883,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.24141290689372705,404.05189313097867,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,460.76157055033354,2.096774193548387,194.43553711793777,189.84820608027525,198.50181201525763,,965.8227327108319,990.0,0.20099130141237473,0.053700548145104304,989.7453081504426,0.27383580886014003,0.2594948864010242,0.27970546924479833,,23.648739630750452,23.612877199486096,22.642354324644653,,0.9316129032258068,0.9303448275862071,0.932,,0.777742148471751,0.7593928243211008,0.7940072480610305,,0.9722580645161288,0.9717241379310344,0.9719999999999999,,40.87742581136443,39.72405595770485,39.93832300666183,,84.48030445029187,0.1592311477060473,130.9015809806615,57.342044520935076,3,1,62853.34651101715,31,0.46933502472384375
2036.01,2036.0,1.0,2035.0,4.0,108.0,15.870967741935484,0.5749999999999996,857.386245776188,-0.32654580800000005,696.4001122490214,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.2048158416455536,553.8517251522474,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,614.4646283780537,2.3548387096774195,242.2801657759111,242.2801657759111,195.27574560119822,,966.5666915491612,990.0,0.272878045436553,0.09153041480303362,989.6355915397606,0.42408178533901963,0.42408178533901963,0.27012622742107645,,22.644818205260087,22.644818205260087,22.60375866827169,,0.9429032258064511,0.9429032258064511,0.9299999999999998,,0.9691206631036444,0.9691206631036444,0.7811029824047928,,0.9764516129032259,0.9764516129032259,0.97,,49.67006960586186,49.67006960586186,39.05779372440774,,113.19935633973938,0.16264069627995179,119.68217004417721,109.1229816532037,3,2,84220.32111676612,31,0.6288853129985523
2036.02,2036.0,2.0,2035.0,5.0,138.0,20.137931034482758,0.5749999999999996,1028.784816385067,-0.32466112599999997,836.7311151679821,43.0,7.0,5.0,4.0,78.0,137.0,0.16479837620661295,699.731115167982,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.731115167982,3.0,233.24370505599393,233.24370505599393,233.24370505599393,,967.1615011133448,990.0,0.3590338048318017,0.14593818078604165,989.4950280143822,0.38840893190770626,0.38840893190770626,0.38840893190770626,,21.94511796912965,21.94511796912965,21.94511796912965,,0.9372413793103452,0.9372413793103452,0.9372413793103452,,0.9329748202239758,0.9329748202239758,0.9329748202239758,,0.977241379310345,0.977241379310345,0.977241379310345,,45.938822128650976,45.938822128650976,45.938822128650976,,137.81646638595296,0.1646346284400843,151.0821667125023,119.72842666979851,3,3,95920.26060462325,29,0.7656470354775164
2036.03,2036.0,3.0,2035.0,6.0,168.0,24.419354838709676,0.5749999999999996,2789.5046101700696,-0.39576539699999996,2154.710705470629,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.08343273040268363,1027.4270734455727,979.1223417024756,35.91194416594546,6.2306547231742515,10.765884228193856,37.111235032710105,889.1026235524522,79.75065384336482,14.58549343285167,18.475561647548698,44.17575116174236,970.2961719395488,1140.238782369338,3.838709677419355,267.3801505340193,267.3801505340193,267.3801505340193,268.61097219803685,971.1806197062774,990.0,0.7861207719375658,0.40802236072974973,988.8058568673329,0.5071797500548545,0.5071797500548545,0.5071797500548545,0.5119892269787389,17.118057411000468,17.118057411000468,17.118057411000468,16.286810525839932,0.9182481293469946,0.9182481293469946,0.9182481293469946,0.9140650772983402,1.069520602136078,1.069520602136078,1.069520602136078,1.0744438887921477,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.27396939450778,40.27396939450778,40.27396939450778,38.296073389648946,152.94119554258373,0.0959457580783184,191.51510092356452,127.55825201691697,4,3,113788.24948368232,31,0.8496733085699097
2036.04,2036.0,4.0,2035.0,7.0,198.5,28.8,0.5749999999999996,3106.1179532108526,-0.3863576779999997,2416.076254212775,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.10134440496192373,1100.0,1073.0762542127752,40.666666666666664,4.666666666666667,9.666666666666666,57.04704658321166,961.0292076295638,100.0,18.0,25.0,78.04704658321165,1095.0292076295636,1243.0,4.0,275.0,275.0,275.0,275.0,972.1902668699857,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.87283113689949,15.87283113689949,15.87283113689949,15.87283113689949,0.9173757609525842,0.9173757609525842,0.9173757609525842,0.9173757609525842,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.5214569249574,38.5214569249574,38.5214569249574,38.5214569249574,154.0858276998296,0.0663334295982601,171.32698077880517,134.45016925802264,4,4,110941.79594387727,30,0.8560323761101641
2036.05,2036.0,5.0,2035.0,8.0,229.0,33.12903225806452,0.5749999999999996,1856.1551365982273,-0.3628664760000001,1468.8716644353756,49.83870967741935,11.064516129032258,11.064516129032258,12.483870967741936,137.3548387096774,221.80645161290323,0.1585165843675369,1043.3775115268197,203.6877012956536,30.590257448396766,4.889477044465887,8.025116359966951,10.608734442481953,149.574116000342,80.42896712581613,15.953993173498144,19.089632488999207,23.09260541022389,286.9289547100195,1158.850104315133,4.0,260.84437788170493,260.84437788170493,260.84437788170493,260.84437788170493,969.4849188957187,990.0,0.7980418656361087,0.41902733717859514,988.7829307971853,0.48489072107436804,0.48489072107436804,0.48489072107436804,0.48489072107436804,18.813121180392308,18.813121180392308,18.813121180392308,18.813121180392308,0.9335184269564576,0.9335184269564576,0.9335184269564576,0.9335184269564576,1.0433775115268196,1.0433775115268196,1.0433775115268196,1.0433775115268196,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9793548387096777,43.824390413822115,43.824390413822115,43.824390413822115,43.824390413822115,175.29756165528843,0.12183147727531528,187.4434223958117,151.89612412650175,4,4,130421.38587153459,31,0.9738753425293801
2036.06,2036.0,6.0,2035.0,9.0,259.5,37.5,0.5749999999999996,979.1623001279572,-0.350233472,781.974438213398,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.26164396479339364,588.3077715467316,0.0,0.0,0.0,0.0,0.0,0.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,660.9744382133981,2.7,214.80519150468453,214.80519150468453,227.90477575979003,215.3654583424295,966.9159987396537,990.0,0.31140977307547574,0.1128417647370114,989.5757484621876,0.3330600150706053,0.3330600150706053,0.37097932055352917,0.3283778061758771,22.326689707463377,22.326689707463377,21.710867286891016,20.818679531904696,0.9353333333333335,0.9353333333333335,0.9378947368421049,0.94,0.8592207660187381,0.8592207660187381,0.9116191030391603,0.8614618333697182,0.9759999999999998,0.9759999999999998,0.9778947368421054,0.98,42.79204737976739,42.79204737976739,44.462976865722474,40.51662613317184,116.44508851670379,0.1471485581751143,163.61551524176485,64.16349574352961,4,2,83840.4637320267,30,0.646917158426132
2036.07,2036.0,7.0,2035.0,10.0,290.0,41.87096774193548,0.5749999999999996,514.0327254434959,-0.335436778,414.8880737481341,50.0,10.0,9.0,9.0,108.0,186.0,0.45353430394172145,228.8880737481342,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,297.88807374813416,1.1935483870967742,199.78820443771096,150.34932477051987,,,965.3334103693853,990.0,0.14088519609492653,0.01638985242433398,989.8427249514809,0.2922422688402589,0.1604760606199981,,,24.21707231325513,24.00397690975446,,,0.9322580645161291,0.9166666666666666,,,0.7991528177508441,0.6013972990820796,,,0.973870967741935,0.9699999999999999,,,43.18511794439678,31.47971611068012,,,49.27796622388326,0.1177801513505731,68.46750916472696,35.65212737379506,2,1,36662.80687056915,31,0.2737664790215737
2036.08,2036.0,8.0,2035.0,11.0,321.0,46.25806451612903,0.5749999999999996,377.76826380144263,-0.334548382,305.09875098165264,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.46023223485237347,164.29229936874953,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,221.74391227197532,1.0,164.29229936874953,,,,964.9125980107012,990.0,0.1154574903842032,0.006429229936874949,989.8781132796789,0.19253354248082274,,,,24.772981726496617,,,,0.9225806451612907,,,,0.657169197474998,,,,0.9699999999999995,,,,35.73562898622863,,,,35.73562898622863,0.11741631853419429,41.927469121275394,30.056599559395266,1,1,26587.307965754102,31,0.19853127214571462
2036.09,2036.0,9.0,2035.0,12.0,351.5,50.666666666666664,0.5749999999999996,280.60563378779443,-0.29376432200000013,233.20727762633976,34.0,6.0,4.0,3.0,44.0,91.0,0.3929685447908714,142.2072776263397,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.2072776263397,1.0,142.2072776263397,,,,964.7361988290633,990.0,0.10336611737261579,0.004220727762633972,989.8924131548649,0.14575905056158361,,,,25.01045527523997,,,,0.9136666666666665,,,,0.5688291105053587,,,,0.969333333333333,,,,30.929207890358548,,,,30.929207890358548,0.1319518374485084,39.137780459907844,23.66611890230749,1,1,22269.02968105815,30,0.17182893272421412
2036.1,2036.0,10.0,2036.0,1.0,16.0,2.7419354838709675,0.5749999999999996,209.1370844867483,-0.24391966499999998,179.8048121241748,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,65.54838709677419,0.363729908850436,114.25642502740067,0.0,0.0,0.0,0.0,0.0,0.0,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,149.41771534998125,1.0,114.25642502740067,,,,964.460043481867,990.0,0.09082422114203904,0.0014259312861868386,989.9077498475721,0.0927257904142129,,,,25.354980575290256,,,,0.8977419354838706,,,,0.4570257001096027,,,,0.9664516129032256,,,,24.68078016024311,,,,24.68078016024311,0.13740393282362048,28.8760477038642,21.03157428260463,1,1,18362.50043922088,31,0.13711544533468398
2036.11,2036.0,11.0,2036.0,2.0,46.5,7.066666666666666,0.5749999999999996,241.1936381780941,-0.2960105510000001,200.1410176805885,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3064911807323007,138.80768434725513,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,171.80768434725516,1.0,138.80768434725513,,,,964.5515561320525,990.0,0.09845716511838244,0.003880768434725514,989.8976620664466,0.13793138208092756,,,,25.208174552313398,,,,0.911666666666667,,,,0.5552307373890204,,,,0.9699999999999995,,,,30.355338087060566,,,,30.355338087060566,0.1516621318448116,41.12955073199093,25.38295306850945,1,1,21855.843422683618,30,0.16864076715033655
2036.12,2036.0,12.0,2036.0,3.0,77.0,11.419354838709678,0.5749999999999996,404.756912403837,-0.39636746799999983,312.5082407019583,31.0,5.0,3.0,2.0,36.0,77.0,0.25539288142865246,235.50824070195827,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,274.5082407019583,1.3225806451612903,186.81953539032358,150.9349864660676,,,964.957840777763,990.0,0.13303491257334332,0.01820623816532157,989.8487588492612,0.259424555750238,0.1618474598324247,,,24.63149351574804,24.471085486482064,,,0.9283870967741936,0.915,,,0.7472781415612946,0.6037399458642703,,,0.9732258064516126,0.97,,,40.92331494306919,32.15887088040526,,,51.29714425932895,0.16248343194484985,71.04440409257627,30.78211097906785,2,1,38165.07532894074,31,0.2849841347740497
2037.01,2037.0,1.0,2036.0,4.0,108.0,15.870967741935484,0.5875,593.1948486172843,-0.32654580800000005,479.3929900706727,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.21218758710133484,379.0381513609951,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,424.6187965222855,2.0,189.51907568049754,189.51907568049754,,,965.6093370393479,990.0,0.18297303205537152,0.04580763027219902,989.7712193376725,0.25853026153670144,0.25853026153670144,,,23.903352036787748,23.903352036787748,,,0.9303225806451617,0.9303225806451617,,,0.7580763027219902,0.7580763027219902,,,0.972258064516129,0.972258064516129,,,40.1971345751853,40.1971345751853,,,80.3942691503706,0.16709025399362193,97.82403631191508,66.6866189868499,2,2,59813.33624787574,31,0.4466348286131701
2037.02,2037.0,2.0,2036.0,5.0,137.5,20.071428571428573,0.5875000000000002,816.0951393513125,-0.32466112599999997,660.4344488181695,36.0,6.0,5.0,4.0,54.0,105.0,0.16005231803222847,555.4344488181695,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,602.4344488181695,2.5714285714285716,221.08501011181562,221.08501011181562,198.21275004044205,,966.4087168296539,990.0,0.2659040283003882,0.09225496243201836,989.6418410092675,0.35178713904552256,0.35178713904552256,0.27896947439063136,,22.881337040568166,22.881337040568166,22.745068981896463,,0.9360714285714283,0.9360714285714283,0.9312499999999998,,0.8843400404472627,0.8843400404472627,0.7928510001617681,,0.9749999999999999,0.9749999999999999,0.9712500000000002,,45.37917068455016,45.37917068455016,39.99210602355714,,113.61097338256157,0.17204086809312685,134.1967615138579,97.79138496319052,3,2,76346.57411308138,28,0.6311720743475644
2037.03,2037.0,3.0,2036.0,6.0,167.0,24.258064516129032,0.5875,2441.3844419434486,-0.39576539699999996,1873.7328457424176,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.09510548258723554,985.8991699052038,739.6723855146332,34.22877418892838,5.9510118008294555,10.368475681066778,32.92564692841143,656.1984769153972,78.06748386634773,14.305850510506874,18.07815310042162,39.99016305744368,737.3920253024941,1096.35065738248,3.7419354838709675,261.7108263782332,261.7108263782332,261.7108263782332,270.5985832124189,970.4525643504809,990.0,0.7446182185427258,0.3802323600740623,988.8751494213834,0.4878521134159616,0.4878521134159616,0.4878521134159616,0.5192115385518065,17.934732957486332,17.934732957486332,17.934732957486332,16.547750442427688,0.9244114073050115,0.9244114073050115,0.9244114073050115,0.9194240707154506,1.0468433055129334,1.0468433055129334,1.0468433055129334,1.0823943328496761,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9800000000000003,41.294911343106556,41.294911343106556,41.294911343106556,39.46758507256291,153.1671358573502,0.10438227703418937,189.98282647907848,122.76708340950664,4,3,113956.34907786852,31,0.8509285325408342
2037.04,2037.0,4.0,2036.0,7.0,197.5,28.666666666666668,0.5875000000000001,4072.115708215943,-0.3863576779999997,3147.8059710914317,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08746881858118968,1100.0,1778.8059710914324,35.333333333333336,4.333333333333334,8.333333333333334,57.0,1673.8059710914322,100.0,18.0,25.0,80.0,1824.8059710914324,1243.0,4.0,275.0,275.0,275.0,275.0,973.9085692761327,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.154528730752524,14.154528730752524,14.154528730752524,14.154528730752524,0.898260327508982,0.898260327508982,0.898260327508982,0.898260327508982,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.636438911354325,33.636438911354325,33.636438911354325,33.636438911354325,134.5457556454173,0.043728751454034605,154.68345198597657,123.93548103724424,4,4,96872.94406470047,30,0.7474764202523184
2037.05,2037.0,5.0,2036.0,8.0,228.0,33.0,0.5875,2236.295172419246,-0.3628664760000001,1759.55270016869,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.16790430464553832,1098.8871802263127,370.1493909101193,32.31059799323791,4.002100043812748,7.9766443374550215,24.413872761631183,301.44617577398225,90.5364044448508,17.324680688974038,22.26696691810018,43.349356632598926,487.18811125785334,1229.0152322782378,4.0,274.7217950565782,274.7217950565782,274.7217950565782,274.7217950565782,970.3939833380088,990.0,0.895897289512343,0.4785533342942069,988.6255493761935,0.5338692312696555,0.5338692312696555,0.5338692312696555,0.5338692312696555,17.69769680691497,17.69769680691497,17.69769680691497,17.69769680691497,0.9294134982934008,0.9294134982934008,0.9294134982934008,0.9294134982934008,1.0988871802263132,1.0988871802263132,1.0988871802263132,1.0988871802263132,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.44815173805098,43.44815173805098,43.44815173805098,43.44815173805098,173.79260695220393,0.10224514345791536,188.35776094778362,155.1738747019356,4,4,129301.69957243968,31,0.9655144830677993
2037.06,2037.0,6.0,2036.0,9.0,258.5,37.333333333333336,0.5875000000000001,1287.2427867107028,-0.350233472,1022.3769242939233,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.23002231286046643,795.9601713647668,0.7500862624898292,0.18930748529505217,0.04286207214227597,0.04286207214227597,0.04643391148746563,0.42862072142275953,56.18930748529505,12.042862072142276,12.709528738808944,14.046433911487465,131.42862072142276,876.9018696610132,3.3666666666666667,235.46414487363782,235.46414487363782,234.09991976694212,245.85836115772022,967.8904770853127,990.0,0.48155734372403525,0.225478654514215,989.2929640017614,0.3976780835655876,0.3976780835655876,0.3933215392050022,0.43074609836285693,21.004808832883395,21.004808832883395,20.90961882776108,20.008347197569364,0.937064097797425,0.937064097797425,0.9368543904972411,0.9386094564555962,0.9418565794945513,0.9418565794945513,0.9363996790677686,0.9834334446308808,0.9773333333333334,0.9773333333333334,0.9771428571428571,0.9792307692307696,44.29647945682521,44.29647945682521,43.79023066673913,44.25271144507073,148.64001582880428,0.14473436328858233,190.6136847446212,101.12931818941168,4,2,107020.81139673904,30,0.825777865715579
2037.07,2037.0,7.0,2036.0,10.0,289.0,41.74193548387097,0.5875,643.3177480381622,-0.335436778,516.5396938667817,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.4221986732864765,304.08808096355597,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,380.18485515710427,1.4516129032258065,215.82968677318914,195.4293014215265,,,965.7753448482842,990.0,0.17026818212510536,0.031026906963291637,989.7987049109114,0.3383451033872886,0.2802743995932838,,,23.685014959240192,23.247721160964424,,,0.9361290322580648,0.9299999999999998,,,0.8633187470927564,0.781717205686106,,,0.9758064516129034,0.9735714285714288,,,45.88490869699179,40.29126114622626,,,64.08096211786817,0.12238228908263334,106.69031961656772,41.780970508093795,2,1,47676.23581569393,31,0.3560053450992677
2037.08,2037.0,8.0,2036.0,11.0,320.0,46.12903225806452,0.5875,409.3548228938547,-0.334548382,328.8972891168213,47.0,8.0,6.0,5.0,89.0,155.0,0.47495750706767814,173.89728911682124,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.89728911682124,1.0,173.89728911682124,,,,964.9938798807151,990.0,0.11985622485199339,0.007650887119000279,989.8724928880291,0.2199042080454959,,,,24.65870879926845,,,,0.9254838709677422,,,,0.695589156467285,,,,0.9709677419354834,,,,37.8305202763863,,,,37.8305202763863,0.11416944526719022,48.963582598352794,26.352752558892213,1,1,28145.907085631407,31,0.210169557091035
2037.09,2037.0,9.0,2036.0,12.0,350.5,50.5,0.5875000000000001,295.0831732225267,-0.29376432200000013,244.1557895872739,38.0,6.0,4.0,3.0,58.0,109.0,0.4463658189962055,135.1557895872739,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,183.1557895872739,1.0,135.1557895872739,,,,964.756037584139,990.0,0.10232583735929787,0.003515578958727386,989.8941585836816,0.13078748005515925,,,,25.007333519487975,,,,0.9106666666666665,,,,0.5406231583490956,,,,0.9696666666666663,,,,29.294616321252075,,,,29.294616321252075,0.11995736826851894,35.64436052099655,23.462757931511465,1,1,21092.123751301497,30,0.16274786845140043
2037.1,2037.0,10.0,2037.0,1.0,16.0,2.7419354838709675,0.5875,220.51657888336862,-0.24391966499999998,188.91593498006438,37.0,5.0,3.0,2.0,50.0,97.0,0.5165061802055638,91.91593498006439,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,136.91593498006438,1.0,91.91593498006439,,,,964.5347792959028,990.0,0.08656225056138557,0.0003025696596197018,989.9131351797786,0.06077827442695594,,,,25.317577609449213,,,,0.8770967741935484,,,,0.36766373992025764,,,,0.9612903225806457,,,,19.28972531014347,,,,19.28972531014347,0.10135771692311626,25.14817517753965,15.514174696233034,1,1,14351.555630746743,31,0.10716514061190818
2037.11,2037.0,11.0,2037.0,2.0,46.5,7.066666666666666,0.5875000000000001,289.4535604197024,-0.2960105510000001,239.11579202331293,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3177368336601836,163.44912535664628,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,201.44912535664628,1.0,163.44912535664628,,,,964.683104795655,990.0,0.10855015385044046,0.006391731642440521,989.8850581145069,0.19438415971975903,,,,25.007569159132448,,,,0.9226666666666666,,,,0.6537965014265852,,,,0.9699999999999995,,,,35.894995439132266,,,,35.894995439132266,0.14978723076344108,45.19319657127951,27.290430479375786,1,1,25844.39671617523,30,0.19941664132851258
2037.12,2037.0,12.0,2037.0,3.0,77.0,11.419354838709678,0.5875,393.04865637933034,-0.39636746799999983,301.5210322005276,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.31684399306498245,207.1016773618178,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,251.26296768439843,1.0,207.1016773618178,,,,964.8986912630351,990.0,0.12537733917575686,0.012415876881641261,989.8622067839427,0.310787550717032,,,,24.652727970190817,,,,0.9351612903225807,,,,0.8284067094472711,,,,0.9735483870967743,,,,45.63357709167155,,,,45.63357709167155,0.15048057039841808,59.93835184844911,37.91563829130489,1,1,33951.38135620362,31,0.25351987273150856
2038.01,2038.0,1.0,2037.0,4.0,108.0,15.870967741935484,0.6000000000000001,595.5985025203678,-0.32654580800000005,478.90438597090565,34.0,5.0,4.0,3.0,45.0,91.0,0.1950288666078155,387.90438597090576,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,430.90438597090565,2.0,193.95219298545294,193.95219298545294,,,965.6111446225996,990.0,0.18698522259609127,0.04784564921683997,989.7651691281869,0.27672462471911174,0.27672462471911174,,,23.877299880868094,23.877299880868094,,,0.9293548387096777,0.9293548387096777,,,0.7758087719418113,0.7758087719418113,,,0.9735483870967743,0.9735483870967743,,,41.060459939912285,41.060459939912285,,,82.12091987982457,0.17052478928341333,109.36375676564847,58.571824234742664,2,2,61097.96439058949,31,0.45622733266569215
2038.02,2038.0,2.0,2037.0,5.0,137.5,20.071428571428573,0.5999999999999999,890.4299382666587,-0.32466112599999997,716.9771464376001,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.18174449230616388,589.1200035804574,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,641.834289294743,2.5357142857142856,236.48431633048742,236.48431633048742,216.81589238303417,,966.6528936917988,990.0,0.28978656504898603,0.10468647911555419,989.6055269558357,0.4017261857347329,0.4017261857347329,0.3370725035077053,,22.550907078301755,22.550907078301755,22.327431178195308,,0.9396428571428572,0.9396428571428572,0.9339999999999997,,0.9459372653219499,0.9459372653219499,0.8672635695321366,,0.9767857142857144,0.9767857142857144,0.9740000000000001,,48.07832931234237,48.07832931234237,43.1515215251777,,119.27354515602994,0.16601568444175618,155.38094353085822,99.29194407814724,3,2,80151.82234485213,28,0.6626308064223887
2038.03,2038.0,3.0,2037.0,6.0,167.0,24.258064516129032,0.6000000000000001,2621.744471555467,-0.39576539699999996,1999.187026584844,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.08926383980295881,1023.0635273387489,827.9622089235146,33.07231724198056,5.774142152644518,9.857197279941776,30.708586869219953,748.5499653797275,76.91102691939992,14.128980862321937,17.566874699296616,37.773102998252206,829.7435137668243,1131.6704098197674,3.870967741935484,263.83743826347273,263.83743826347273,263.83743826347273,265.8550958888242,970.7395050804892,990.0,0.7738132750578691,0.4048152769441036,988.8213714479982,0.49484093391542433,0.49484093391542433,0.49484093391542433,0.5024726145020528,17.58702543359342,17.58702543359342,17.58702543359342,16.98402926431727,0.9203845369092937,0.9203845369092937,0.9203845369092937,0.9174785423773373,1.0553497530538916,1.0553497530538916,1.0553497530538916,1.0634203835552976,0.979677419354839,0.979677419354839,0.979677419354839,0.9796296296296299,40.82184183706518,40.82184183706518,40.82184183706518,39.61566095676307,156.96948827998918,0.10479773159631124,192.10936869366543,114.00522741324095,4,3,116785.29928031196,31,0.8720527126666066
2038.04,2038.0,4.0,2037.0,7.0,197.5,28.666666666666668,0.6,5657.098145480774,-0.3863576779999997,4345.700163257139,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07900359257409013,1100.0,2904.7001632571396,20.666666666666668,3.999999999999998,5.666666666666667,53.666666666666664,2820.700163257139,100.0,18.0,25.0,80.0,3022.700163257139,1243.0,4.0,275.0,275.0,275.0,275.0,976.2285808185018,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.834517188383789,11.834517188383789,11.834517188383789,11.834517188383789,0.8581554431740356,0.8581554431740356,0.8581554431740356,0.8581554431740356,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.86458804377096,26.86458804377096,26.86458804377096,26.86458804377096,107.45835217508385,0.02495423175373113,123.45140116074778,100.86688123214942,4,4,77370.01356606036,30,0.5969908454171323
2038.05,2038.0,5.0,2037.0,8.0,228.0,33.0,0.6000000000000001,3373.529602943708,-0.3628664760000001,2639.0451237225907,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.12752162244564746,1100.0,1211.9160914645267,33.064516129032256,4.0,7.67741935483871,53.7105650053367,1113.463590975319,100.0,18.0,25.0,77.03314565049799,1319.0119780720931,1243.0,4.0,275.0,275.0,275.0,275.0,972.7264303907675,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.336667616117909,15.336667616117909,15.336667616117909,15.336667616117909,0.9118127016483468,0.9118127016483468,0.9118127016483468,0.9118127016483468,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.00631813270643,37.00631813270643,37.00631813270643,37.00631813270643,148.02527253082573,0.05880668851008763,169.40602558510352,124.69955934498584,4,4,110130.80276293431,31,0.8223626251712538
2038.06,2038.0,6.0,2037.0,9.0,258.5,37.333333333333336,0.6,1823.7838139829664,-0.350233472,1440.5337315737727,62.0,12.0,14.0,16.0,153.0,257.0,0.18384941468715654,1031.5521563107798,151.98157526299318,18.94570075288672,3.0809288464745923,5.215479397167711,9.461887954116303,115.27757831234786,80.94570075288672,15.080928846474594,19.21547939716771,25.461887954116307,268.2775783123478,1146.7942653073085,3.933333333333333,262.236276845851,262.236276845851,262.236276845851,262.33213475702837,969.3845734283516,990.0,0.7828169526511866,0.4080455516664872,988.8091374956824,0.48921010501381795,0.48921010501381795,0.48921010501381795,0.4897350206123022,18.93535396231662,18.93535396231662,18.93535396231662,18.794525158183852,0.9344786876200096,0.9344786876200096,0.9344786876200096,0.934084308164296,1.048945107383404,1.048945107383404,1.048945107383404,1.0493285390281133,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,44.44108588464498,44.44108588464498,44.44108588464498,44.095127672893945,174.47871014863597,0.1241119563698589,187.18106675175255,145.0256837683435,4,3,125624.67130701788,30,0.969326167492422
2038.07,2038.0,7.0,2037.0,10.0,289.0,41.74193548387097,0.6000000000000001,944.4462235004821,-0.335436778,754.36502457732,63.0,12.0,13.0,13.0,155.0,256.0,0.35216619621993545,498.36502457732007,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,586.3650245773199,2.3870967741935485,207.1775974903193,207.1775974903193,217.0253931247606,,966.8042844931329,990.0,0.2648361289694839,0.08012574394147177,989.655038127089,0.3130180714631597,0.3130180714631597,0.335744774541733,,22.537735562493246,22.537735562493246,21.739279195203817,,0.9322580645161291,0.9322580645161291,0.9358333333333331,,0.8287103899612773,0.8287103899612773,0.8681015724990422,,0.974838709677419,0.974838709677419,0.9758333333333336,,41.51874283563441,41.51874283563441,42.239415080210435,,99.38822699264058,0.12979522459746903,141.59287733014455,57.08335572140014,3,2,73944.84088252464,31,0.5521568166257814
2038.08,2038.0,8.0,2037.0,11.0,320.0,46.12903225806452,0.6000000000000001,522.2217882611681,-0.334548382,417.39671567641585,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.4738075330157808,221.7838124506094,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,297.2999414828676,1.1935483870967742,193.38147795960026,146.7453948702139,,,965.3453234361,990.0,0.1406870825496498,0.01525660985755171,989.844056307593,0.2743338041515737,0.15267140510266788,,,24.22439906734136,23.973927520813263,,,0.93,0.9133333333333334,,,0.773525911838401,0.5869815794808556,,,0.9729032258064512,0.9699999999999999,,,41.66521119735185,30.577192489221613,,,47.583377485588294,0.11304274245836608,65.87870761142214,33.215281737784885,2,1,35402.03284927768,31,0.2643520971421571
2038.09,2038.0,9.0,2037.0,12.0,350.5,50.5,0.6,367.3335850669406,-0.29376432200000013,302.58788412792916,46.0,7.0,6.0,4.0,75.0,138.0,0.4594916047715976,164.58788412792902,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.58788412792902,1.0,164.58788412792902,,,,964.9045878868184,990.0,0.116056050792954,0.006561571519865847,989.8773823776869,0.19659889543366743,,,,24.77619559543542,,,,0.922,,,,0.6583515365117164,,,,0.9699999999999995,,,,35.8037998916949,,,,35.8037998916949,0.1175277500625702,45.62495660925765,27.815296341066826,1,1,25778.73592202032,30,0.19890999939830495
2038.1,2038.0,10.0,2038.0,1.0,16.0,2.7419354838709675,0.6000000000000001,277.5296288269351,-0.24391966499999998,236.91266837231092,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4454754732369322,131.52557159811747,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,180.39653934005284,1.0,131.52557159811747,,,,964.736920980457,990.0,0.10138518386592711,0.0031525571598117483,989.8954622589741,0.12322311441500744,,,,25.03531816410155,,,,0.9083870967741936,,,,0.5261022863924696,,,,0.9699999999999995,,,,28.47342470206364,,,,28.47342470206364,0.12002584865684775,35.578359572718576,25.290981329979715,1,1,21184.22797833536,31,0.15818569278924252
2038.11,2038.0,11.0,2038.0,2.0,46.5,7.066666666666666,0.6,336.7660400883824,-0.2960105510000001,276.95425943759227,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3564069201833726,179.62092610425896,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,225.62092610425896,1.0,179.62092610425896,,,,964.8410525436774,990.0,0.11669469224667277,0.008692096979793035,989.8746132107735,0.2374163486663739,,,,24.79614431842999,,,,0.9263333333333337,,,,0.718483704417036,,,,0.9719999999999999,,,,39.38711780630591,,,,39.38711780630591,0.14099837514718214,52.813710378412225,27.44452799413033,1,1,28358.72482054025,30,0.2188173211461439
2038.12,2038.0,12.0,2038.0,3.0,77.0,11.419354838709678,0.6000000000000001,490.1320053749792,-0.39636746799999983,373.56857620123384,42.0,7.0,5.0,3.0,61.0,118.0,0.3185030994832534,255.5685762012337,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,309.5685762012337,1.2903225806451613,211.80491475498016,150.7415005370955,,,965.1630992174968,990.0,0.14476447180114768,0.021113715240246727,989.8341218129585,0.33023371351884556,0.16116314412968794,,,24.340788881942995,24.299314850511827,,,0.9354838709677419,0.9166666666666666,,,0.8472196590199202,0.6029660021483823,,,0.9764516129032257,0.9699999999999999,,,46.35385841251094,31.951070796777927,,,55.629975740607755,0.1485594824451143,69.92577012311047,44.54758389480107,2,1,41388.701951012146,31,0.309055420781154
2039.01,2039.0,1.0,2038.0,4.0,108.0,15.870967741935484,0.6125000000000004,876.7312960652222,-0.32654580800000005,701.3768767633128,46.0,7.0,6.0,4.0,76.0,139.0,0.20854151447785332,562.3768767633126,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.3768767633127,2.5483870967741935,218.9613241759656,218.9613241759656,228.09509457131037,208.55956761186283,966.5752368125303,990.0,0.2862534882272433,0.10204332055933349,989.6117031912132,0.3451898698649743,0.3451898698649743,0.37334164856810415,0.3079179105370192,22.691276508818188,22.691276508818188,21.958492987451326,21.28406856767577,0.9351612903225809,0.9351612903225809,0.9362499999999997,0.93,0.8758452967038622,0.8758452967038622,0.9123803782852413,0.8342382704474514,0.9751612903225807,0.9751612903225807,0.9762500000000003,0.97,44.33172148657991,44.33172148657991,44.83722496031606,39.283344657378066,113.0724411674319,0.1603244724362903,157.13337862951232,71.82869928047663,4,2,84125.89622856933,31,0.628180228707955
2039.02,2039.0,2.0,2038.0,5.0,137.5,20.071428571428573,0.6125000000000004,1967.6261840462028,-0.32466112599999997,1576.3539979147442,49.0,8.0,7.0,5.0,93.0,162.0,0.10827878348578492,1067.0438137863173,347.31018412842684,35.858333700485915,6.895678924736118,10.560800837410767,10.719450127420583,283.27592053837344,84.85833370048591,14.895678924736119,17.560800837410767,15.719450127420581,376.2759205383735,1184.35862724895,4.0,266.7609534465793,266.7609534465793,266.7609534465793,266.7609534465793,969.7971516234965,990.0,0.8333544486246686,0.4435650927292422,988.7230804586462,0.5054591651945325,0.5054591651945325,0.5054591651945325,0.5054591651945325,18.420469669954915,18.420469669954915,18.420469669954915,18.420469669954915,0.9319433589770801,0.9319433589770801,0.9319433589770801,0.9319433589770801,1.0670438137863179,1.0670438137863179,1.0670438137863179,1.0670438137863179,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.87063911861129,43.87063911861129,43.87063911861129,43.87063911861129,175.48255647444515,0.11793730315460083,191.48408587189581,155.60913209907957,4,4,117924.27795082713,28,0.9749030915246952
2039.03,2039.0,3.0,2038.0,6.0,167.0,24.258064516129032,0.6125000000000004,4357.5193382716325,-0.39576539699999996,3301.229173628304,59.0,11.0,12.0,13.0,144.0,239.0,0.07307281950981365,1100.0,1962.2291736283046,41.000000000000036,7.0,13.0,66.64004196397192,1834.5891316643326,100.0,18.0,25.0,79.64004196397192,1978.5891316643324,1243.0,4.0,275.0,275.0,275.0,275.0,974.2426673857982,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.82043062108698,13.82043062108698,13.82043062108698,13.82043062108698,0.8937292260136575,0.8937292260136575,0.8937292260136575,0.8937292260136575,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.67039133388115,32.67039133388115,32.67039133388115,32.67039133388115,130.6815653355246,0.040189922161022934,155.1219541302779,116.06512626449228,4,4,97227.0846096303,31,0.72600869630847
2039.04,2039.0,4.0,2038.0,7.0,197.5,28.666666666666668,0.6125000000000004,5234.808489985402,-0.3863576779999997,3996.0220625440675,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08039274156027651,1100.0,2578.0220625440666,25.333333333333332,4.0,6.333333333333333,54.333333333333336,2488.0220625440666,100.0,18.0,25.0,80.0,2673.0220625440675,1243.0,4.0,275.0,275.0,275.0,275.0,975.6069074857354,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.456190521150042,12.456190521150042,12.456190521150042,12.456190521150042,0.8707024651603703,0.8707024651603703,0.8707024651603703,0.8707024651603703,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.684540740969787,28.684540740969787,28.684540740969787,28.684540740969787,114.73816296387915,0.028931623401055193,127.26061729742071,109.23220875092308,4,4,82611.47733399297,30,0.6374342386882174
2039.05,2039.0,5.0,2038.0,8.0,228.0,33.0,0.6125000000000004,3461.258328195413,-0.3628664760000001,2691.973878297687,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.1273219561256745,1100.0,1258.1029105557511,30.93548387096774,4.0,7.32258064516129,55.00863367800038,1160.8362123616216,100.0,18.0,25.0,78.68605303283908,1370.287825264847,1243.0,4.0,275.0,275.0,275.0,275.0,972.8685861487576,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.194511858127871,15.194511858127871,15.194511858127871,15.194511858127871,0.9107940556656822,0.9107940556656822,0.9107940556656822,0.9107940556656822,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.614154024750526,36.614154024750526,36.614154024750526,36.614154024750526,146.4566160990021,0.056313837589495215,164.83412102803734,127.31023361319099,4,4,108963.72237765754,31,0.8136478672166781
2039.06,2039.0,6.0,2038.0,9.0,258.5,37.333333333333336,0.6125000000000004,1877.7329987511005,-0.350233472,1474.925468320639,67.0,13.0,15.0,17.0,181.0,293.0,0.2069383747478347,1009.5540048170932,172.3714635035458,16.985615049975667,2.6408459564782536,4.867212941122358,10.001074674267166,137.87671488170244,83.98561504997566,15.640845956478254,19.86721294112236,27.001074674267166,318.87671488170247,1129.0476787646696,3.8666666666666667,260.8587367281616,260.8587367281616,260.8587367281616,261.8974553453173,969.4857062253135,990.0,0.7647005666566599,0.3901616566188563,988.8451377767245,0.484519483101216,0.484519483101216,0.484519483101216,0.48865757656885367,18.87491206830983,18.87491206830983,18.87491206830983,18.564328291483683,0.9337617737242321,0.9337617737242321,0.9337617737242321,0.932802046604883,1.0434349469126465,1.0434349469126465,1.0434349469126465,1.0475898213812695,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9792307692307693,43.98533307368583,43.98533307368583,43.98533307368583,43.37376132825912,169.5465923722154,0.11851322312543879,185.61966301605517,137.90980052994473,4,3,122073.54650799505,30,0.9419255131789742
2039.07,2039.0,7.0,2038.0,10.0,289.0,41.74193548387097,0.6125000000000004,949.4790279217797,-0.335436778,754.4037890551793,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,237.29032258064515,0.3269463114375914,517.113466474534,0.0,0.0,0.0,0.0,0.0,0.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,599.9521761519534,2.4193548387096775,212.49696362862358,212.49696362862358,219.66967044122262,,966.806826070528,990.0,0.27088072249112577,0.08553131338819506,989.6435879641207,0.32781385824779846,0.32781385824779846,0.3434646587757231,,22.508948035344968,22.508948035344968,21.814822266187477,,0.9335483870967743,0.9335483870967743,0.9361538461538459,,0.8499878545144942,0.8499878545144942,0.8786786817648902,,0.9745161290322578,0.9745161290322578,0.9753846153846156,,42.59937898011041,42.59937898011041,42.90541415807938,,103.1913509942541,0.13483346999750395,141.45545842081475,62.661910788208935,3,2,76774.36513972505,31,0.5732852833014117
2039.08,2039.0,8.0,2038.0,11.0,320.0,46.12903225806452,0.6125000000000004,555.7420830003142,-0.334548382,441.864481510612,58.0,10.0,10.0,7.0,117.0,202.0,0.46264298447931157,239.86448151061208,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,317.86448151061194,1.2580645161290323,200.38294833252155,152.99094106510097,,,965.4479524740494,990.0,0.14751956950536932,0.018492804882249803,989.8339876256122,0.29513282895377235,0.16637014362493974,,,24.090902322609086,23.898219686329874,,,0.9319354838709678,0.9162500000000001,,,0.801531793330086,0.611963764260404,,,0.9745161290322578,0.9699999999999999,,,43.11771641920139,31.87618002687622,,,51.343827393879124,0.11520194076786963,68.27247714878773,37.63364801217874,2,1,38199.80758104607,31,0.2852434855215507
2039.09,2039.0,9.0,2038.0,12.0,350.5,50.5,0.6125000000000004,410.9056934988296,-0.29376432200000013,336.9711661191476,48.0,8.0,7.0,4.0,79.0,146.0,0.4360727274300553,190.97116611914763,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,253.97116611914757,1.0,190.97116611914763,,,,965.0221491672963,990.0,0.12626307119420285,0.009841989041841205,989.8638949397642,0.2632812406845623,,,,24.57846453178267,,,,0.9303333333333337,,,,0.7638846644765906,,,,0.9729999999999996,,,,41.70705452894065,,,,41.70705452894065,0.12311146788953217,50.63790446115326,32.523081157421764,1,1,30029.07926083728,30,0.23170585849411482
2039.1,2039.0,10.0,2039.0,1.0,16.0,2.7419354838709675,0.6125000000000004,312.93945960800164,-0.24391966499999998,266.18605561437187,41.0,6.0,4.0,3.0,56.0,110.0,0.41548360605001217,156.18605561437195,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.1860556143719,1.0,156.18605561437195,,,,964.7991835376762,990.0,0.11051595753121943,0.005618605561437203,989.8838654369076,0.1753472061410582,,,,24.90933469309042,,,,0.9203225806451616,,,,0.624744222457488,,,,0.9699999999999995,,,,34.08701184036863,,,,34.08701184036863,0.12753133042478498,41.79766310468803,28.44647925482857,1,1,25360.73680923427,31,0.189372288002048
2039.11,2039.0,11.0,2039.0,2.0,46.5,7.066666666666666,0.6125000000000004,348.3271184360295,-0.2960105510000001,285.1731608039284,40.0,6.0,4.0,3.0,53.0,106.0,0.37665910938246777,179.17316080392854,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.17316080392854,1.0,179.17316080392854,,,,964.8563035715233,990.0,0.1179042661472209,0.008720082305537218,989.873375651547,0.23543764987882224,,,,24.781634430145285,,,,0.9260000000000003,,,,0.716692643215714,,,,0.9723333333333333,,,,39.26627291218696,,,,39.26627291218696,0.13649417810492237,56.82226454999254,30.626500003834657,1,1,28271.716496774603,30,0.21814596062326083
2039.12,2039.0,12.0,2039.0,3.0,77.0,11.419354838709678,0.6125000000000004,741.9755989303653,-0.39636746799999983,561.8424178825552,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.2341862687201519,441.0037082051359,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,496.42306304384556,2.129032258064516,208.79678341347957,200.85174639117693,217.7121008761922,,965.9755820044277,990.0,0.22410841105692447,0.06640490856945265,989.7094866803735,0.3179341740786941,0.2944421812652147,0.33755824193779327,,23.415970501867317,23.199127619884113,22.28648596496174,,0.9338709677419358,0.9316000000000001,0.9359999999999997,,0.8351871336539183,0.8034069855647078,0.8708484035047688,,0.9754838709677421,0.9744000000000002,0.9760000000000002,,43.691447684152735,41.37348047124124,43.46207351562846,,91.0771814563242,0.15977337814726758,143.3142749242306,50.695991094855636,3,1,67761.4230035052,31,0.5059843414240233
2040.01,2040.0,1.0,2039.0,4.0,108.0,15.870967741935484,0.625,1688.1221917892608,-0.32654580800000005,1343.5914260889137,49.0,8.0,7.0,5.0,81.0,150.0,0.12326764251542476,956.5903721032179,237.0010539856957,21.843862833939085,4.214139554191503,6.792395927631677,7.900035132856522,196.25062053707694,70.84386283393908,12.214139554191503,13.792395927631677,12.900035132856523,277.2506205370769,1053.44077041898,3.6129032258064515,264.23172751921425,264.23172751921425,264.23172751921425,267.4079408375174,968.9765822389162,990.0,0.6778142610823606,0.34307774541700187,988.9791079935009,0.49536404538563966,0.49536404538563966,0.49536404538563966,0.5077409055154001,19.50716170919885,19.50716170919885,19.50716170919885,18.321858996305338,0.9349095219387855,0.9349095219387855,0.9349095219387855,0.9316944831632822,1.0569269100768575,1.0569269100768575,1.0569269100768575,1.0696317633500698,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,46.1909208062259,46.1909208062259,46.1909208062259,43.73544863152216,165.37835996703004,0.1339456406949093,192.30742421855086,146.36385517757947,4,3,123041.4998154703,31,0.9187686664834999
2040.02,2040.0,2.0,2039.0,5.0,138.0,20.137931034482758,0.625,4105.2792575839485,-0.32466112599999997,3272.263891139167,55.0,10.0,10.0,8.0,114.0,197.0,0.06168374689221942,1100.0,1975.2638911391675,44.99999999999999,8.0,15.0,66.99336386900286,1840.2705272701648,100.0,18.0,25.0,74.99336386900286,1954.2705272701644,1243.0,4.0,275.0,275.0,275.0,275.0,974.1502497158033,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.912848291082007,13.912848291082007,13.912848291082007,13.912848291082007,0.8940758837126723,0.8940758837126723,0.8940758837126723,0.8940758837126723,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.92774655073045,32.92774655073045,32.92774655073045,32.92774655073045,131.7109862029218,0.04185150042749477,156.77767312675775,109.66635025012779,4,4,91670.84639723356,29,0.7317277011273432
