MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2040.03,2040.0,3.0,2039.0,6.0,168.0,24.419354838709676,0.625,6571.945730710378,-0.39576539699999996,4946.352786224724,68.0,14.0,17.0,21.0,195.0,315.0,0.0639625199901248,1100.0,3531.352786224724,32.0,4.000000000000001,8.0,59.0,3428.352786224724,100.0,18.0,25.0,80.0,3623.352786224724,1243.0,4.0,275.0,275.0,275.0,275.0,977.225807246364,990.01140186772,0.9219672131147545,0.4800000000000003,988.6094346546054,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.848692628241512,10.848692628241512,10.848692628241512,10.848692628241512,0.8360297959351113,0.8360297959351113,0.8360297959351113,0.8360297959351113,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.994316488822204,23.994316488822204,23.994316488822204,23.994316488822204,95.97726595528881,0.01956991458832979,112.61623671308963,88.81231075559714,4,4,71407.08587073484,31,0.5332070330849376
2040.04,2040.0,4.0,2039.0,7.0,198.5,28.8,0.625,5280.681636779931,-0.3863576779999997,4005.5367021277225,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.08575141574798054,1100.0,2564.536702127722,20.666666666666668,4.000000000000001,5.666666666666667,53.666666666666664,2480.536702127722,100.0,18.0,25.0,80.0,2682.536702127722,1243.0,4.0,275.0,275.0,275.0,275.0,975.5886557692168,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.474442237668635,12.474442237668635,12.474442237668635,12.474442237668635,0.8698566206117813,0.8698566206117813,0.8698566206117813,0.8698566206117813,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.737531998561995,28.737531998561995,28.737531998561995,28.737531998561995,114.95012799424798,0.02969468406857405,136.97238030824647,98.99234822753608,4,4,82764.09215585855,30,0.6386118221902666
2040.05,2040.0,5.0,2039.0,8.0,229.0,33.12903225806452,0.625,2964.2283143374075,-0.3628664760000001,2291.96638778551,65.0,14.0,17.0,23.0,202.0,321.0,0.14533330742615125,1100.0,870.9663877855108,35.00000000000001,4.0,8.0,45.87704055662789,778.0893472288825,100.0,18.0,25.0,68.87704055662789,980.0893472288827,1243.0,4.0,275.0,275.0,275.0,275.0,971.8579497450067,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.205148261878428,16.205148261878428,16.205148261878428,16.205148261878428,0.9197290334935764,0.9197290334935764,0.9197290334935764,0.9197290334935764,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.431596221767265,39.431596221767265,39.431596221767265,39.431596221767265,157.72638488706906,0.07250021816268006,176.35329896416957,136.57973550909807,4,4,117348.43035597936,31,0.8762576938170502
2040.06,2040.0,6.0,2039.0,9.0,259.5,37.5,0.625,1496.4271381826304,-0.350233472,1168.8653430571765,62.0,12.0,14.0,16.0,153.0,257.0,0.22861681284266785,876.5495677743119,35.315775282864706,6.721924923516689,1.147606532554839,1.7184490907516412,2.198647488427375,23.529147247614166,68.7219249235167,13.147606532554839,15.71844909075164,18.198647488427373,176.52914724761416,974.1375483211351,3.566666666666667,244.12547692736086,244.12547692736086,244.12547692736086,254.42318292746378,968.4296918882744,990.0,0.5844029306116407,0.2834085935773324,989.1321884758113,0.42667155550073976,0.42667155550073976,0.42667155550073976,0.46151184948844315,20.275825032035687,20.275825032035687,20.275825032035687,19.35750840203668,0.9367308880126377,0.9367308880126377,0.9367308880126377,0.9365839200223013,0.9765019077094432,0.9765019077094432,0.9765019077094432,1.017692731709855,0.9783333333333334,0.9783333333333334,0.9783333333333334,0.9800000000000002,44.2574569174382,44.2574569174382,44.2574569174382,44.1734687776061,157.8040030596247,0.13636766897182018,188.25153305016187,115.67075211388132,4,3,113618.8822029298,30,0.876688905886804
2040.07,2040.0,7.0,2039.0,10.0,290.0,41.87096774193548,0.625,817.1657130377204,-0.335436778,645.8485668668169,58.0,11.0,11.0,11.0,136.0,227.0,0.36089743399450175,418.848566866817,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,498.84856686681695,2.161290322580645,193.4756431021393,193.4756431021393,197.76314010773834,,966.3408701832225,990.0,0.21844589302753098,0.05727618774759573,989.7242779192248,0.27475691002616676,0.27475691002616676,0.2770612675837824,,23.108650825975964,23.108650825975964,22.213198162242357,,0.9287096774193552,0.9287096774193552,0.93,,0.773902572408557,0.773902572408557,0.7910525604309534,,0.97258064516129,0.97258064516129,0.97,,39.5432023395067,39.5432023395067,38.871772924548544,,85.3560454732954,0.13063721091672403,121.20130858797887,57.35776358554502,3,2,63504.897832131806,31,0.4742002526294191
2040.08,2040.0,8.0,2039.0,11.0,321.0,46.25806451612903,0.625,539.0707152314761,-0.334548382,426.3549430038055,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.4515035277941748,235.96784622961192,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,309.4517171973538,1.2580645161290323,198.74789976601423,144.22729254644113,,,965.3805488061431,990.0,0.1447256625378666,0.01788723378398882,989.8373871036785,0.2939037253492745,0.1472748851514458,,,24.16293457218596,24.085811962308604,,,0.930967741935484,0.9137500000000001,,,0.7949915990640568,0.5769091701857646,,,0.9738709677419352,0.9699999999999999,,,42.854633644279865,30.206823506468993,,,50.64994293627187,0.11781319377404197,62.590212986242896,36.45201450207411,2,1,37683.55754458629,31,0.28138857186817723
2040.09,2040.0,9.0,2039.0,12.0,351.5,50.666666666666664,0.625,418.1438089812006,-0.29376432200000013,341.3714761412881,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.41430393469256543,200.70480947462138,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,261.0381428079547,1.0,200.70480947462138,,,,965.0368678290181,990.0,0.12863860877312466,0.011197201713699803,989.8601641895133,0.28949612319205803,,,,24.533800237302838,,,,0.9346666666666665,,,,0.8028192378984862,,,,0.9736666666666663,,,,43.97863363753773,,,,43.97863363753773,0.12830815008127683,51.9896331100624,35.11047528018455,1,1,31664.616219027157,30,0.2443257424307651
2040.1,2040.0,10.0,2040.0,1.0,16.0,2.7419354838709675,0.625,358.651850572016,-0.24391966499999998,303.9754510450433,44.0,7.0,6.0,3.0,60.0,120.0,0.39494683263457203,183.97545104504326,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,240.97545104504326,1.0,183.97545104504326,,,,964.9038210296825,990.0,0.12198010074247578,0.00839754510450432,989.8696223541531,0.23992352350343726,,,,24.72587780096641,,,,0.9299999999999998,,,,0.735901804180173,,,,0.9699999999999995,,,,40.25405805601727,,,,40.25405805601727,0.13239115696447742,43.5020199680964,38.17885191159465,1,1,29949.01919367685,31,0.22363365586676262
2040.11,2040.0,11.0,2040.0,2.0,46.5,7.066666666666666,0.625,479.69713997218275,-0.2960105510000001,390.9500057745016,42.0,7.0,6.0,3.0,56.0,114.0,0.29957558436077736,276.9500057745017,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,331.95000577450156,1.4,207.84818794719806,172.754544568259,,,965.2408644080347,990.0,0.15219741889190092,0.02547009102070996,989.8223324900878,0.3159111182798247,0.2155143087668162,,,24.265556963772873,24.04653908974836,,,0.934,0.9233333333333332,,,0.8313927517887921,0.691018178273036,,,0.9746666666666663,0.9708333333333333,,,45.17386250855775,36.524219001419304,,,59.78355010912548,0.15162479601442005,92.2570162687972,40.13056847170021,2,1,43044.15607857034,30,0.332130833939586
2040.12,2040.0,12.0,2040.0,3.0,77.0,11.419354838709678,0.625,810.5850628265246,-0.39636746799999983,609.7790947320428,44.0,8.0,6.0,4.0,64.0,126.0,0.20774806716083638,483.77909473204284,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,541.7790947320428,2.096774193548387,232.89701657446355,232.89701657446355,185.84563635886298,,966.1862311954729,990.0,0.23230856067291947,0.06864897602054847,989.6990424633065,0.3879153725307193,0.3879153725307193,0.2445302408178299,,23.12489589530275,23.12489589530275,22.877744276336042,,0.9390322580645162,0.9390322580645162,0.93,,0.9315880662978545,0.9315880662978545,0.7433825454354519,,0.9777419354838711,0.9777419354838711,0.9700000000000001,,48.51644164105563,48.51644164105563,37.62595037232086,,100.67410428588424,0.1649796050588824,113.57796999970651,81.360875205793,3,2,74901.53358869789,31,0.5593005793660236
2041.01,2041.0,1.0,2040.0,4.0,108.0,15.870967741935484,0.6374999999999996,1008.1363768792771,-0.32654580800000005,798.2696506808518,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.18377284378098385,652.1728764873029,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,714.3986829389162,3.0,217.390958829101,217.390958829101,217.390958829101,,967.0024017567714,990.0,0.33081800586181603,0.12606785448333552,989.543114139655,0.3361218932865438,0.3361218932865438,0.3361218932865438,,22.204590489596516,22.204590489596516,22.204590489596516,,0.9358064516129037,0.9358064516129037,0.9358064516129037,,0.8695638353164041,0.8695638353164041,0.8695638353164041,,0.9758064516129035,0.9758064516129035,0.9758064516129035,,43.23060443044169,43.23060443044169,43.23060443044169,,129.69181329132505,0.16233628066390035,142.52508566480088,116.52689184121787,3,3,96490.70908874582,31,0.7205100738406945
2041.02,2041.0,2.0,2040.0,5.0,137.5,20.071428571428573,0.6374999999999996,1338.4955428652422,-0.32466112599999997,1061.4651556812028,49.0,8.0,7.0,5.0,93.0,162.0,0.15492789066614363,895.429501866625,4.035653814577935,1.220660721693326,0.1992915463989104,0.17438010309904659,0.12455721649931897,2.316764226887333,50.22066072169333,8.19929154639891,7.174380103099047,5.124557216499319,95.31676422688733,961.0238342378161,3.642857142857143,246.3936123229599,246.3936123229599,246.3936123229599,243.0534787298258,968.0501274616623,990.0,0.5471763402565695,0.27866491526618936,989.1741587444773,0.4319172704291586,0.4319172704291586,0.4319172704291586,0.4210467046272675,20.692114012385836,20.692114012385836,20.692114012385836,20.25898876555092,0.9390617321010353,0.9390617321010353,0.9390617321010353,0.9385404721571654,0.98557444929184,0.98557444929184,0.98557444929184,0.9722139149193035,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794444444444446,45.960113557668535,45.960113557668535,45.960113557668535,44.29427226493236,166.35522998617643,0.15716243381288825,192.6003570284718,140.7702055954684,4,3,111790.71455071052,28,0.9241957221454242
2041.03,2041.0,3.0,2040.0,6.0,167.0,24.258064516129032,0.6374999999999996,2236.25453077392,-0.39576539699999996,1672.0465273938662,49.0,9.0,9.0,9.0,107.0,183.0,0.1103069598237094,1100.0,389.0465273938666,47.701231929677284,8.44150342882157,14.182231405183279,19.13343577346885,299.58812485671547,96.70123192967728,17.44150342882157,23.18223140518328,28.13343577346885,406.5881248567156,1237.3249667636821,4.0,275.0,275.0,275.0,275.0,970.1544005369017,990.0,0.9111025376063203,0.4800000000000003,988.6088974623939,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.919562145491895,17.919562145491895,17.919562145491895,17.919562145491895,0.9304590239153451,0.9304590239153451,0.9304590239153451,0.9304590239153451,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.082127153146786,44.082127153146786,44.082127153146786,44.082127153146786,176.32850861258717,0.10655586626473691,189.4301204655333,171.0949261420923,4,4,131188.41040776484,31,0.9796028256254842
2041.04,2041.0,4.0,2040.0,7.0,197.5,28.666666666666668,0.6374999999999996,2274.855451234702,-0.3863576779999997,1714.5516841577169,45.0,11.0,10.0,10.0,72.0,148.0,0.0863421562860214,1100.0,466.551684157717,55.0,7.0,15.0,31.52376244308897,358.0279217146277,100.0,18.0,25.0,41.52376244308896,430.0279217146278,1243.0,4.0,275.0,275.0,275.0,275.0,970.2948246276563,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.768273379228614,17.768273379228614,17.768273379228614,17.768273379228614,0.930329572415538,0.930329572415538,0.930329572415538,0.930329572415538,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.70291487724797,43.70291487724797,43.70291487724797,43.70291487724797,174.81165950899194,0.10199212551864979,176.91661406819364,173.5495276585823,4,4,125864.39484647429,30,0.971175886161067
2041.05,2041.0,5.0,2040.0,8.0,228.0,33.0,0.6374999999999996,1689.2003864796504,-0.3628664760000001,1298.4420893985864,47.0,10.0,10.0,10.0,115.0,192.0,0.15288674240112768,1002.5747926000473,103.86729679853899,20.217020252467968,3.335328110717859,5.035345835956574,5.409755041590574,69.86984755780604,67.21702025246796,13.335328110717859,15.035345835956573,15.409755041590573,184.86984755780603,1098.1624867991895,3.870967741935484,258.69177002794777,258.69177002794777,258.69177002794777,260.0549614074933,968.8983871425091,990.0,0.7214255305102061,0.38235949412058956,988.8962149753692,0.4765749419482375,0.4765749419482375,0.4765749419482375,0.4818159466641476,19.521252890911935,19.521252890911935,19.521252890911935,19.24197559068823,0.9353575835981429,0.9353575835981429,0.9353575835981429,0.934669818205275,1.034767080111791,1.034767080111791,1.034767080111791,1.0402198456299732,0.979677419354839,0.979677419354839,0.979677419354839,0.9796296296296299,45.21722599495936,45.21722599495936,45.21722599495936,44.76876929893233,174.64383189039984,0.13740011884971418,189.612631750597,140.5292503234637,4,3,129935.01092645746,31,0.9702435105022211
2041.06,2041.0,6.0,2040.0,9.0,258.5,37.333333333333336,0.6374999999999996,833.9428296411135,-0.350233472,647.745213060985,39.0,9.0,7.0,5.0,59.0,119.0,0.19250432720070998,528.7452130609848,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,583.7452130609847,2.433333333333333,215.85652100211072,215.85652100211072,223.92039474637718,,966.3458731164889,990.0,0.2626566664601518,0.08918555838969348,989.64815777515,0.3354076801471061,0.3354076801471061,0.3589322194632784,,22.96687697851435,22.96687697851435,22.197142817931308,,0.9353333333333335,0.9353333333333335,0.9361538461538459,,0.8634260840084429,0.8634260840084429,0.8956815789855086,,0.9749999999999999,0.9749999999999999,0.9761538461538465,,44.26118248173574,44.26118248173574,44.49621219007138,,107.80405691250242,0.16565049946836352,152.62144082279931,70.44109019536987,3,2,77618.92097700176,30,0.5989114272916802
2041.07,2041.0,7.0,2040.0,10.0,289.0,41.74193548387097,0.6374999999999996,505.46055922691033,-0.335436778,397.3723950887756,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.321743816239591,271.0820725081303,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,327.50142734684,1.3870967741935485,209.25331792538987,159.7242826720796,,,965.2584774784898,990.0,0.15072003122219776,0.024216414501626073,989.825063554276,0.32205860861417007,0.18131844415606804,,,24.244527467172297,24.217133744308594,,,0.9338709677419359,0.9183333333333334,,,0.8370132717015593,0.6388971306883183,,,0.9761290322580648,0.9700000000000001,,,45.53288408974813,33.80170458222146,,,58.617414895769336,0.14686382836495332,72.08521042739591,48.799688976386975,2,1,43611.35668245238,31,0.3256523049764963
2041.08,2041.0,8.0,2040.0,11.0,320.0,46.12903225806452,0.6374999999999996,404.3485315963149,-0.334548382,318.11126287768013,47.0,8.0,6.0,5.0,89.0,155.0,0.4893800875162098,163.11126287768022,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,224.1112628776802,1.0,163.11126287768022,,,,964.9538527961616,990.0,0.1162546257387618,0.006311126287768021,989.8774342479738,0.1913581990699628,,,,24.73222325274202,,,,0.9219354838709679,,,,0.652445051510721,,,,0.9699999999999995,,,,35.40541021380449,,,,35.40541021380449,0.11081146290589322,42.43244772749424,26.690539807149914,1,1,26341.625199070542,31,0.19669672341002495
2041.09,2041.0,9.0,2040.0,12.0,350.5,50.5,0.6374999999999996,326.0121132941334,-0.29376432200000013,264.95827456028906,40.0,6.0,4.0,3.0,65.0,118.0,0.4467990033571324,146.95827456028903,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.95827456028903,1.0,146.95827456028903,,,,964.7942291251286,990.0,0.10703122996373489,0.004695827456028905,989.8882729425804,0.15438681466125254,,,,24.93965700279059,,,,0.9149999999999999,,,,0.5878330982411565,,,,0.9699999999999995,,,,31.925680261120522,,,,31.925680261120522,0.12014811640665665,37.2742121591017,25.359007127807317,1,1,22986.489788006777,30,0.17736489033955846
2041.1,2041.0,10.0,2041.0,1.0,16.0,2.7419354838709675,0.6374999999999996,273.9979423857406,-0.24391966499999998,231.391594858386,37.0,5.0,3.0,2.0,50.0,97.0,0.419618634298728,134.391594858386,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.39159485838596,1.0,134.391594858386,,,,964.7272160352736,990.0,0.1010425891562679,0.003439159485838599,989.8955182513581,0.1280820866109497,,,,25.0402201294733,,,,0.9103225806451614,,,,0.5375663794335439,,,,0.9699999999999995,,,,29.149825175743327,,,,29.149825175743327,0.12588759678464587,32.447578859042466,27.36194085935812,1,1,21687.46993075303,31,0.16194347319857402
2041.11,2041.0,11.0,2041.0,2.0,46.5,7.066666666666666,0.6374999999999996,330.0806456564747,-0.2960105510000001,267.792207612029,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.38680693834016966,166.1255409453624,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,214.1255409453624,1.0,166.1255409453624,,,,964.8101663830445,990.0,0.11280875209033873,0.007283757920916242,989.8799074899888,0.20531035591483512,,,,24.864430751029193,,,,0.9226666666666669,,,,0.6645021637814496,,,,0.9716666666666665,,,,36.38294026361158,,,,36.38294026361158,0.1341760628647311,55.20092975535981,26.933119120280885,1,1,26195.716989800334,30,0.2021274459089532
2041.12,2041.0,12.0,2041.0,3.0,77.0,11.419354838709678,0.6374999999999996,467.09131379128775,-0.39636746799999983,349.0646904164808,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.3273407892373422,236.03243235196467,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,287.5485613842228,1.1935483870967742,207.54467161436585,147.18676381092754,,,965.0671602746966,990.0,0.13745155175121787,0.01724963030496964,989.8452988179437,0.3140062939699827,0.15348076820022036,,,24.46413224927778,24.401802525578614,,,0.9358064516129032,0.915,,,0.8301786864574635,0.5887470552437103,,,0.9738709677419354,0.9699999999999999,,,45.49680378882293,31.27390825662494,,,51.549818290105186,0.14704095558742034,66.30839938670323,41.770881580032395,2,1,38353.064807838266,31,0.2863878793894733
2042.01,2042.0,1.0,2041.0,4.0,108.0,15.870967741935484,0.6499999999999998,689.9238257985675,-0.32654580800000005,543.4841992485684,41.0,6.0,4.0,3.0,66.0,120.0,0.22421863801094427,423.4841992485684,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,474.4841992485684,2.0,211.7420996242842,211.7420996242842,,,965.8928528136822,990.0,0.20306969435693034,0.05537349089797031,989.7415568147452,0.3251326211797982,0.3251326211797982,,,23.523571379882988,23.523571379882988,,,0.9354838709677422,0.9354838709677422,,,0.8469683984971369,0.8469683984971369,,,0.9754838709677423,0.9754838709677423,,,44.54366867706688,44.54366867706688,,,89.08733735413377,0.16330567106978516,111.68021936035923,66.58397943607714,2,2,66280.97899147548,31,0.4949296519674095
2042.02,2042.0,2.0,2041.0,5.0,137.5,20.071428571428573,0.65,1052.7755104526907,-0.32466112599999997,830.6085767309736,43.0,7.0,5.0,4.0,78.0,137.0,0.16784571820546304,693.6085767309736,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,748.6085767309736,3.0357142857142856,229.1843054637886,229.1843054637886,226.4322470939131,233.16020601778823,967.1298889305177,990.0,0.36139005758856396,0.15016969335614475,989.4884402490552,0.37601756033549505,0.37601756033549505,0.36673722475526244,0.3853683809960787,21.98253375820221,21.98253375820221,21.925264265333855,20.66741988175656,0.9382142857142861,0.9382142857142861,0.9373076923076925,0.94,0.9167372218551542,0.9167372218551542,0.9057289883756524,0.9326408240711528,0.9775000000000001,0.9775000000000001,0.9773076923076925,0.98,45.28427287043796,45.28427287043796,44.53710050957891,43.52724322512288,136.58805798817664,0.16445267532560465,180.20386563727692,109.75260822315737,4,2,91787.1749680547,28,0.7588225443787591
2042.03,2042.0,3.0,2041.0,6.0,167.0,24.258064516129032,0.6499999999999998,2318.304910791033,-0.39576539699999996,1721.926749589961,49.0,9.0,9.0,9.0,107.0,183.0,0.10938920521607219,1088.9815254156501,449.94522417431153,43.36623758383354,7.668979780045792,12.981229719933475,22.128453647916952,363.80032344258166,92.36623758383354,16.66897978004579,21.981229719933474,31.12845364791696,470.8003234425817,1219.997972499463,4.0,272.24538135391253,272.24538135391253,272.24538135391253,272.24538135391253,970.2822514346115,990.0,0.8855535308334136,0.4673646557206444,988.6470818134461,0.5249359558481796,0.5249359558481796,0.5249359558481796,0.5249359558481796,17.839894422986177,17.839894422986177,17.839894422986177,17.839894422986177,0.9301559578540454,0.9301559578540454,0.9301559578540454,0.9301559578540454,1.0889815254156507,1.0889815254156507,1.0889815254156507,1.0889815254156507,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.37396376336703,43.37396376336703,43.37396376336703,43.37396376336703,173.49585505346812,0.10428677990424169,189.7652022117537,166.386708469461,4,4,129080.91615978029,31,0.9638658614081562
2042.04,2042.0,4.0,2041.0,7.0,197.5,28.666666666666668,0.6499999999999999,2552.4208314760326,-0.3863576779999997,1911.4250307528916,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08954530226095157,1100.0,640.4250307528911,52.0,6.333333333333333,13.666666666666666,47.45630734164685,520.9687234112445,100.0,18.0,25.0,60.45630734164684,607.9687234112444,1243.0,4.0,275.0,275.0,275.0,275.0,970.8743415631486,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.188756443736636,17.188756443736636,17.188756443736636,17.188756443736636,0.927811499774221,0.927811499774221,0.927811499774221,0.927811499774221,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.16445884380989,42.16445884380989,42.16445884380989,42.16445884380989,168.6578353752395,0.08869927539129056,175.49079021734818,164.27553889922126,4,4,121433.64147017249,30,0.9369879743068865
2042.05,2042.0,5.0,2041.0,8.0,228.0,33.0,0.6499999999999998,1803.1635449740577,-0.3628664760000001,1377.8636041833954,47.0,10.0,10.0,10.0,115.0,192.0,0.14281902208527522,1044.4445392266211,141.41906495677364,25.6708078676552,4.19243476468213,6.547738424291602,7.36557629983196,97.64250760031277,72.6708078676552,14.192434764682131,16.54773842429161,17.365576299831964,212.64250760031274,1147.8555202832501,3.967741935483871,263.32229277069484,263.32229277069484,263.32229277069484,262.9602496116878,969.1803649660717,990.0,0.7807621394545714,0.4196101257474033,988.799627734798,0.4931865297535932,0.4931865297535932,0.4931865297535932,0.4919004435057194,19.12607623897288,19.12607623897288,19.12607623897288,19.0665899920442,0.934526948323695,0.934526948323695,0.934526948323695,0.9343445132678182,1.0532891710827796,1.0532891710827796,1.0532891710827796,1.0518409984467516,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.101681586176014,45.101681586176014,45.101681586176014,44.87799694559588,178.73536438329825,0.13248170254683975,189.496112723587,155.4366624107397,4,3,132979.11110117394,31,0.9929742465738794
2042.06,2042.0,6.0,2041.0,9.0,258.5,37.333333333333336,0.6499999999999999,926.1073031626737,-0.350233472,715.277348612381,45.0,10.0,9.0,9.0,88.0,161.0,0.2359587606555325,554.2773486123809,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,618.277348612381,2.533333333333333,217.3545788898029,217.3545788898029,225.19861302727244,209.0665295741698,966.6357664404355,990.0,0.283659560986269,0.09859035060015824,989.6177500884136,0.3403907659916307,0.3403907659916307,0.3625044172505145,0.3094154737413952,22.64159288198639,22.64159288198639,21.91708450295572,21.179820488892812,0.9356666666666668,0.9356666666666668,0.9366666666666663,0.93,0.8694183155592118,0.8694183155592118,0.9007944521090898,0.8362661182966792,0.9753333333333332,0.9753333333333332,0.9766666666666669,0.97,43.959125144594694,43.959125144594694,44.2515781281726,39.18595859592286,111.35023797313976,0.1545200448851137,156.74383438369145,69.33718880315244,4,2,80172.17134066063,30,0.6186124331841097
2042.07,2042.0,7.0,2041.0,10.0,289.0,41.74193548387097,0.6499999999999998,513.7096639730265,-0.335436778,401.703539541153,42.0,9.0,8.0,6.0,70.0,135.0,0.3397021464158792,266.7035395411531,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,325.703539541153,1.4193548387096775,201.5983151188397,155.25091977628585,,,965.2782908002539,990.0,0.15012294671108403,0.023340707908230604,989.8265363453806,0.3003275889451361,0.1714086195546592,,,24.24791795618178,24.170841526813717,,,0.9325806451612908,0.9184615384615386,,,0.8063932604753589,0.6210036791051434,,,0.9751612903225808,0.9700000000000001,,,43.78290577687752,32.793887515106064,,,57.53518118643814,0.14271549508587242,73.88906039561824,45.82730343343518,2,1,42806.174802709975,31,0.3196398954802119
2042.08,2042.0,8.0,2041.0,11.0,320.0,46.12903225806452,0.6499999999999998,390.45796612839536,-0.334548382,305.5503636036728,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,129.19354838709677,0.4284570854619271,176.356815216576,0.0,0.0,0.0,0.0,0.0,0.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,230.9052023133502,1.0,176.356815216576,,,,964.9120621974428,990.0,0.11849353075319519,0.008134907787919863,989.8733715614591,0.23044887391200217,,,,24.730860490103716,,,,0.9261290322580643,,,,0.7054272608663044,,,,0.9722580645161287,,,,38.61102585928971,,,,38.61102585928971,0.12505060948224683,49.9062368253722,24.556105254191515,1,1,28726.60323931153,31,0.21450569921827606
2042.09,2042.0,9.0,2041.0,12.0,350.5,50.5,0.6499999999999999,315.7593358537391,-0.29376432200000013,255.46609816578044,40.0,6.0,4.0,3.0,65.0,118.0,0.46320336549825597,137.4660981657805,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.46609816578047,1.0,137.4660981657805,,,,964.7719809256652,990.0,0.1037952607383343,0.0037466098165780523,989.8924581294451,0.13491357714807575,,,,24.985563626631834,,,,0.9109999999999998,,,,0.5498643926631218,,,,0.9699999999999995,,,,29.787722093882657,,,,29.787722093882657,0.11629078753128556,34.33101562708909,24.563826408818265,1,1,21447.159907595516,30,0.16548734496601478
2042.1,2042.0,10.0,2042.0,1.0,16.0,2.7419354838709675,0.6499999999999998,268.6222498153718,-0.24391966499999998,226.03278784413922,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.45033167107942645,124.41988461833267,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,171.5489168763972,1.0,124.41988461833267,,,,964.7202299766094,990.0,0.09836894893513536,0.0024419884618332686,989.8991890626025,0.11021464112258661,,,,25.068744444871257,,,,0.9048387096774191,,,,0.49767953847333074,,,,0.967741935483871,,,,26.818412244690833,,,,26.818412244690833,0.11845352988488145,30.679514668341888,20.867346647092933,1,1,19952.89871004998,31,0.1489911791371713
2042.11,2042.0,11.0,2042.0,2.0,46.5,7.066666666666666,0.6499999999999999,286.861199617931,-0.2960105510000001,231.66713747430498,36.0,5.0,3.0,2.0,47.0,93.0,0.4063508232088537,138.66713747430492,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.66713747430498,1.0,138.66713747430492,,,,964.7293520357042,990.0,0.10215925141169484,0.0038667137474304924,989.893974034841,0.140828592343722,,,,25.023793406793086,,,,0.9110000000000001,,,,0.5546685498972198,,,,0.9686666666666662,,,,30.09610124089067,,,,30.09610124089067,0.12869554361697172,41.62517442778764,22.556683629938327,1,1,21669.19289344128,30,0.16720056244939258
2042.12,2042.0,12.0,2042.0,3.0,77.0,11.419354838709678,0.6499999999999998,436.3195572870759,-0.39636746799999983,323.90668648258253,38.0,5.0,4.0,3.0,54.0,104.0,0.32442006576989435,219.9066864825826,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,266.90668648258253,1.064516129032258,210.94203212684448,138.95214251394052,,,964.9779898457948,990.0,0.13057151433706504,0.014569050228195365,989.8548594354347,0.3233500024417809,0.1365641338916816,,,24.553519587198153,24.495319184542783,,,0.9358064516129033,0.91,,,0.8437681285073776,0.555808570055762,,,0.9751612903225808,0.97,,,46.42732843197855,29.473344675465555,,,48.32883454007311,0.14848971576993758,59.29002937197239,35.635670708760564,2,1,35956.65289781439,31,0.26849352522262837
2043.01,2043.0,1.0,2042.0,4.0,108.0,15.870967741935484,0.6625000000000002,620.5813035849072,-0.32654580800000005,486.3268557090594,34.0,5.0,4.0,3.0,45.0,91.0,0.18999866271281,395.3268557090594,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,438.3268557090593,2.0,197.6634278545297,197.6634278545297,,,965.6411141131986,990.0,0.1888979328226779,0.04919286096576877,989.7619092062117,0.2832458930680239,0.2832458930680239,,,23.837549199944778,23.837549199944778,,,0.9312903225806456,0.9312903225806456,,,0.7906537114181188,0.7906537114181188,,,0.9735483870967743,0.9735483870967743,,,41.871661812423966,41.871661812423966,,,83.74332362484795,0.17168573870243997,108.0806123336176,66.91551643484543,2,2,62305.032776886874,31,0.4652406868047108
2043.02,2043.0,2.0,2042.0,5.0,137.5,20.071428571428573,0.6625,991.8877746551765,-0.32466112599999997,778.5446209724922,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.16160804799176384,652.9731924010637,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,705.1160495439208,3.0,217.65773080035456,217.65773080035456,217.65773080035456,,966.9142931128933,990.0,0.3291221553604348,0.1286247091713733,989.542253135468,0.340435577041397,0.340435577041397,0.340435577041397,,22.287524445533737,22.287524445533737,22.287524445533737,,0.9342857142857147,0.9342857142857147,0.9342857142857147,,0.8706309232014181,0.8706309232014181,0.8706309232014181,,0.9742857142857145,0.9742857142857145,0.9742857142857145,,43.225518515966314,43.225518515966314,43.225518515966314,,129.6765555478989,0.16681455517653115,154.13020932835866,113.76851817051893,3,3,87142.64532818808,28,0.7204253085994385
2043.03,2043.0,3.0,2042.0,6.0,167.0,24.258064516129032,0.6625000000000002,2806.1085285907097,-0.39576539699999996,2070.362094094863,49.0,9.0,9.0,9.0,107.0,183.0,0.10624145803600987,1062.5467529999246,824.8153410949382,36.37742225676264,6.432719427015653,10.819430935802567,30.707686557078578,740.4780819182786,85.37742225676264,15.432719427015652,19.819430935802565,39.70768655707858,847.4780819182788,1183.1763256195054,3.967741935483871,267.70567744500516,267.70567744500516,267.70567744500516,268.0773780204061,971.0189046267599,990.0,0.8352744063072246,0.4401893856905857,988.7245362080024,0.508658082755107,0.508658082755107,0.508658082755107,0.5100901805722732,17.196973498486955,17.196973498486955,17.196973498486955,17.060124538773017,0.9203179472081653,0.9203179472081653,0.9203179472081653,0.9196618787817707,1.0708227097800214,1.0708227097800214,1.0708227097800214,1.072309512081625,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.63122353189347,40.63122353189347,40.63122353189347,40.33929003398244,160.93169320921177,0.09738217689713222,189.94145805974082,115.75732877238933,4,3,119733.17974765357,31,0.8940649622733988
2043.04,2043.0,4.0,2042.0,7.0,197.5,28.666666666666668,0.6625000000000001,4140.423924043749,-0.3863576779999997,3080.632894279411,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08875374964647874,1100.0,1711.6328942794107,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1606.6328942794112,100.0,18.0,25.0,80.0,1757.6328942794112,1243.0,4.0,275.0,275.0,275.0,275.0,973.7109578917991,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.352140115086153,14.352140115086153,14.352140115086153,14.352140115086153,0.8993220606190013,0.8993220606190013,0.8993220606190013,0.8993220606190013,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.186572252558555,34.186572252558555,34.186572252558555,34.186572252558555,136.74628901023428,0.04714831990848128,159.77405354973675,114.21154368904358,4,4,98457.32808736867,30,0.7597016056124126
2043.05,2043.0,5.0,2042.0,8.0,228.0,33.0,0.6625000000000002,2306.9030427603316,-0.3628664760000001,1752.3257651002527,55.0,13.0,13.0,17.0,178.0,276.0,0.16089093462559403,1098.2909571827142,378.03480791753833,36.54649285768329,4.423137158349204,9.522573198638467,23.284752661587515,304.2578520412798,91.54649285768329,17.423137158349203,22.522573198638465,40.2847526615875,482.25785204127993,1229.7831603973852,4.0,274.57273929567856,274.57273929567856,274.57273929567856,274.57273929567856,970.380181803107,990.0,0.897348401194031,0.47777824433752897,988.6248733544685,0.5333057574834471,0.5333057574834471,0.5333057574834471,0.5333057574834471,17.711385793878048,17.711385793878048,17.711385793878048,17.711385793878048,0.9296935294845551,0.9296935294845551,0.9296935294845551,0.9296935294845551,1.0982909571827149,1.0982909571827149,1.0982909571827149,1.0982909571827149,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.466542676216484,43.466542676216484,43.466542676216484,43.466542676216484,173.8661707048659,0.1020384127018448,187.8329533341161,158.88319907452666,4,4,129356.43100442024,31,0.9659231705825885
2043.06,2043.0,6.0,2042.0,9.0,258.5,37.333333333333336,0.6625000000000001,1258.5660740419742,-0.350233472,966.5413966642757,53.0,12.0,12.0,13.0,120.0,210.0,0.22559320763438417,756.0198234405823,0.5215732236932656,0.1316351469321099,0.029804184211043753,0.029804184211043753,0.03228786622863073,0.29804184211043755,53.13163514693211,12.029804184211043,12.029804184211043,13.03228786622863,120.29804184211044,833.2110669559366,3.2,236.46448380907353,236.46448380907353,232.95219322911115,242.62916763138955,967.6665868474047,990.0,0.44418803645217103,0.20059737341647932,989.3552145901315,0.39974404570211186,0.39974404570211186,0.3881610045895485,0.41977762504981214,21.28888369702474,21.28888369702474,21.036452939415586,20.09520901013199,0.9380632875836531,0.9380632875836531,0.9376759451003835,0.9392635115917809,0.9458579352362937,0.9458579352362937,0.9318087729164444,0.9705166705255582,0.9783333333333334,0.9783333333333334,0.978,0.9800000000000003,45.23712018246432,45.23712018246432,43.9347075040456,43.91171348626596,143.18745822993085,0.1479594758732839,189.9687408496118,96.86003648357365,4,2,103094.96992555019,30,0.7954858790551712
2043.07,2043.0,7.0,2042.0,10.0,289.0,41.74193548387097,0.6625000000000002,633.8163336511741,-0.335436778,492.9653165687076,50.0,10.0,9.0,9.0,108.0,186.0,0.3868751989842218,306.9653165687076,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,375.9653165687076,1.5483870967741935,206.74329255611343,182.75780849355417,,,965.6713157067782,990.0,0.16756255063600456,0.031397096679263464,989.8010403526848,0.31257753527902493,0.2434644356135729,,,23.817147110627822,23.597885349141396,,,0.9341935483870969,0.9270588235294116,,,0.8269731702244534,0.7310312339742165,,,0.9748387096774196,0.9723529411764709,,,44.104300093302236,38.10849760296823,,,65.00250845622028,0.13022398372075086,99.45489424351992,42.87274546867727,2,1,48361.86629142789,31,0.36112504697900155
2043.08,2043.0,8.0,2042.0,11.0,320.0,46.12903225806452,0.6625000000000002,436.55189133250315,-0.334548382,339.79527093338515,47.0,8.0,6.0,5.0,89.0,155.0,0.45799896592265765,184.7952709333853,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.79527093338535,1.0,184.7952709333853,,,,965.0310423055322,990.0,0.12354647967343466,0.008828181482190285,989.8676253388446,0.2450263002170046,,,,24.591556733095175,,,,0.930967741935484,,,,0.7391810837335412,,,,0.9712903225806448,,,,40.326355140634114,,,,40.326355140634114,0.11824985405630188,49.073184135728475,32.14582642577449,1,1,30002.808224631768,31,0.2240353063368561
2043.09,2043.0,9.0,2042.0,12.0,350.5,50.5,0.6625000000000001,346.6846388673466,-0.29376432200000013,279.2132685187454,46.0,7.0,6.0,4.0,75.0,138.0,0.496938692904801,141.21326851874542,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,200.21326851874545,1.0,141.21326851874542,,,,964.8331920553222,990.0,0.10814088699502682,0.004121326851874541,989.8877377861529,0.14403501861458742,,,,24.910510712216205,,,,0.9123333333333331,,,,0.5648530740749816,,,,0.969333333333333,,,,30.543910907223207,,,,30.543910907223207,0.10876313145398511,38.37130102242092,22.78964742675229,1,1,21991.615853200714,30,0.16968839392901786
2043.1,2043.0,10.0,2043.0,1.0,16.0,2.7419354838709675,0.6625000000000002,279.46503017908697,-0.24391966499999998,234.30438172100716,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4498938684888009,128.91728494681362,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,177.78825268874908,1.0,128.91728494681362,,,,964.7324244300917,990.0,0.10049599523480088,0.00289172849468137,989.8966122762705,0.11791635659216428,,,,25.04627148958592,,,,0.9080645161290322,,,,0.5156691397872549,,,,0.9699999999999995,,,,27.903285402667965,,,,27.903285402667965,0.11906731938020357,31.68422621030325,24.430051163906125,1,1,20760.04433958497,31,0.15501825223704427
2043.11,2043.0,11.0,2043.0,2.0,46.5,7.066666666666666,0.6625000000000001,287.78682706268813,-0.2960105510000001,231.34981863498186,36.0,5.0,3.0,2.0,47.0,93.0,0.4034906206866961,138.3498186349818,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.34981863498186,1.0,138.3498186349818,,,,964.7300962377566,990.0,0.10205107453465292,0.003834981863498186,989.8941139436016,0.1368557663642199,,,,25.02716193948106,,,,0.9133333333333338,,,,0.5533992745399275,,,,0.9699999999999995,,,,30.101869604111368,,,,30.101869604111368,0.12976144707266637,38.859928814784745,27.16032237170981,1,1,21673.346114960194,30,0.1672326089117299
2043.12,2043.0,12.0,2043.0,3.0,77.0,11.419354838709678,0.6625000000000002,372.09689742499876,-0.39636746799999983,274.38669030750964,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,79.3225806451613,0.2944077994892106,195.06410966234836,0.0,0.0,0.0,0.0,0.0,0.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,234.51572256557412,1.0,195.06410966234836,,,,964.8201366932655,990.0,0.11971946921486544,0.01088758850066782,989.8693929422844,0.2789561497025102,,,,24.77030009931683,,,,0.9316129032258066,,,,0.780256438649393,,,,0.9735483870967743,,,,43.058761091634054,,,,43.058761091634054,0.1556630466295098,59.07532891476246,31.473011013556327,1,1,32035.71825217573,31,0.23921533939796694
2044.01,2044.0,1.0,2043.0,4.0,108.0,15.870967741935484,0.6750000000000004,544.0477684531616,-0.32654580800000005,424.1296187085708,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.18794984943871182,344.7425219343773,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,384.5167154827644,1.967741935483871,176.7960324596575,173.54470579054387,,,965.3735057971404,990.0,0.16965499776180365,0.03894850438687545,989.7913964978511,0.22664274671378845,0.21645221354779165,,,24.1912479539972,24.189615463583134,,,0.9267741935483871,0.926,,,0.7071841298386298,0.6941788231621752,,,0.9703225806451609,0.9699999999999995,,,37.74230177134111,36.97588411734684,,,73.52541543328967,0.17328097925348881,88.81421280166036,59.709264924497994,2,1,54702.90908236751,31,0.40847453018494256
2044.02,2044.0,2.0,2043.0,5.0,138.0,20.137931034482758,0.6750000000000004,788.7067177372155,-0.32466112599999997,615.8645902687939,36.0,6.0,5.0,4.0,54.0,105.0,0.17229118710067376,510.8645902687939,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,557.8645902687939,2.413793103448276,215.58652170155673,215.58652170155673,192.58790492539364,,966.212398465353,990.0,0.24159451793721115,0.07886927246767587,989.6795362095953,0.3328465129711503,0.3328465129711503,0.2629432677296841,,23.134291231271025,23.134291231271025,22.849698546803754,,0.9362068965517238,0.9362068965517238,0.9299999999999998,,0.862346086806227,0.862346086806227,0.7703516197015744,,0.9751724137931032,0.9751724137931032,0.9700000000000001,,44.738781182019295,44.738781182019295,38.93489168315747,,105.58855202603476,0.1714406396089931,123.43891333778215,85.1296967325857,3,2,73489.6322101202,29,0.5866030668113043
2044.03,2044.0,3.0,2043.0,6.0,168.0,24.419354838709676,0.6750000000000004,1172.4575400558856,-0.39576539699999996,859.2453064869294,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.14709758214581045,734.8537043780335,3.1980537217991696,1.0759806914464494,0.2391068203214332,0.17933011524107492,0.11955341016071662,1.5840826846294949,40.30178714305935,8.239106820321433,6.824491405563656,5.409875990805878,63.61634074914562,790.2190897469778,3.193548387096774,229.02054542715825,229.02054542715825,227.51019040125993,250.84075817106228,967.2389783564126,990.0,0.404629948189442,0.1842056338000924,989.4111644180105,0.37635295879205455,0.37635295879205455,0.37115336471821786,0.44813910717730054,21.79583310280593,21.79583310280593,21.76817985457,20.231986573467786,0.9368735880885479,0.9368735880885479,0.9364360410248327,0.9375830329635679,0.9160821817086328,0.9160821817086328,0.9100407616050395,1.0033630326842489,0.9767741935483873,0.9767741935483873,0.9766666666666669,0.9800000000000002,44.66704860415057,44.66704860415057,44.26635195192084,45.62141992820026,142.47411327459236,0.1661739259498013,192.20116254281297,113.37589634208412,4,2,106000.7402762967,31,0.7915228515255129
2044.04,2044.0,4.0,2043.0,7.0,198.5,28.8,0.6750000000000004,2792.334265765219,-0.3863576779999997,2064.1174121586214,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08415376869314456,1100.0,793.1174121586221,51.27159538800857,6.333333333333333,13.343532440482157,46.498499916629086,675.6704510801687,99.27159538800858,18.0,24.676865773815493,59.498499916629086,762.6704510801687,1241.948461161824,4.0,275.0,275.0,275.0,275.0,971.2443987261499,990.0,0.9197393691972091,0.4800000000000003,988.6002606308031,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.820927124652812,16.820927124652812,16.820927124652812,16.820927124652812,0.9239161835417152,0.9239161835417152,0.9239161835417152,0.9239161835417152,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.10742305368014,41.10742305368014,41.10742305368014,41.10742305368014,164.42969221472055,0.08458454616354111,187.15920333964053,149.88855995455663,4,4,118389.37839459883,30,0.9134982900817811
2044.05,2044.0,5.0,2043.0,8.0,229.0,33.12903225806452,0.6750000000000004,2404.376277408803,-0.3628664760000001,1815.4606833449054,55.0,13.0,13.0,17.0,178.0,276.0,0.15482992197786527,1100.0,439.46068334490536,41.921805335783695,5.0,10.88121672834593,27.068230495881846,354.58943078489386,96.92180533578366,18.0,23.881216728345933,44.06823049588186,532.5894307848939,1238.8030220641294,4.0,275.0,275.0,275.0,275.0,970.5718073950477,990.0,0.912205634263664,0.4800000000000003,988.6077943657366,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.501052190688583,17.501052190688583,17.501052190688583,17.501052190688583,0.9285422090320582,0.9285422090320582,0.9285422090320582,0.9285422090320582,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.96952698762876,42.96952698762876,42.96952698762876,42.96952698762876,171.87810795051507,0.09700260663349333,182.90739059566056,156.2655917174159,4,4,127877.31231518324,31,0.9548783775028618
2044.06,2044.0,6.0,2043.0,9.0,259.5,37.5,0.6750000000000004,1553.9454214628215,-0.350233472,1186.5809237890576,62.0,12.0,14.0,16.0,153.0,257.0,0.2225792383120486,912.1307644385728,17.45015935048516,4.209766068988637,0.8063257397285568,0.9505923381587247,1.086391243609971,10.397083959999271,66.20976606898864,12.806325739728557,14.950592338158724,17.08639124360997,163.39708395999926,1006.0974485854484,3.6666666666666665,247.61767351745158,247.61767351745158,247.61767351745158,253.9166158293267,968.5063973082026,990.0,0.6118441418410934,0.30757925536212893,989.0805766027969,0.4380823945757699,0.4380823945757699,0.4380823945757699,0.45966014066406224,20.136096900018444,20.136096900018444,20.136096900018444,19.506022245683276,0.9371329012021133,0.9371329012021133,0.9371329012021133,0.9366993518031694,0.9904706940698065,0.9904706940698065,0.9904706940698065,1.015666463317307,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9795000000000001,44.68496063458591,44.68496063458591,44.68496063458591,44.43882255871928,163.6807636095706,0.13851329896758174,188.39681724925683,117.47316841397888,4,3,117850.14979889085,30,0.9093375756087257
2044.07,2044.0,7.0,2043.0,10.0,290.0,41.87096774193548,0.6750000000000004,749.7423121280619,-0.335436778,579.9857889084695,58.0,11.0,11.0,11.0,136.0,227.0,0.4152141930376584,352.98578890846943,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,432.9857889084695,1.7419354838709677,205.88436022187128,198.1223084721101,198.78854735731198,,966.0509739452765,990.0,0.19475613483438034,0.04397451932752584,989.7612693458383,0.3075722031763557,0.28577901288192725,0.28011372454827865,,23.40272319738523,22.93182491050765,22.194765044664585,,0.9332258064516129,0.9299999999999997,0.93,,0.8235374408874852,0.7924892338884404,0.795154189429248,,0.9735483870967742,0.9727777777777781,0.97,,42.975620794440076,40.26808577038572,39.036892729422945,,72.65336297231288,0.12134213234761511,121.1928956480872,38.27838571922554,3,1,54054.10205140078,31,0.4036297942906271
2044.08,2044.0,8.0,2043.0,11.0,321.0,46.25806451612903,0.6750000000000004,436.9259536197098,-0.334548382,338.2592658045452,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.48691764880421173,173.90442709486777,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,238.13023354648064,1.0,173.90442709486777,,,,965.0277433091107,990.0,0.12096706542855765,0.007453171585046475,989.8715797629865,0.2170614960896134,,,,24.626774957786196,,,,0.9258064516129034,,,,0.6956177083794709,,,,0.9699999999999995,,,,37.73395143814361,,,,37.73395143814361,0.11132562133005033,46.14328076131164,28.853333527714515,1,1,28074.05986997885,31,0.2096330635452423
