MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2044.09,2044.0,9.0,2043.0,12.0,351.5,50.666666666666664,0.6750000000000004,323.84815051461396,-0.29376432200000013,259.6320036669702,40.0,6.0,4.0,3.0,65.0,118.0,0.4575048528569979,141.6320036669703,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.6320036669702,1.0,141.6320036669703,,,,964.7848265601301,990.0,0.10521545579555801,0.004163200366697024,989.8906213438378,0.1450028020387154,,,,24.960791981668816,,,,0.9126666666666666,,,,0.5665280146678809,,,,0.9686666666666665,,,,30.704198512659012,,,,30.704198512659012,0.11751718313756677,39.215601973302725,22.628669039406518,1,1,22107.022929114493,30,0.17057888062588344
2044.1,2044.0,10.0,2044.0,1.0,16.0,2.7419354838709675,0.6750000000000004,278.02755126687384,-0.24391966499999998,232.25148992996807,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.43774396572664426,130.63858670416167,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,177.76761896222615,1.0,130.63858670416167,,,,964.73131825444,990.0,0.10048896100984986,0.0030638586704161723,989.8964471803199,0.12126115778337845,,,,25.043867768096415,,,,0.9080645161290325,,,,0.5225543468166469,,,,0.9699999999999995,,,,28.274564184202557,,,,28.274564184202557,0.12167969549082919,32.62904270414551,25.23705824086173,1,1,21036.2757530467,31,0.15708091213445863
2044.11,2044.0,11.0,2044.0,2.0,46.5,7.066666666666666,0.6750000000000004,383.5130027413801,-0.2960105510000001,306.88437344281033,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.35871270237739183,198.2177067761437,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,249.88437344281036,1.0,198.2177067761437,,,,964.9249750834045,990.0,0.12485230768182373,0.011297507677692005,989.8638501846405,0.2867635425499868,,,,24.65211155868575,,,,0.9320000000000004,,,,0.7928708271045746,,,,0.9750000000000002,,,,43.601661467621874,,,,43.601661467621874,0.14096826839824175,52.88273388744036,28.15664371609981,1,1,31393.196256687763,30,0.2422314525978994
2044.12,2044.0,12.0,2044.0,3.0,77.0,11.419354838709678,0.6750000000000004,575.0010754649346,-0.39636746799999983,421.1606642088984,42.0,7.0,5.0,3.0,61.0,118.0,0.2855409282040821,303.1606642088984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,357.16066420889837,1.6774193548387097,189.78244763967842,167.36784350694376,,,965.3625187542705,990.0,0.16056996228339795,0.030632132841779673,989.8087979048752,0.2651559160025786,0.20123636563320443,,,24.18112323460183,24.097059208837557,,,0.9293548387096776,0.9228571428571428,,,0.7591297905587138,0.6694713740277749,,,0.9729032258064513,0.9699999999999999,,,40.8358892397044,35.40226856462986,,,64.81807117058268,0.1531008649603097,86.5900592521323,45.79121696152554,2,1,48224.64495091353,31,0.3601003953921261
2045.01,2045.0,1.0,2044.0,4.0,108.0,15.870967741935484,0.6875,1797.2927015484452,-0.32654580800000005,1393.800053308693,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.13925733065207074,828.250905201579,422.64592230066205,22.564264121948998,4.407745662316222,7.511482165967908,13.966098768448559,374.1963315819804,69.62878025098126,11.76258437199364,13.866320875645327,18.32093747812598,451.9705251303675,923.5085907001992,3.2580645161290325,249.49513759864604,249.49513759864604,254.9629821979861,271.43318372370095,968.9216246374706,990.0,0.5864515725467417,0.28506647287225745,989.1284819545812,0.44624621337532355,0.44624621337532355,0.4663777749725782,0.5221912410463839,19.760611103734835,19.760611103734835,18.580810278376042,16.982632959210857,0.9310074677504346,0.9310074677504346,0.9274448478375428,0.9238269687664681,0.9979805503945848,0.9979805503945848,1.0198519287919445,1.0857327348948036,0.9790322580645165,0.9790322580645165,0.9786956521739133,0.9800000000000003,43.47596674791381,43.47596674791381,41.569785526824546,40.85399854010854,138.8799671654631,0.12469079529471352,190.5623447574311,90.20046255743955,4,2,103326.69557110456,31,0.7715553731414617
2045.02,2045.0,2.0,2044.0,5.0,137.5,20.071428571428573,0.6875,4754.627943370508,-0.32466112599999997,3693.373475879068,55.0,10.0,10.0,8.0,114.0,197.0,0.05364100198479259,1100.0,2396.3734758790656,45.0,7.999999999999999,15.0,71.9979637348324,2256.375512144233,100.0,18.0,25.0,79.9979637348324,2370.3755121442337,1243.0,4.0,275.0,275.0,275.0,275.0,975.0340787581521,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.029019248733045,13.029019248733045,13.029019248733045,13.029019248733045,0.8810774271718088,0.8810774271718088,0.8810774271718088,0.8810774271718088,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.362731717360194,30.362731717360194,30.362731717360194,30.362731717360194,121.45092686944078,0.033198693929105155,136.24404326098568,112.40372613739409,4,4,81615.02285626422,28,0.6747273714968933
2045.03,2045.0,3.0,2044.0,6.0,167.0,24.258064516129032,0.6875,4205.116802040208,-0.39576539699999996,3060.9519941340245,59.0,11.0,12.0,13.0,144.0,239.0,0.07873081989275535,1100.0,1721.9519941340236,41.0,7.0,13.0,67.0,1593.9519941340238,100.0,18.0,25.0,80.0,1737.9519941340236,1243.0,4.0,275.0,275.0,275.0,275.0,973.7317639215637,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.331334085321584,14.331334085321584,14.331334085321584,14.331334085321584,0.9010673056113705,0.9010673056113705,0.9010673056113705,0.9010673056113705,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.15529248110718,34.15529248110718,34.15529248110718,34.15529248110718,136.62116992442873,0.045210390527765265,144.60356602548632,117.98110688033621,4,4,101646.15042377502,31,0.75900649958016
2045.04,2045.0,4.0,2044.0,7.0,197.5,28.666666666666668,0.6875,4707.948894048817,-0.3863576779999997,3457.4192545912515,70.0,14.0,18.0,25.0,168.0,295.0,0.08721838723452717,1100.0,2062.419254591251,30.0,4.000000000000002,7.0,55.0,1966.4192545912513,100.0,18.0,25.0,80.0,2134.419254591251,1243.0,4.0,275.0,275.0,275.0,275.0,974.5337880664968,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.52930994038884,13.52930994038884,13.52930994038884,13.52930994038884,0.8882874080662062,0.8882874080662062,0.8882874080662062,0.8882874080662062,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.81472170534258,31.81472170534258,31.81472170534258,31.81472170534258,127.25888682137033,0.0381595155862408,149.45900911466896,113.48700084564379,4,4,91626.39851138662,30,0.7069938156742794
2045.05,2045.0,5.0,2044.0,8.0,228.0,33.0,0.6875,2634.409042136239,-0.3628664760000001,1977.2011683807611,65.0,14.0,17.0,23.0,202.0,321.0,0.16627795003524823,1100.0,556.2011683807617,34.314896906452674,4.000000000000001,7.909272619027769,36.30148372242408,473.67551513285724,99.31489690645266,18.0,24.909272619027767,59.301483722424074,675.6755151328573,1242.2241695254804,4.0,275.0,275.0,275.0,275.0,971.0300867630837,990.0,0.9199322479356867,0.4800000000000003,988.6000677520645,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.035046208980745,17.035046208980745,17.035046208980745,17.035046208980745,0.9260501550024886,0.9260501550024886,0.9260501550024886,0.9260501550024886,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.718331237532055,41.718331237532055,41.718331237532055,41.718331237532055,166.87332495012822,0.08717672838598739,181.10453595217945,149.04417467349126,4,4,124153.75376289539,31,0.9270740275007122
2045.06,2045.0,6.0,2044.0,9.0,258.5,37.333333333333336,0.6875,1426.597026381119,-0.350233472,1083.093130966264,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.22941528710479192,827.0897786124782,14.670019020452521,3.4820059907246006,0.6169270191914589,0.7991450050051957,0.9133085771487951,8.85863242838247,62.4820059907246,12.616927019191458,14.13247833833853,15.913308577148795,150.85863242838246,916.3211899607327,3.466666666666667,236.10058797597384,236.10058797597384,236.10058797597384,254.54574575262208,968.1079470282817,990.0,0.5269691087964431,0.25096933625506046,989.2220615549485,0.3993183451365338,0.3993183451365338,0.3993183451365338,0.4616652011390732,20.714796181530104,20.714796181530104,20.714796181530104,19.469602281700187,0.936988921133578,0.936988921133578,0.936988921133578,0.9364048310005239,0.9444023519038948,0.9444023519038948,0.9444023519038948,1.018182983010488,0.9783333333333335,0.9783333333333335,0.9783333333333335,0.9792857142857146,43.712490228101856,43.712490228101856,43.712490228101856,44.449931353658606,151.88077198267962,0.14153128862537181,187.60593031367958,117.25263217539793,4,3,109354.15582752928,30,0.843782066570442
2045.07,2045.0,7.0,2044.0,10.0,289.0,41.74193548387097,0.6875,781.3012777955915,-0.335436778,601.1232142967543,58.0,11.0,11.0,11.0,136.0,227.0,0.3875926209545621,374.1232142967541,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.1232142967542,1.8387096774193548,208.60656615138285,197.750740324857,187.247584385086,,966.1457264487682,990.0,0.1985386515759656,0.04568786473514206,989.7557734836889,0.321023382370619,0.28845506568646034,0.2482267493919223,,23.289023652549876,23.177206909427117,22.405018378730954,,0.9329032258064517,0.9296000000000001,0.93,,0.8344262646055315,0.7910029612994282,0.7489903375403438,,0.9748387096774194,0.9735999999999998,0.97,,43.37946482055446,40.619736430047354,37.126603371317074,,77.33494914708675,0.12697682760285386,111.37981011395122,52.05227992275962,3,1,57537.20216543253,31,0.42963860637270407
2045.08,2045.0,8.0,2044.0,11.0,320.0,46.12903225806452,0.6875,516.4866379315616,-0.334548382,397.69367171338286,54.0,9.0,8.0,6.0,107.0,184.0,0.4666620108556464,213.693671713383,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6936717133829,1.032258064516129,209.1005914873525,142.38548700694486,,,965.2609186479442,990.0,0.1365020318572788,0.013735164383078997,989.8497628037597,0.319021925872058,0.1434161418504127,,,24.26982222994329,24.107831645783744,,,0.9341935483870969,0.91,,,0.8364023659494099,0.5695419480277795,,,0.9745161290322576,0.97,,,45.361251276700806,29.72391487963041,,,46.32008724055986,0.11560090728166013,59.62678745668721,34.33416569457757,2,1,34462.14490697654,31,0.25733381800311034
2045.09,2045.0,9.0,2044.0,12.0,350.5,50.5,0.6875,397.6735605649958,-0.29376432200000013,317.35822663601317,46.0,7.0,6.0,4.0,75.0,138.0,0.43690027762933104,179.35822663601314,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,238.35822663601317,1.0,179.35822663601314,,,,964.9515157628882,990.0,0.12104682875572112,0.00811484617318964,989.870838325071,0.2310532594526552,,,,24.68826930273007,,,,0.9270000000000003,,,,0.7174329065440527,,,,0.9709999999999996,,,,39.12106542251576,,,,39.12106542251576,0.12278197334464958,47.57840056351837,30.527482609294,1,1,28167.167104211352,30,0.2173392523473098
2045.1,2045.0,10.0,2045.0,1.0,16.0,2.7419354838709675,0.6875,305.4121785216676,-0.24391966499999998,254.1961535847189,41.0,6.0,4.0,3.0,56.0,110.0,0.43466422884476097,144.19615358471893,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.1961535847189,1.0,144.19615358471893,,,,964.7707983428237,990.0,0.1064305069038814,0.0044196153584718945,989.8891498777375,0.14918277765270635,,,,24.96916875726078,,,,0.9148387096774194,,,,0.5767846143388757,,,,0.9699999999999995,,,,31.354940223160458,,,,31.354940223160458,0.12290155973119768,39.21888230382306,26.938896163813013,1,1,23328.07552603137,31,0.17419411235089136
2045.11,2045.0,11.0,2045.0,2.0,46.5,7.066666666666666,0.6875,356.3888941080487,-0.2960105510000001,283.8611689788459,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3651226777415924,182.19450231217922,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,230.19450231217922,1.0,182.19450231217922,,,,964.8638099747006,990.0,0.11820727960762346,0.009453450565294758,989.8723392698271,0.24798558792936456,,,,24.760543707197105,,,,0.9263333333333336,,,,0.7287780092487169,,,,0.9730000000000001,,,,39.950122745957614,,,,39.950122745957614,0.13904414201432194,58.01674088404431,28.44101898048889,1,1,28764.088377089476,30,0.22194512636643116
2045.12,2045.0,12.0,2045.0,3.0,77.0,11.419354838709678,0.6875,553.9859627841905,-0.39636746799999983,403.0233285879761,42.0,7.0,5.0,3.0,61.0,118.0,0.29584232730789634,285.02332858797615,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,339.02332858797615,1.5483870967741935,198.0447437348377,158.60800767337005,,,965.2836454784566,990.0,0.1545464928889958,0.02700466571759523,989.8184488413933,0.2922024030404333,0.17917085168166128,,,24.242600959896514,24.205156186572548,,,0.9306451612903228,0.9188235294117647,,,0.7921789749393509,0.6344320306934803,,,0.9745161290322577,0.9700000000000001,,,42.91413831264418,33.566131672123205,,,61.32137181026012,0.15177031511900083,75.89563900752694,49.06967248642611,2,1,45623.10062683353,31,0.3406742878347785
2046.01,2046.0,1.0,2045.0,4.0,108.0,15.870967741935484,0.6999999999999996,790.1844157638759,-0.32654580800000005,609.5624298036399,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.22103544219510016,477.30436528751085,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,533.4656556100915,2.2580645161290325,213.56230946904384,213.56230946904384,194.4465171040149,,966.1842783073884,990.0,0.23034616398134633,0.0702374909960385,989.699416345023,0.32694177627148185,0.32694177627148185,0.26816616334126353,,23.18819626136298,23.18819626136298,22.747644144342928,,0.9370967741935482,0.9370967741935482,0.9299999999999999,,0.8542492378761757,0.8542492378761757,0.7777860684160596,,0.9738709677419353,0.9738709677419353,0.9699999999999999,,44.358542519745384,44.358542519745384,39.13206855439342,,98.81568337610842,0.16158520847250812,125.11163925338779,78.91903760911549,3,2,73518.86843182465,31,0.5489760187561578
2046.02,2046.0,2.0,2045.0,5.0,137.5,20.071428571428573,0.6999999999999996,1755.2358927380337,-0.32466112599999997,1356.3360898056724,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.13685311154215818,869.676034110222,333.58862712402185,15.978264453627528,3.0868303481141153,5.143437288313716,10.295945281605611,299.0841497523608,62.835407310770385,10.729687490971259,11.429151574028001,14.938802424462752,386.7270068952179,954.6702804859917,3.4642857142857144,249.00346174291764,249.00346174291764,249.00346174291764,264.2029360523947,968.8452388413692,990.0,0.5763060338531883,0.28031132041530427,989.1433826457315,0.4426003756206883,0.4426003756206883,0.4426003756206883,0.49650704398260526,19.85554342874164,19.85554342874164,19.85554342874164,17.54033384505229,0.9320669341815101,0.9320669341815101,0.9320669341815101,0.9244518582370992,0.9960138469716712,0.9960138469716712,0.9960138469716712,1.0568117442095788,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9800000000000003,43.877408146547985,43.877408146547985,43.877408146547985,40.95075426714236,150.64507463510293,0.13508049617597062,190.87985917772357,122.1031514645878,4,3,101233.49015478916,28,0.8369170813061273
2046.03,2046.0,3.0,2045.0,6.0,167.0,24.258064516129032,0.6999999999999996,6893.057191295985,-0.39576539699999996,4983.433730196113,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.0534273405414327,1100.0,3617.465988260628,37.806451612903224,5.935483870967742,11.225806451612904,64.16129032258064,3498.3369560025635,100.0,18.0,25.0,80.0,3660.433730196112,1243.0,3.225806451612903,275.0,275.0,275.0,275.0,977.2633309644328,990.019236277267,0.9219672131147545,0.4800000000000003,988.6172690641527,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.819003319719588,10.819003319719588,10.819003319719588,10.819003319719588,0.6783691449706576,0.6783691449706576,0.6783691449706576,0.6783691449706576,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,19.903098219650058,19.903098219650058,19.903098219650058,19.903098219650058,79.61239287860023,0.01686630290442015,122.95129659056394,0.0,4,0,59231.62030167857,31,0.4422910715477791
2046.04,2046.0,4.0,2045.0,7.0,197.5,28.666666666666668,0.6999999999999996,7422.717086858804,-0.3863576779999997,5415.24047016802,84.0,14.0,20.0,27.0,219.0,364.0,0.06852522271016236,1100.0,3951.24047016802,16.000000000000004,4.000000000000001,4.999999999999998,53.0,3873.2404701680193,100.0,18.0,25.0,80.0,4092.24047016802,1243.0,2.0,275.0,275.0,275.0,275.0,977.9071881099201,990.0515507443623,0.9219672131147545,0.4800000000000003,988.6495835312476,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.207460641327565,10.207460641327565,10.207460641327565,10.207460641327565,0.42085567752337305,0.42085567752337305,0.42085567752337305,0.42085567752337305,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,12.379458586072348,12.379458586072348,12.379458586072348,12.379458586072348,49.51783434428939,0.010527170091254963,113.46999255202059,0.0,4,0,35652.84072788835,30,0.2750990796904966
2046.05,2046.0,5.0,2045.0,8.0,228.0,33.0,0.6999999999999996,3738.7694938640716,-0.3628664760000001,2789.097616293739,68.87096774193549,14.0,17.64516129032258,23.64516129032258,209.09677419354838,333.258064516129,0.12497706102837833,1100.0,1355.839551777611,31.129032258064512,3.9999999999999996,7.35483870967742,53.41962665496432,1259.9360541549045,100.0,18.0,25.0,77.06478794528692,1469.0328283484532,1243.0,4.0,275.0,275.0,275.0,275.0,973.0399346886552,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.023163318230017,15.023163318230017,15.023163318230017,15.023163318230017,0.9071554061531025,0.9071554061531025,0.9071554061531025,0.9071554061531025,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.095887707540484,36.095887707540484,36.095887707540484,36.095887707540484,144.38355083016194,0.055771000231841866,168.4948189139465,114.57990752590011,4,4,107421.36181764046,31,0.8021308379453439
2046.06,2046.0,6.0,2045.0,9.0,258.5,37.333333333333336,0.6999999999999996,1862.87272301091,-0.350233472,1406.164455838966,62.0,12.0,14.0,16.0,153.0,257.0,0.1892948416862999,1010.5910915514172,138.57336428754886,17.102077560283906,2.770755586983208,4.7165158278668375,8.6271355198474,105.3568797925675,79.10207756028392,14.770755586983206,18.716515827866836,24.6271355198474,258.3568797925675,1123.1804405265511,3.8666666666666667,261.3612781226305,261.3612781226305,261.3612781226305,261.35452751945274,969.2636689923277,990.0,0.7539170992402965,0.38880130797379187,988.8572815927859,0.4860852660201768,0.4860852660201768,0.4860852660201768,0.4863937855333572,19.107527334438245,19.107527334438245,19.107527334438245,18.832447261591128,0.9347840561309275,0.9347840561309275,0.9347840561309275,0.9339816032279931,1.045445112490522,1.045445112490522,1.045445112490522,1.0454181100778108,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,44.71229548530486,44.71229548530486,44.71229548530486,43.99949645118052,172.26978338027098,0.12577996318328052,187.40463755037732,142.43974130588674,4,3,124034.24403379518,30,0.9570543521126171
2046.07,2046.0,7.0,2045.0,10.0,289.0,41.74193548387097,0.6999999999999996,1015.4908820472141,-0.335436778,777.0477893536072,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,237.29032258064515,0.3132117046603941,539.7574667729618,0.0,0.0,0.0,0.0,0.0,0.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,622.5961764503813,2.5161290322580645,214.9599284734122,214.9599284734122,212.81036903814143,,966.9063597158985,990.0,0.2802218878740688,0.09067329798118866,989.6291048141445,0.3312327846398138,0.3312327846398138,0.32302562443779687,,22.391512313606576,22.391512313606576,21.94004618460319,,0.9354838709677419,0.9354838709677419,0.9356249999999997,,0.8598397138936489,0.8598397138936489,0.8512414761525658,,0.9748387096774194,0.9748387096774194,0.9743750000000003,,43.03625617359062,43.03625617359062,41.727868525339886,,107.60947674735664,0.13730862618703335,143.1958340388816,72.76417779717084,3,2,80061.45070003335,31,0.5978304263742037
2046.08,2046.0,8.0,2045.0,11.0,320.0,46.12903225806452,0.6999999999999996,637.8180839284263,-0.334548382,488.4513783364097,58.0,10.0,10.0,7.0,117.0,202.0,0.41883750560141886,286.4513783364097,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,364.4513783364096,1.5161290322580645,200.52619802200041,166.480036859168,,,965.6501389760355,990.0,0.16299123265784823,0.027290275667281944,989.8097184916749,0.295678744183408,0.1982382573416764,,,23.86390077145602,23.73222731081392,,,0.9325806451612907,0.923125,,,0.8021047920880016,0.6659201474366719,,,0.9745161290322584,0.9700000000000002,,,42.814928279545754,34.692491966281445,,,60.720730584723285,0.12346375717030997,81.5796184345222,45.457179418496544,2,1,45176.22355503412,31,0.3373373921373516
2046.09,2046.0,9.0,2045.0,12.0,350.5,50.5,0.6999999999999996,469.0805647914075,-0.29376432200000013,372.62117093588023,48.0,8.0,7.0,4.0,79.0,146.0,0.39352558540004284,226.62117093588023,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,289.6211709358803,1.0333333333333334,222.0042606188123,138.50730951203636,,,965.1574166742087,990.0,0.13813987226652844,0.015396155782393776,989.846463971951,0.354278576681047,0.13568256172334445,,,24.33476872106128,24.32021602266195,,,0.9393333333333335,0.91,,,0.8880170424752494,0.5540292380481454,,,0.976333333333333,0.97,,,48.63222701562943,29.169048018275102,,,49.6045286162386,0.13276586965376835,59.69019713320763,41.95221081763182,2,1,35715.26060369181,30,0.275580714534659
2046.1,2046.0,10.0,2046.0,1.0,16.0,2.7419354838709675,0.6999999999999996,437.09485951102556,-0.24391966499999998,362.46363731741974,44.0,7.0,6.0,3.0,60.0,120.0,0.33152969572354085,242.46363731741968,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,299.4636373174197,1.0,242.46363731741968,,,,965.1158707367783,990.0,0.14140858803899548,0.018492727463483936,989.8400986844971,0.4173160698691217,,,,24.3069118778501,,,,0.9445161290322576,,,,0.9698545492696785,,,,0.9800000000000003,,,,53.51514682611394,,,,53.51514682611394,0.14753978917250424,59.369706165780144,50.01106265161012,1,1,39815.26923862877,31,0.29730637125618853
2046.11,2046.0,11.0,2046.0,2.0,46.5,7.066666666666666,0.6999999999999996,525.8289967107773,-0.2960105510000001,416.8733449770835,42.0,7.0,6.0,3.0,56.0,114.0,0.27586671157764925,302.8733449770833,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,357.8733449770834,1.6666666666666667,196.2052422343572,160.00215411408936,,,965.3406170857085,990.0,0.16080664593334867,0.03057466899541667,989.8086186850709,0.2928586316300871,0.18401440026875013,,,24.175142967732622,24.20236205664603,,,0.9293333333333338,0.9189999999999999,,,0.7848209689374285,0.6400086164563575,,,0.973333333333333,0.97,,,42.292680837253734,33.85259846719347,,,64.8610798153827,0.15527026690560772,83.83578107267759,57.19623433074691,2,1,46699.97746707555,30,0.3603393323076817
2046.12,2046.0,12.0,2046.0,3.0,77.0,11.419354838709678,0.6999999999999996,775.5322509913276,-0.39636746799999983,560.3552227168867,44.0,8.0,6.0,4.0,64.0,126.0,0.22752061777654126,434.3552227168868,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,492.3552227168868,2.0,217.1776113584434,217.1776113584434,,,965.9672246914896,990.0,0.2103922321130136,0.057672208141628184,989.7319355597456,0.34027552356560575,0.34027552356560575,,,23.424435344690092,23.424435344690092,,,0.9370967741935486,0.9370967741935486,,,0.8687104454337733,0.8687104454337733,,,0.9751612903225809,0.9751612903225809,,,45.56004060267905,45.56004060267905,,,91.1200812053581,0.1621571083608803,109.92317416599023,71.91199102950337,2,2,67793.34041678644,31,0.5062226733631007
2047.01,2047.0,1.0,2046.0,4.0,108.0,15.870967741935484,0.7124999999999998,1226.3171529364288,-0.32654580800000005,940.9974359678853,46.0,7.0,6.0,4.0,76.0,139.0,0.15451139652166088,792.2418692440106,9.755566723874622,3.228460930203113,0.4912875328569954,0.42110359959171034,0.28073573306114025,5.333978928161664,49.228460930203106,7.491287532856995,6.421103599591709,4.280735733061141,81.33397892816166,855.3827213066625,3.3870967741935485,231.6000643793853,231.6000643793853,231.6000643793853,251.72432994012468,967.5598248579666,990.0,0.46700785957324936,0.22512127731628798,989.3078708631106,0.3856107811029606,0.3856107811029606,0.3856107811029606,0.45133471481246296,21.362435224040784,21.362435224040784,21.362435224040784,20.031821538416114,0.9360428047485729,0.9360428047485729,0.9360428047485729,0.9372772456004794,0.9264002575175413,0.9264002575175413,0.9264002575175413,1.0068973197604985,0.9770967741935486,0.9770967741935486,0.9770967741935486,0.9800000000000003,44.14149956747318,44.14149956747318,44.14149956747318,45.30256385970198,149.96097503520744,0.16046525667677725,191.39086399694526,112.29188267163757,4,3,111570.96542619438,31,0.833116527973375
2047.02,2047.0,2.0,2046.0,5.0,137.5,20.071428571428573,0.7125,2996.835834804859,-0.32466112599999997,2303.604616002371,49.0,8.0,7.0,5.0,93.0,162.0,0.077463504732284,1100.0,1041.604616002371,50.5503323699757,9.807051349033932,16.077027942089767,32.14829061735713,933.0219137239144,99.55033236997569,17.807051349033934,23.077027942089767,37.14829061735713,1026.0219137239144,1240.4344116610994,4.0,275.0,275.0,275.0,275.0,971.7841197246769,990.0,0.9157680086199829,0.4800000000000003,988.6042319913803,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.2851774867031,16.2851774867031,16.2851774867031,16.2851774867031,0.9171540202407499,0.9171540202407499,0.9171540202407499,0.9171540202407499,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.56157021780201,39.56157021780201,39.56157021780201,39.56157021780201,158.246280871208,0.07859025545286143,186.05351359141457,126.26439142443998,4,4,106341.50074545176,28,0.8791460048400443
2047.03,2047.0,3.0,2046.0,6.0,167.0,24.258064516129032,0.7124999999999998,4635.776387997992,-0.39576539699999996,3328.566971646025,59.0,11.0,12.0,13.0,144.0,239.0,0.07195510462663475,1100.0,1989.5669716460256,41.00000000000001,7.0,13.0,67.0,1861.5669716460256,100.0,18.0,25.0,80.0,2005.5669716460256,1243.0,4.0,275.0,275.0,275.0,275.0,974.3136406578776,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.749457349007647,13.749457349007647,13.749457349007647,13.749457349007647,0.8931250476308717,0.8931250476308717,0.8931250476308717,0.8931250476308717,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.469613389539994,32.469613389539994,32.469613389539994,32.469613389539994,129.87845355815998,0.03915406213073446,139.222250447607,125.77227325713108,4,4,96629.56944727106,31,0.7215469642120002
2047.04,2047.0,4.0,2046.0,7.0,197.5,28.666666666666668,0.7124999999999999,3484.192066198346,-0.3863576779999997,2525.064212261624,54.0,13.0,14.0,19.0,117.0,217.0,0.0872854000681674,1100.0,1208.0642122616243,46.0,5.0,11.0,60.84778551941516,1085.2164267422095,100.0,18.0,25.0,79.84778551941515,1202.2164267422093,1243.0,4.0,275.0,275.0,275.0,275.0,972.4829550160536,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.58014299083163,15.58014299083163,15.58014299083163,15.58014299083163,0.9152927021820718,0.9152927021820718,0.9152927021820718,0.9152927021820718,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.715923385024944,37.715923385024944,37.715923385024944,37.715923385024944,150.86369354009977,0.06112299446447596,166.8707747394059,139.52881050018712,4,4,108621.85934887188,30,0.8381316307783324
2047.05,2047.0,5.0,2046.0,8.0,228.0,33.0,0.7124999999999998,1987.763127471581,-0.3628664760000001,1473.8421491248805,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.15001562384860964,1058.0470087019107,196.69836622942134,27.06608794838757,3.7517633780440005,6.9065679727963625,11.542690382129095,147.43125654806434,76.6467331096779,14.71950531352787,17.874309908280235,23.800754898258127,282.7538371932256,1167.287557033397,4.0,264.5117521754776,264.5117521754776,264.5117521754776,264.5117521754776,969.488269622099,990.0,0.8073815541576401,0.43323429423306864,988.7593841516094,0.4973183716813883,0.4973183716813883,0.4973183716813883,0.4973183716813883,18.773796157828663,18.773796157828663,18.773796157828663,18.773796157828663,0.9336182808108425,0.9336182808108425,0.9336182808108425,0.9336182808108425,1.0580470087019107,1.0580470087019107,1.0580470087019107,1.0580470087019107,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.413819130967326,44.413819130967326,44.413819130967326,44.413819130967326,177.6552765238693,0.12495023545270843,190.43310591915082,163.81619022298167,4,4,132175.5257337588,31,0.9869737584659409
2047.06,2047.0,6.0,2046.0,9.0,258.5,37.333333333333336,0.7124999999999999,1056.5601896474432,-0.350233472,792.9047348344365,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.23431888367461698,615.5714015011032,0.0,0.0,0.0,0.0,0.0,0.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,683.9047348344365,2.7666666666666666,222.0931142966896,222.0931142966896,224.6596363382611,216.12082015549763,966.968870990458,990.0,0.322236999945647,0.12128177767793559,989.5564812223763,0.35258672993166373,0.35258672993166373,0.3609523897792664,0.3307343869076783,22.235023501987083,22.235023501987083,21.82558163443937,21.000122038202235,0.9376666666666668,0.9376666666666668,0.9374999999999997,0.94,0.8883724571867586,0.8883724571867586,0.8986385453530443,0.8644832806219904,0.9766666666666666,0.9766666666666666,0.977,0.9766666666666666,44.30401386269905,44.30401386269905,44.00490098030885,40.874150518322956,122.03204343076963,0.15253792399436114,166.7339863038928,77.75670155038169,4,2,87863.0712701541,30,0.6779557968376089
2047.07,2047.0,7.0,2046.0,10.0,289.0,41.74193548387097,0.7124999999999998,619.4539170782591,-0.335436778,471.405233507509,50.0,10.0,9.0,9.0,108.0,186.0,0.398691694818201,285.405233507509,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,354.405233507509,1.4838709677419355,205.77713088043743,164.56474542928137,,,965.5751832529924,990.0,0.15965487459658972,0.027081046701501816,989.8132640787023,0.3125353834254146,0.1936032785715828,,,23.925545442284164,23.8297759906743,,,0.9322580645161295,0.9213333333333333,,,0.8231085235217497,0.6582589817171255,,,0.9751612903225809,0.9700000000000002,,,44.081048161509294,34.374146511321875,,,60.713699699245666,0.1281584061946213,80.19944802734813,48.792194570903426,2,1,45170.99257623878,31,0.33729833166247597
2047.08,2047.0,8.0,2046.0,11.0,320.0,46.12903225806452,0.7124999999999998,470.8430827714682,-0.334548382,358.610231315544,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.4910112572531791,183.96507002522148,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,251.73926357360858,1.0,183.96507002522148,,,,965.1023016278799,990.0,0.12551835200748057,0.009429592292382674,989.8650520556998,0.24840794884857748,,,,24.514342478971777,,,,0.9274193548387102,,,,0.7358602801008857,,,,0.9732258064516126,,,,39.984019503784296,,,,39.984019503784296,0.11057694449588229,55.15544061528987,29.57055158180197,1,1,29748.110510815513,31,0.2221334416876905
2047.09,2047.0,9.0,2046.0,12.0,350.5,50.5,0.7124999999999999,374.87646823882795,-0.29376432200000013,296.41216952660005,46.0,7.0,6.0,4.0,75.0,138.0,0.4678817129734933,158.41216952660017,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,217.41216952660014,1.0,158.41216952660017,,,,964.8832504164035,990.0,0.11398094517172579,0.005841216952660009,989.8801778378755,0.1806825238370808,,,,24.816244897635272,,,,0.9196666666666667,,,,0.6336486781064002,,,,0.9699999999999995,,,,34.4166701667544,,,,34.4166701667544,0.11558143031751239,42.296468928063184,27.53481480418365,1,1,24780.002520063168,30,0.19120372314863557
2047.1,2047.0,10.0,2047.0,1.0,16.0,2.7419354838709675,0.7124999999999998,326.174682452915,-0.24391966499999998,269.4878837191951,41.0,6.0,4.0,3.0,56.0,110.0,0.4082684462541447,159.48788371919505,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.48788371919508,1.0,159.48788371919505,,,,964.8027987847024,990.0,0.11164359672245285,0.005948788371919508,989.8824076149057,0.18014990305255332,,,,24.899458927150327,,,,0.9200000000000008,,,,0.6379515348767806,,,,0.9699999999999995,,,,34.76457714085144,,,,34.76457714085144,0.12898509040906023,36.87213976677607,33.72681318532588,1,1,25864.84539279346,31,0.1931365396713968
2047.11,2047.0,11.0,2047.0,2.0,46.5,7.066666666666666,0.7124999999999999,378.6682382822391,-0.2960105510000001,298.8042601569002,40.0,6.0,4.0,3.0,53.0,106.0,0.3577386740875088,192.80426015690009,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.80426015690014,1.0,192.80426015690009,,,,964.8933666898328,990.0,0.12251189127926805,0.010142960709181737,989.8673451480116,0.2683423675254765,,,,24.705636090653268,,,,0.9316666666666671,,,,0.7712170406276005,,,,0.9730000000000001,,,,42.39205547984396,,,,42.39205547984396,0.14114102339071702,51.67444156979981,32.98020403808643,1,1,30522.279945487637,30,0.23551141933246633
2047.12,2047.0,12.0,2047.0,3.0,77.0,11.419354838709678,0.7124999999999998,549.9875597655345,-0.39636746799999983,394.66457151230287,42.0,7.0,5.0,3.0,61.0,118.0,0.3046096483520961,276.6645715123029,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,330.66457151230287,1.5161290322580645,193.95512726114518,160.24954823661798,,,965.2528092370382,990.0,0.15177052190445484,0.025348164056748355,989.8228813140388,0.277965444882087,0.18355707871871002,,,24.29210663211838,24.18437022386823,,,0.9299999999999999,0.9193749999999999,,,0.775820509044581,0.6409981929464719,,,0.9735483870967738,0.9700000000000002,,,42.01039409194165,33.908127661627816,,,59.511363207620505,0.14990290941898804,77.26048558638131,43.131689940269354,2,1,44276.45422646968,31,0.3306186844867808
2048.01,2048.0,1.0,2047.0,4.0,108.0,15.870967741935484,0.7250000000000002,850.4922096432364,-0.32654580800000005,649.1418269413857,46.0,7.0,6.0,4.0,76.0,139.0,0.2165613753539371,510.1418269413857,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,569.1418269413857,2.3548387096774195,220.46762992032782,220.46762992032782,195.03668910205724,,966.3585357022332,990.0,0.24839372468240356,0.07879611963546064,989.6728101556822,0.34906876020219907,0.34906876020219907,0.26965688531808313,,22.965205693246585,22.965205693246585,22.64949161088269,,0.9370967741935481,0.9370967741935481,0.9299999999999998,,0.8818705196813115,0.8818705196813115,0.7801467564082287,,0.974838709677419,0.974838709677419,0.97,,45.427938087443536,45.427938087443536,39.08466075790567,,104.72462676640197,0.16115520277548498,122.46794289795122,80.46829134835886,3,2,77915.12231420305,31,0.5818034820355664
2048.02,2048.0,2.0,2047.0,5.0,138.0,20.137931034482758,0.7250000000000001,1411.3614506235824,-0.32466112599999997,1079.1561572530593,45.06896551724138,7.344827586206897,5.689655172413793,4.344827586206897,83.17241379310344,145.6206896551724,0.1459371224907411,863.4304154533537,70.1050521445332,14.172640706350006,2.6385606957324503,2.5585785454209193,2.0468628363367354,48.68840936069309,59.24160622359138,9.983388281939346,8.248233717834713,6.391690422543633,131.86082315379653,940.9036436767191,3.4827586206896552,245.51675592766355,245.51675592766355,245.51675592766355,262.8231630314661,968.0743208412003,990.0,0.5574915584083316,0.27840173220977316,989.1641067093819,0.4312382529971251,0.4312382529971251,0.4312382529971251,0.4912823141325063,20.65854761518435,20.65854761518435,20.65854761518435,19.279978101846403,0.9363788957095562,0.9363788957095562,0.9363788957095562,0.9346419982555096,0.9820670237106546,0.9820670237106546,0.9820670237106546,1.051292652125864,0.9789655172413796,0.9789655172413796,0.9789655172413796,0.9800000000000003,45.312286600974865,45.312286600974865,45.312286600974865,45.37486748747166,157.84196824515226,0.15053529776341573,191.61305286676318,119.37360524295698,4,3,109858.00989862601,29,0.8768998235841795
2048.03,2048.0,3.0,2047.0,6.0,168.0,24.419354838709676,0.7250000000000002,2809.5060603790207,-0.39576539699999996,2003.3747313931597,49.0,9.0,9.0,9.0,107.0,183.0,0.09263665394016696,1100.0,720.3747313931599,51.0,9.0,15.82553573106259,35.428265478352124,609.1209301837451,100.0,18.0,24.82553573106259,44.42826547835212,716.120930183745,1242.8255357310625,4.0,275.0,275.0,275.0,275.0,971.1210538656592,990.0,0.9215096019175416,0.4800000000000003,988.5984903980827,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.942501752423446,16.942501752423446,16.942501752423446,16.942501752423446,0.926040581055105,0.926040581055105,0.926040581055105,0.926040581055105,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.48520864583471,41.48520864583471,41.48520864583471,41.48520864583471,165.94083458333887,0.08443825335201077,180.5087307908749,158.79114272126077,4,4,123459.98093000411,31,0.9218935254629936
2048.04,2048.0,4.0,2047.0,7.0,198.5,28.8,0.7250000000000001,2538.8494972637563,-0.3863576779999997,1827.6940997618944,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09315053087974819,1100.0,556.6940997618944,52.0,6.333333333333333,13.666666666666664,40.54299171417197,444.15110804772246,100.0,18.0,25.0,53.54299171417196,531.1511080477225,1243.0,4.0,275.0,275.0,275.0,275.0,970.6157437859564,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.447354220928606,17.447354220928606,17.447354220928606,17.447354220928606,0.9285708662831532,0.9285708662831532,0.9285708662831532,0.9285708662831532,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.836774155048055,42.836774155048055,42.836774155048055,42.836774155048055,171.34709662019225,0.09545141835552573,181.94681983888023,160.42002291543432,4,4,123369.90956653844,30,0.9519283145566237
2048.05,2048.0,5.0,2047.0,8.0,229.0,33.12903225806452,0.7250000000000002,1664.0667698133786,-0.3628664760000001,1226.2870874849878,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.1439704305569665,1010.860081549026,39.394747871445965,9.524645215152834,1.8156922801522621,2.051809784971144,2.051809784971144,23.950790806198576,54.75045166676574,11.460853570474844,11.342132365616305,10.632454946261467,127.24111338684374,1088.4135191518828,4.0,252.7150203872565,252.7150203872565,252.7150203872565,252.7150203872565,968.6591530991509,990.0,0.693075329639592,0.38135043599608637,988.9255742343645,0.4553176806369446,0.4553176806369446,0.4553176806369446,0.4553176806369446,19.811103454576358,19.811103454576358,19.811103454576358,19.811103454576358,0.9370826355755085,0.9370826355755085,0.9370826355755085,0.9370826355755085,1.0108600815490258,1.0108600815490258,1.0108600815490258,1.0108600815490258,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,44.9217132808905,44.9217132808905,44.9217132808905,44.9217132808905,179.68685312356206,0.14814417718558157,191.55252869229682,156.5022354010894,4,4,133687.01872393012,31,0.9982602951308999
2048.06,2048.0,6.0,2047.0,9.0,259.5,37.5,0.7250000000000001,1018.8800443952854,-0.350233472,760.166770157731,45.0,10.0,9.0,9.0,88.0,161.0,0.21755934459033907,599.1667701577306,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,663.1667701577309,2.6333333333333333,228.15815351970485,228.15815351970485,225.55336281840155,,966.8324711018008,990.0,0.3052671851634645,0.11025284156363653,989.584479973273,0.3728504386950613,0.3728504386950613,0.36441379560218456,,22.379158432777025,22.379158432777025,21.98343404995929,,0.9386666666666668,0.9386666666666668,0.9373684210526313,,0.9126326140788199,0.9126326140788199,0.9022134512736063,,0.9770000000000001,0.9770000000000001,0.9768421052631581,,45.89400884851943,45.89400884851943,44.46590793721432,,119.94975939060792,0.15732143805725624,154.1974940648509,80.67735474097205,3,2,86363.82676123772,30,0.6663875521700442
2048.07,2048.0,7.0,2047.0,10.0,290.0,41.87096774193548,0.7250000000000002,581.2021561738487,-0.335436778,439.8586366644825,50.0,10.0,9.0,9.0,108.0,186.0,0.4282107318701472,253.8586366644825,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,322.85863666448256,1.2580645161290323,211.49764926543085,164.14882617132517,,,965.4394110728991,990.0,0.14917814501772475,0.020902047822975476,989.8299198071593,0.32589018225163674,0.19156881738431025,,,24.064618552009073,23.83612239813928,,,0.9361290322580649,0.92125,,,0.8459905970617231,0.6565953046853005,,,0.9751612903225806,0.9699999999999999,,,45.6894802886375,34.29916620075824,,,54.540878017865424,0.12308008182269778,75.15601019564373,38.063685572013476,2,1,40578.41324529187,31,0.3030048778770301
2048.08,2048.0,8.0,2047.0,11.0,321.0,46.25806451612903,0.7250000000000002,433.60132766529654,-0.334548382,328.43237627777575,47.0,8.0,6.0,5.0,89.0,155.0,0.4737557166679867,173.43237627777583,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.43237627777586,1.0,173.43237627777583,,,,964.9896524848713,990.0,0.11973110707684824,0.007377423754779301,989.8728914691683,0.21581416707332388,,,,24.667424817223875,,,,0.9245161290322584,,,,0.6937295051111035,,,,0.9699999999999995,,,,37.650728088638104,,,,37.650728088638104,0.1142183129698496,45.165650837543026,29.69078586063701,1,1,28012.14169794675,31,0.20917071160354503
2048.09,2048.0,9.0,2047.0,12.0,351.5,50.666666666666664,0.7250000000000001,350.88159729955237,-0.29376432200000013,276.1511387631419,40.0,6.0,4.0,3.0,65.0,118.0,0.42849178984873,158.1511387631418,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.1511387631418,1.0,158.1511387631418,,,,964.8225661755386,990.0,0.11084662453332388,0.005815113876314185,989.8833382615902,0.1785274091879789,,,,24.88224467686359,,,,0.9200000000000003,,,,0.6326045550525674,,,,0.9699999999999995,,,,34.46105809012742,,,,34.46105809012742,0.12450722258166089,40.737338246419725,29.01792386288614,1,1,24811.96182489175,30,0.19145032272293017
2048.1,2048.0,10.0,2048.0,1.0,16.0,2.7419354838709675,0.7250000000000002,291.84436036216766,-0.24391966499999998,240.23409086870006,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.43929843786664186,134.8469940945066,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,183.717961836442,1.0,134.8469940945066,,,,964.7412077449392,990.0,0.1025174869896962,0.0034846994094506613,989.8939978136008,0.12941861432873797,,,,25.02337145433324,,,,0.9090322580645164,,,,0.5393879763780265,,,,0.9699999999999995,,,,29.197417428021826,,,,29.197417428021826,0.12139090622631357,33.84115481703185,25.16122224377945,1,1,21722.87856644824,31,0.16220787460012126
2048.11,2048.0,11.0,2048.0,2.0,46.5,7.066666666666666,0.7250000000000001,347.6699549100725,-0.2960105510000001,273.0573230937426,40.0,6.0,4.0,3.0,53.0,106.0,0.3901861958276669,167.05732309374258,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.05732309374255,1.0,167.05732309374258,,,,964.8163109889305,990.0,0.113850664270057,0.006794432644202797,989.8793549030856,0.20043110110623555,,,,24.862612813049065,,,,0.9236666666666671,,,,0.6682292923749703,,,,0.9703333333333329,,,,36.53022027116179,,,,36.53022027116179,0.1333176327239586,47.62029256127164,32.38524024005417,1,1,26301.75859523649,30,0.20294566817312107
2048.12,2048.0,12.0,2048.0,3.0,77.0,11.419354838709678,0.7250000000000002,452.57034202005656,-0.39636746799999983,322.5168256152284,36.806451612903224,5.645161290322581,3.967741935483871,2.6451612903225805,49.87096774193548,98.93548387096774,0.31374938269006003,223.5813417442606,0.0,0.0,0.0,0.0,0.0,0.0,36.806451612903224,5.645161290322581,3.967741935483871,2.6451612903225805,49.87096774193548,270.0006965829703,1.1612903225806452,199.49176914038927,149.35535014400267,,,964.9717109504916,990.0,0.13160142912891676,0.015567126225418297,989.8528314446455,0.29246591668726407,0.15802003323678132,,,24.58865457746695,24.490104044773794,,,0.9335483870967742,0.9179999999999999,,,0.7979670765615569,0.5974214005760106,,,0.9725806451612903,0.97,,,43.781804834370206,31.952780677484924,,,48.93547913719036,0.15026954362162087,67.01417969609038,35.098916643081985,2,1,36407.99647806963,31,0.2718637729843909
2049.01,2049.0,1.0,2048.0,4.0,108.0,15.870967741935484,0.7375000000000004,727.992932929017,-0.32654580800000005,552.67219055909,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.20019602135224188,442.02702926876736,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,490.4463841074771,2.0,221.01351463438368,221.01351463438368,,,965.9334145650747,990.0,0.20864981224410653,0.058819441605733325,989.7325307461502,0.3499170007555605,0.3499170007555605,,,23.449199180319948,23.449199180319948,,,0.9380645161290325,0.9380645161290325,,,0.8840540585375349,0.8840540585375349,,,0.9761290322580648,0.9761290322580648,,,46.50976254758646,46.50976254758646,,,93.01952509517292,0.16844414117937573,108.70867035598705,71.44366557978738,2,2,69206.52667080866,31,0.5167751394176273
2049.02,2049.0,2.0,2048.0,5.0,137.5,20.071428571428573,0.7375000000000004,829.2946138442825,-0.32466112599999997,630.7303180459227,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.18464052254907498,514.3017466173513,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,564.1588894744942,2.0,257.15087330867567,257.15087330867567,,,966.2793997764094,990.0,0.24371529824608343,0.0762439700097461,989.6800407317442,0.4683760090112509,0.4683760090112509,,,22.932264946323606,22.932264946323606,,,0.9446428571428568,0.9446428571428568,,,1.0286034932347021,1.0286034932347021,,,0.9800000000000003,0.9800000000000003,,,53.557531726664465,53.557531726664465,,,107.11506345332893,0.16981500813240374,110.68357606522007,100.99799996448203,2,2,71981.32264063696,28,0.5950836858518268
