WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,25,1963-03-18,6800,68,14,17,21,195,315,0.05,1100,5385,32,4,8,59,5282,100,18,25,80,5477,1243,275,275,275,275,990.2,980.0,0.92,0.48,988.8,8.2,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,26,1963-03-25,6384,68,14,17,21,195,315,0.05,1100,4969,32,4,8,59,4866,100,18,25,80,5061,1243,275,275,275,275,990.1,979.5,0.92,0.48,988.7,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,27,1963-04-01,6182,84,14,20,27,219,364,0.06,1100,4718,16,4,4,53,4640,100,18,25,80,4859,1243,275,275,275,275,990.1,979.1,0.92,0.48,988.7,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,28,1963-04-08,5765,84,14,20,27,219,364,0.06,1100,4301,15,4,4,53,4223,100,18,25,80,4442,1243,275,275,275,275,990.1,978.5,0.92,0.48,988.7,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,29,1963-04-15,5287,84,14,20,27,219,364,0.07,1100,3823,16,4,5,53,3745,100,18,25,80,3964,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.71,0.71,0.71,0.71,19.4,19.4,19.4,19.4,77.7,13057
1962,30,1963-04-22,4554,84,14,20,27,219,364,0.08,1100,3090,16,4,5,53,3012,100,18,25,80,3231,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.8,25.8,25.8,25.8,103.2,17337
1962,31,1963-04-29,3956,74,14,18,24,214,346,0.09,1100,2509,25,4,6,55,2419,100,18,25,80,2633,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,115.5,19401
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,1100,2036,30,4,7,56,1938,100,18,25,80,2148,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.4,21243
1962,33,1963-05-13,2985,65,14,17,23,202,321,0.11,1100,1564,35,4,8,57,1460,100,18,25,80,1662,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,138.4,23250
1962,34,1963-05-20,2539,65,14,17,23,202,321,0.13,1100,1118,35,4,8,57,1014,100,18,25,80,1216,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.3,25242
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,1100,809,35,4,8,53,706,100,18,25,74,894,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.6,26810
1962,36,1963-06-03,1878,62,12,14,16,153,257,0.14,1100,521,38,6,11,32,433,100,18,25,48,586,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28504
1962,37,1963-06-10,1568,62,12,14,16,153,257,0.16,1100,211,37,6,9,13,145,99,18,23,29,298,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.6,30176
1962,38,1963-06-17,1359,62,12,14,16,153,257,0.19,1075,27,6,1,1,1,16,68,13,15,17,169,1173,268,268,268,268,990.0,969.1,0.8,0.45,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.9,31057
1962,39,1963-06-24,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,223,223,223,223,990.0,968.4,0.55,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.7,27663
1962,40,1963-07-01,1035,58,11,11,11,136,227,0.22,808,0,0,0,0,0,0,58,11,11,11,136,888,249,249,249,213,990.0,968.0,0.47,0.2,989.3,20.9,20.9,20.9,20.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,39.9,152.6,25637
1962,41,1963-07-08,899,58,11,11,11,136,227,0.25,672,0,0,0,0,0,0,58,11,11,11,136,752,224,224,224,0,990.0,967.4,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22106
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,543,0,0,0,0,0,0,58,11,11,11,138,624,217,217,188,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,43.6,43.6,37.4,0.0,108.5,18236
1962,43,1963-07-22,694,63,12,13,13,155,256,0.37,438,0,0,0,0,0,0,63,12,13,13,155,526,219,219,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.2,15154
1962,44,1963-07-29,631,60,10,11,9,133,225,0.36,406,0,0,0,0,0,0,60,10,11,9,133,488,203,203,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.0,42.0,0.0,0.0,84.0,14120
1962,45,1963-08-05,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,79.1,13285
1962,46,1963-08-12,555,58,10,10,7,117,202,0.36,353,0,0,0,0,0,0,58,10,10,7,117,431,176,176,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12393
1962,47,1963-08-19,512,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10858
1962,48,1963-08-26,475,56,9,9,6,111,194,0.41,281,0,0,0,0,0,0,56,9,9,6,111,357,217,147,0,0,990.0,965.6,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.93,0.91,0.0,0.0,46.7,30.9,0.0,0.0,60.0,10075
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10909
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,285,0,0,0,0,0,0,48,8,7,4,79,348,181,144,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,39.0,30.6,0.0,0.0,60.9,10223
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,264,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,58.0,9743
1962,52,1963-09-23,388,48,8,7,4,79,146,0.38,242,0,0,0,0,0,0,48,8,7,4,79,305,242,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8936
1962,53,1963-09-30,380,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,1235
1963,1,1963-10-01,370,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1963,2,1963-10-08,349,44,7,6,3,60,120,0.34,229,0,0,0,0,0,0,44,7,6,3,60,286,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8518
1963,3,1963-10-15,359,44,7,6,3,60,120,0.33,239,0,0,0,0,0,0,44,7,6,3,60,296,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8845
1963,4,1963-10-22,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8733
1963,5,1963-10-29,366,42,7,6,3,57,116,0.32,250,0,0,0,0,0,0,42,7,6,3,57,306,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9259
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,298,0,0,0,0,0,0,42,7,6,3,56,353,168,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.2,32.2,0.0,0.0,63.8,10710
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,335,0,0,0,0,0,0,42,7,6,3,56,390,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,70.9,11918
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,394,0,0,0,0,0,0,42,7,6,3,56,449,197,197,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.5,14034
1963,9,1963-11-26,621,42,7,6,3,58,117,0.19,504,0,0,0,0,0,0,42,7,6,3,58,559,238,238,185,0,990.0,966.2,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,49.7,49.7,37.6,0.0,104.8,17612
1963,10,1963-12-03,740,44,8,6,4,64,126,0.17,614,0,0,0,0,0,0,44,8,6,4,64,672,204,204,204,0,990.0,966.8,0.31,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.4,20730
1963,11,1963-12-10,804,44,8,6,4,64,126,0.16,678,0,0,0,0,0,0,44,8,6,4,64,736,226,226,226,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.6,22786
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,696,0,0,0,0,0,0,44,8,6,4,64,754,232,232,232,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.6,23291
1963,13,1963-12-24,866,44,8,6,4,64,126,0.15,740,0,0,0,0,0,0,44,8,6,4,64,798,246,246,246,0,990.0,967.3,0.39,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,145.3,24414
1963,14,1963-12-31,925,48,8,6,4,78,146,0.16,779,0,0,0,0,0,0,48,8,6,4,78,842,259,259,259,0,990.0,967.5,0.43,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.6,25299
1963,15,1964-01-07,966,49,8,7,5,81,150,0.16,816,0,0,0,0,0,0,49,8,7,5,81,880,272,272,272,0,990.0,967.7,0.46,0.2,989.3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,155.8,26169
1963,16,1964-01-14,1011,49,8,7,5,81,150,0.15,861,0,0,0,0,0,0,49,8,7,5,81,925,225,225,225,217,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.7,42.7,42.7,41.2,163.5,27471
1963,17,1964-01-21,1046,49,8,7,5,81,150,0.14,896,0,0,0,0,0,0,49,8,7,5,81,960,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28366
1963,18,1964-01-28,1089,49,8,7,5,86,155,0.14,934,0,0,0,0,0,0,49,8,7,5,86,998,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.8,29196
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,1003,0,0,0,0,0,0,49,8,7,5,93,1067,250,250,250,250,990.0,968.5,0.65,0.36,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.2,30603
1963,20,1964-02-11,1303,49,8,7,5,93,162,0.12,1091,50,15,2,2,1,28,64,10,9,6,121,1175,272,272,272,272,990.0,968.9,0.81,0.47,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.7,31694
1963,21,1964-02-18,1426,49,8,7,5,93,162,0.11,1100,164,46,7,7,5,98,95,15,14,10,191,1225,275,275,275,275,990.0,969.4,0.88,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.6,31018
1963,22,1964-02-25,1648,51,8,8,7,107,184,0.11,1100,364,48,9,14,14,279,100,18,22,21,386,1240,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.0,29738
1963,23,1964-03-03,2045,59,11,12,13,144,239,0.12,1100,706,41,7,13,38,607,100,18,25,51,751,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27643
1963,24,1964-03-10,2324,50,9,9,9,112,191,0.08,1100,1033,49,8,15,51,908,100,18,25,61,1020,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.3,26259
1963,25,1964-03-17,2403,49,9,9,9,107,183,0.08,1100,1120,51,9,16,55,989,100,18,25,64,1096,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,154.0,25879
1963,26,1964-03-24,2299,49,9,9,9,107,183,0.08,1100,1016,51,9,16,50,890,100,18,25,59,997,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.0,26378
1963,27,1964-03-31,2261,53,12,13,17,115,212,0.09,1100,948,46,5,11,59,825,100,18,25,76,941,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26566
1963,28,1964-04-07,2285,54,13,14,19,117,217,0.09,1100,968,46,5,10,61,845,100,18,25,80,962,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.4,26448
1963,29,1964-04-14,2315,54,13,14,19,117,217,0.09,1100,998,46,5,10,61,875,100,18,25,80,992,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.6,26303
1963,30,1964-04-21,2268,45,11,10,10,72,148,0.07,1100,1020,55,7,15,68,875,100,18,25,78,947,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,157.9,26528
1963,31,1964-04-28,2156,46,10,10,10,96,173,0.08,1100,882,53,7,15,52,754,100,18,25,62,850,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.2,27085
1963,32,1964-05-05,1967,48,10,10,11,124,204,0.1,1100,663,51,7,14,35,554,100,18,25,46,678,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28040
1963,33,1964-05-12,1723,55,13,13,17,178,276,0.16,1100,347,45,5,11,21,264,100,18,24,38,442,1242,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29323
1963,34,1964-05-19,1491,49,10,10,12,133,216,0.14,1100,175,39,6,8,9,110,88,17,19,21,243,1226,275,275,275,275,990.0,969.6,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.4,30650
1963,35,1964-05-26,1250,46,10,9,9,111,187,0.15,1047,15,3,0,0,0,9,50,10,10,10,120,1119,261,261,261,261,990.0,968.8,0.72,0.41,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.1,31088
1963,36,1964-06-02,1069,45,10,9,9,88,161,0.15,908,0,0,0,0,0,0,45,10,9,9,88,972,227,227,227,227,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28480
1963,37,1964-06-09,890,45,10,9,9,88,161,0.18,729,0,0,0,0,0,0,45,10,9,9,88,793,243,243,243,0,990.0,967.4,0.39,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.6,23961
1963,38,1964-06-16,732,45,10,9,9,88,161,0.22,571,0,0,0,0,0,0,45,10,9,9,88,635,215,215,196,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,43.5,43.5,39.2,0.0,115.0,19318
1963,39,1964-06-23,631,45,10,9,9,88,161,0.26,470,0,0,0,0,0,0,45,10,9,9,88,534,235,235,0,0,990.0,966.3,0.23,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,97.9,16450
1963,40,1964-06-30,565,42,9,8,6,72,138,0.24,427,0,0,0,0,0,0,42,9,8,6,72,486,213,213,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.2,15149
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,376,0,0,0,0,0,0,45,9,8,7,86,439,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13245
1963,42,1964-07-14,493,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10812
1963,43,1964-07-21,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,160,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,33.9,29.6,0.0,0.0,59.3,9959
1963,44,1964-07-28,450,48,9,7,7,99,172,0.38,278,0,0,0,0,0,0,48,9,7,7,99,343,216,143,0,0,990.0,965.5,0.16,0.03,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,46.6,30.2,0.0,0.0,59.5,9995
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,273,0,0,0,0,0,0,47,8,6,5,89,334,213,140,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.3,0.0,0.0,0.93,0.91,0.0,0.0,46.1,29.5,0.0,0.0,58.8,9870
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9568
1963,47,1964-08-18,390,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,285,218,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7988
1963,48,1964-08-25,367,54,9,8,6,107,184,0.5,183,0,0,0,0,0,0,54,9,8,6,107,254,183,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6670
1963,49,1964-09-01,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7861
1963,50,1964-09-08,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7195
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6744
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6175
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,1614
1964,1,1964-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6365
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5820
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5649
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6085
1964,5,1964-10-29,285,40,6,4,3,54,107,0.38,177,0,0,0,0,0,0,40,6,4,3,54,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6560
1964,6,1964-11-05,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7290
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7906
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,231,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8604
1964,9,1964-11-26,411,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,352,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10783
1964,10,1964-12-03,437,42,7,5,3,61,118,0.27,319,0,0,0,0,0,0,42,7,5,3,61,373,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.7,11366
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11461
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.5,12522
1964,13,1964-12-24,521,42,7,5,3,61,118,0.23,403,0,0,0,0,0,0,42,7,5,3,61,457,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.1,14296
1964,14,1964-12-31,566,45,7,5,3,73,136,0.24,430,0,0,0,0,0,0,45,7,5,3,73,488,215,215,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.5,15208
1964,15,1965-01-07,636,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.0,966.3,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,103.2,17345
1964,16,1965-01-14,705,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,201,201,190,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.8,40.8,38.2,0.0,114.4,19215
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,619,0,0,0,0,0,0,46,7,6,4,76,678,206,206,206,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.7,20787
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,232,232,232,0,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.6,23278
1964,19,1965-02-04,935,43,7,5,4,78,137,0.15,798,0,0,0,0,0,0,43,7,5,4,78,853,256,256,256,213,990.0,967.6,0.44,0.19,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,49.4,49.4,49.4,40.8,154.0,25868
1964,20,1965-02-11,1028,49,8,7,5,93,162,0.16,866,0,0,0,0,0,0,49,8,7,5,93,930,216,216,216,216,990.0,967.9,0.51,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.3,27433
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,976,0,0,0,0,0,0,45,7,5,4,84,1035,244,244,244,244,990.0,968.3,0.61,0.34,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.3,30121
1964,22,1965-02-25,1429,45,7,6,6,90,156,0.11,1097,175,37,6,7,7,116,83,14,14,13,206,1209,274,274,274,274,990.0,969.4,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.6,31009
1964,23,1965-03-04,1987,49,9,9,9,107,183,0.09,1100,704,51,9,16,34,593,100,18,25,43,700,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27946
1964,24,1965-03-11,2357,49,9,9,9,107,183,0.08,1100,1074,51,9,16,52,945,100,18,25,61,1052,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.4,26103
1964,25,1965-03-18,2583,49,9,9,9,107,183,0.07,1100,1300,51,9,16,63,1160,100,18,25,72,1267,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.0,25033
1964,26,1965-03-25,2663,49,9,9,9,107,183,0.07,1100,1380,51,9,16,67,1236,100,18,25,76,1343,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.8,24668
1964,27,1965-04-01,2702,54,13,14,19,117,217,0.08,1100,1385,46,5,11,60,1262,100,18,25,80,1379,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.8,24492
1964,28,1965-04-08,2679,54,13,14,19,117,217,0.08,1100,1362,46,5,11,61,1239,100,18,25,80,1356,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.4,24596
1964,29,1965-04-15,2545,54,13,14,19,117,217,0.09,1100,1228,46,5,11,61,1105,100,18,25,80,1222,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.1,25212
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,1100,1048,46,5,11,61,925,100,18,25,80,1042,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.1,26061
1964,31,1965-04-29,2203,54,13,13,17,160,259,0.12,1100,844,45,5,11,52,729,100,18,25,70,890,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.8,26849
1964,32,1965-05-06,2035,55,13,13,17,178,276,0.14,1100,659,45,4,12,40,556,100,18,25,57,734,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27694
1964,33,1965-05-13,1813,55,13,13,17,178,276,0.15,1100,437,45,5,12,26,348,100,18,25,43,526,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.7,28841
1964,34,1965-05-20,1584,55,13,13,17,178,276,0.17,1100,208,36,5,9,12,144,91,18,22,29,322,1232,275,275,275,275,990.0,969.9,0.9,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.3,30120
1964,35,1965-05-27,1355,52,12,11,14,152,243,0.18,1087,24,5,1,1,1,15,57,13,13,16,167,1171,271,271,271,271,990.0,969.1,0.8,0.46,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.6,31354
1964,36,1965-06-03,1141,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.0,968.4,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.3,30115
1964,37,1965-06-10,987,45,10,9,9,88,161,0.16,826,0,0,0,0,0,0,45,10,9,9,88,890,244,244,244,220,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,46.6,46.6,46.6,41.7,157.7,26485
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,644,0,0,0,0,0,0,45,10,9,9,88,708,214,214,214,0,990.0,967.0,0.33,0.12,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.0,21498
1964,39,1965-06-24,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,243,243,186,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,50.2,50.2,37.5,0.0,105.7,17752
1964,40,1965-07-01,591,50,10,9,9,108,186,0.32,405,0,0,0,0,0,0,50,10,9,9,108,474,202,202,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.4,14172
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.1,12450
1964,42,1965-07-15,492,50,10,9,9,108,186,0.38,306,0,0,0,0,0,0,50,10,9,9,108,375,153,153,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10765
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,214,140,0,0,990.0,965.5,0.16,0.03,989.8,23.9,24.1,0.0,0.0,0.93,0.91,0.0,0.0,46.2,29.3,0.0,0.0,58.8,9870
1964,44,1965-07-29,435,48,8,7,6,97,168,0.39,267,0,0,0,0,0,0,48,8,7,6,97,331,227,139,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.3,0.0,0.0,0.94,0.91,0.0,0.0,49.3,29.2,0.0,0.0,57.7,9693
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9570
1964,46,1965-08-12,392,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8737
1964,47,1965-08-19,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,216,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7998
1964,48,1965-08-26,352,46,7,6,4,87,152,0.43,199,0,0,0,0,0,0,46,7,6,4,87,260,199,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7326
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7227
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6816
1964,51,1965-09-16,309,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6320
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5718
1964,53,1965-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6109
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5788
1965,3,1965-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5903
1965,4,1965-10-22,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5672
1965,5,1965-10-29,259,40,6,4,3,54,107,0.41,152,0,0,0,0,0,0,40,6,4,3,54,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5558
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5476
1965,7,1965-11-12,271,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8102
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,245,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9098
1965,10,1965-12-03,388,42,7,5,3,61,118,0.3,270,0,0,0,0,0,0,42,7,5,3,61,324,210,140,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,45.8,29.8,0.0,0.0,58.6,9845
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.7,10867
1965,12,1965-12-17,455,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.5,12003
1965,13,1965-12-24,488,42,7,5,3,61,118,0.24,370,0,0,0,0,0,0,42,7,5,3,61,424,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13141
1965,14,1965-12-31,531,41,6,4,3,65,119,0.23,411,0,0,0,0,0,0,41,6,4,3,65,462,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.7,14573
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.7,15736
1965,16,1966-01-14,601,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.7,16923
1965,17,1966-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,205,205,195,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.6,41.6,39.2,0.0,116.9,19637
1965,18,1966-01-28,802,41,6,4,3,71,127,0.16,675,0,0,0,0,0,0,41,6,4,3,71,727,225,225,225,0,990.0,967.0,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.8,22475
1965,19,1966-02-04,864,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,242,242,242,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,143.1,24037
1965,20,1966-02-11,967,43,7,5,4,78,137,0.14,830,0,0,0,0,0,0,43,7,5,4,78,885,246,246,246,215,990.0,967.7,0.47,0.22,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.93,46.9,46.9,46.9,40.6,158.1,26560
1965,21,1966-02-18,1088,43,7,5,4,78,137,0.13,951,0,0,0,0,0,0,43,7,5,4,78,1006,237,237,237,237,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.6,29672
1965,22,1966-02-25,1276,45,7,6,6,90,156,0.12,1065,54,12,2,2,2,34,58,10,9,8,125,1143,266,266,266,266,990.0,968.8,0.76,0.43,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.5,31326
1965,23,1966-03-04,1695,49,9,9,9,107,183,0.11,1100,412,51,9,14,20,317,100,18,23,29,424,1241,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29482
1965,24,1966-03-11,2204,49,9,9,9,107,183,0.08,1100,921,51,8,16,45,800,100,18,25,54,907,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.8,26852
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,1100,1755,51,9,16,68,1611,100,18,25,77,1718,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.4,23089
1965,26,1966-03-25,4883,49,9,9,9,107,183,0.04,1100,3600,50,9,16,71,3453,100,18,25,80,3560,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.3,24.3,24.3,24.3,97.4,16358
1965,27,1966-04-01,5301,70,14,18,25,168,295,0.06,1100,3906,30,4,6,55,3810,100,18,25,80,3978,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.4,22.4,22.4,22.4,89.7,15070
1965,28,1966-04-08,4513,70,14,18,25,168,295,0.07,1100,3118,30,4,7,55,3022,100,18,25,80,3190,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,26.0,26.0,26.0,26.0,104.1,17484
1965,29,1966-04-15,3798,70,14,18,25,168,295,0.08,1100,2403,30,3,7,55,2307,100,18,25,80,2475,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,119.0,19991
1965,30,1966-04-22,3275,70,14,18,25,168,295,0.09,1100,1880,30,4,6,55,1784,100,18,25,80,1952,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,32.8,32.8,32.8,32.8,131.1,22033
1965,31,1966-04-29,2873,66,14,17,23,192,313,0.11,1100,1460,33,3,7,56,1358,100,18,25,80,1550,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.3,23732
1965,32,1966-05-06,2552,62,13,15,21,195,308,0.12,1100,1144,37,4,9,58,1034,100,18,25,80,1229,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,149.9,25180
1965,33,1966-05-13,2279,55,13,13,17,178,276,0.12,1100,903,45,5,12,55,786,100,18,25,72,964,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.6,26477
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,1100,676,45,5,12,41,572,100,18,25,58,750,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27606
1965,35,1966-05-27,1800,54,12,12,15,161,257,0.14,1100,443,45,5,12,27,353,100,18,25,43,514,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28910
1965,36,1966-06-03,1533,53,12,12,13,120,210,0.14,1100,223,43,5,11,13,149,96,18,23,26,269,1237,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.8,30381
1965,37,1966-06-10,1295,53,12,12,13,120,210,0.16,1058,26,6,1,1,1,15,59,13,13,14,135,1145,264,264,264,264,990.0,968.9,0.76,0.43,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.7,31027
1965,38,1966-06-17,1113,53,12,12,13,120,210,0.19,903,0,0,0,0,0,0,53,12,12,13,120,980,225,225,225,225,990.0,968.3,0.55,0.27,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.8,28188
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,241,241,241,208,990.0,967.7,0.42,0.17,989.4,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.93,46.3,46.3,46.3,38.7,144.5,24276
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,225,225,200,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.2,0.0,0.93,0.93,0.93,0.0,45.0,45.0,39.4,0.0,112.4,18884
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,440,0,0,0,0,0,0,58,11,11,11,136,520,220,220,0,0,990.0,966.4,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,90.9,15274
1965,42,1966-07-15,587,58,11,11,11,136,227,0.39,360,0,0,0,0,0,0,58,11,11,11,136,440,180,180,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.5,12516
1965,43,1966-07-22,542,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11008
1965,44,1966-07-29,489,55,9,9,8,119,202,0.41,287,0,0,0,0,0,0,55,9,9,8,119,362,162,145,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.91,0.0,0.0,34.2,30.3,0.0,0.0,60.2,10114
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,158,140,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,33.4,29.3,0.0,0.0,58.5,9832
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9225
1965,47,1966-08-19,419,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,235,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8630
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,219,0,0,0,0,0,0,52,8,7,5,102,288,219,0,0,0,990.0,965.3,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8066
1965,49,1966-09-02,378,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8863
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8072
1965,51,1966-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7212
1965,52,1966-09-23,317,46,7,6,4,75,138,0.43,179,0,0,0,0,0,0,46,7,6,4,75,238,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6583
1965,53,1966-09-30,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,874
1966,1,1966-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6954
1966,2,1966-10-08,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6443
1966,3,1966-10-15,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5890
1966,4,1966-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5744
1966,5,1966-10-29,271,40,6,4,3,54,107,0.4,163,0,0,0,0,0,0,40,6,4,3,54,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5993
1966,6,1966-11-05,273,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6110
1966,7,1966-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6370
1966,8,1966-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7077
1966,9,1966-11-26,324,39,5,4,3,53,105,0.33,219,0,0,0,0,0,0,39,5,4,3,53,268,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8142
1966,10,1966-12-03,350,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9138
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9504
1966,12,1966-12-17,365,35,5,3,2,46,92,0.25,273,0,0,0,0,0,0,35,5,3,2,46,316,209,148,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,45.9,31.8,0.0,0.0,59.5,10003
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11961
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,364,0,0,0,0,0,0,33,5,3,2,43,406,182,182,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13029
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14511
1966,16,1967-01-14,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16337
1966,17,1967-01-21,599,34,5,4,3,45,91,0.15,508,0,0,0,0,0,0,34,5,4,3,45,551,254,254,0,0,990.0,966.1,0.24,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,106.2,17839
1966,18,1967-01-28,664,34,5,4,3,48,97,0.15,567,0,0,0,0,0,0,34,5,4,3,48,612,202,202,190,0,990.0,966.4,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.2,41.2,38.7,0.0,115.5,19409
1966,19,1967-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,121.1,20345
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,661,0,0,0,0,0,0,36,6,5,4,54,708,220,220,220,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22368
1966,21,1967-02-18,854,40,6,5,4,67,123,0.14,730,0,0,0,0,0,0,40,6,5,4,67,782,243,243,243,0,990.0,967.2,0.37,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.1,24205
1966,22,1967-02-25,912,42,7,5,4,73,133,0.15,778,0,0,0,0,0,0,42,7,5,4,73,834,259,259,259,0,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,150.9,25352
1966,23,1967-03-04,986,41,8,7,6,67,129,0.13,857,0,0,0,0,0,0,41,8,7,6,67,913,224,224,224,216,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.6,42.6,42.6,41.0,162.9,27373
1966,24,1967-03-11,1063,41,8,7,6,67,129,0.12,934,0,0,0,0,0,0,41,8,7,6,67,990,233,233,233,233,990.0,968.1,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.7,29350
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,1029,0,0,0,0,0,0,41,8,7,6,67,1085,257,257,257,257,990.0,968.4,0.68,0.39,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.3,31303
1966,26,1967-03-25,1465,41,8,7,6,67,129,0.09,1100,236,48,8,11,11,156,89,16,18,17,223,1224,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.3,30796
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,1100,728,55,7,15,49,601,100,18,25,59,673,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.7,28002
1966,28,1967-04-08,2374,45,11,10,10,72,148,0.06,1100,1126,55,7,15,68,981,100,18,25,78,1053,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26024
1966,29,1967-04-15,3056,46,11,10,11,78,157,0.05,1100,1798,53,6,14,68,1654,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.7,22962
1966,30,1967-04-22,3430,54,13,14,19,117,217,0.06,1100,2113,45,4,11,61,1990,100,18,25,80,2107,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.4,21403
1966,31,1967-04-29,3096,61,13,16,21,177,291,0.09,1100,1705,38,4,8,58,1596,100,18,25,80,1773,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.6,22774
1966,32,1967-05-06,2681,65,14,17,23,202,321,0.12,1100,1260,34,3,8,57,1156,100,18,25,80,1358,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.4,24589
1966,33,1967-05-13,2356,65,14,17,23,202,321,0.14,1100,935,35,4,8,57,831,100,18,25,80,1033,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.4,26107
1966,34,1967-05-20,2159,56,13,13,17,181,282,0.13,1100,777,43,4,11,48,668,100,18,25,66,850,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.1,27066
1966,35,1967-05-27,2011,57,12,13,16,170,270,0.13,1100,641,43,5,11,39,541,100,18,25,56,712,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27812
1966,36,1967-06-03,1848,62,12,14,16,153,257,0.14,1100,491,38,6,11,30,406,100,18,25,46,559,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.6,28657
1966,37,1967-06-10,1662,62,12,14,16,153,257,0.15,1100,305,38,6,11,19,231,100,18,25,35,384,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29650
1966,38,1967-06-17,1466,62,12,14,16,153,257,0.18,1100,109,24,4,5,6,67,86,16,19,22,220,1222,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.3,30796
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1073,246,246,246,246,990.0,968.7,0.66,0.35,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.2,29605
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,833,0,0,0,0,0,0,58,11,11,11,136,913,236,236,236,217,990.0,968.1,0.49,0.22,989.3,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,44.5,44.5,44.5,40.5,156.6,26313
1966,41,1967-07-08,857,58,11,11,11,136,227,0.27,630,0,0,0,0,0,0,58,11,11,11,136,710,210,210,210,0,990.0,967.2,0.33,0.12,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.7,20782
1966,42,1967-07-15,679,58,11,11,11,136,227,0.33,452,0,0,0,0,0,0,58,11,11,11,136,532,226,226,0,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,93.0,15628
1966,43,1967-07-22,577,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.5,12180
1966,44,1967-07-29,521,55,9,9,8,119,202,0.39,319,0,0,0,0,0,0,55,9,9,8,119,394,159,159,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.6,11185
1966,45,1967-08-05,473,54,9,8,6,107,184,0.39,289,0,0,0,0,0,0,54,9,8,6,107,360,144,144,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10198
1966,46,1967-08-12,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,257,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9447
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8538
1966,48,1967-08-26,386,52,8,7,5,102,177,0.46,208,0,0,0,0,0,0,52,8,7,5,102,277,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7642
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8167
1966,50,1967-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7232
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6629
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5717
1966,53,1967-09-30,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,741
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5956
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5535
1967,3,1967-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5840
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7066
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6960
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,228,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8485
1967,7,1967-11-12,382,40,6,4,3,53,106,0.28,276,0,0,0,0,0,0,40,6,4,3,53,326,193,144,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.2,30.6,0.0,0.0,59.7,10023
1967,8,1967-11-19,423,41,6,5,3,55,111,0.26,312,0,0,0,0,0,0,41,6,5,3,55,365,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.3,11142
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,318,0,0,0,0,0,0,42,7,6,3,58,374,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11340
1967,10,1967-12-03,479,44,8,6,4,64,126,0.26,353,0,0,0,0,0,0,44,8,6,4,64,411,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.5,12522
1967,11,1967-12-10,543,42,7,5,3,61,119,0.22,423,0,0,0,0,0,0,42,7,5,3,61,478,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,89.5,15038
1967,12,1967-12-17,593,42,7,5,3,62,121,0.2,472,0,0,0,0,0,0,42,7,5,3,62,528,236,236,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,99.0,16637
