WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971,50,1972-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7227
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6714
1971,52,1972-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6002
1971,53,1972-09-29,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,1695
1972,1,1972-10-01,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6638
1972,2,1972-10-08,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6300
1972,3,1972-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6238
1972,4,1972-10-22,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
1972,5,1972-10-29,290,40,6,4,3,54,107,0.37,182,0,0,0,0,0,0,40,6,4,3,54,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6733
1972,6,1972-11-05,300,40,6,4,3,53,106,0.35,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7160
1972,7,1972-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7892
1972,8,1972-11-19,319,40,6,4,3,53,106,0.33,213,0,0,0,0,0,0,40,6,4,3,53,263,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7930
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,264,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8006
1972,10,1972-12-03,349,38,5,4,3,54,104,0.3,245,0,0,0,0,0,0,38,5,4,3,54,292,245,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9126
1972,11,1972-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,255,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9473
1972,12,1972-12-17,406,38,5,4,3,54,104,0.26,302,0,0,0,0,0,0,38,5,4,3,54,349,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10838
1972,13,1972-12-24,439,38,5,4,3,54,104,0.24,335,0,0,0,0,0,0,38,5,4,3,54,382,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11967
1972,14,1972-12-31,446,40,5,4,3,64,117,0.26,329,0,0,0,0,0,0,40,5,4,3,64,379,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11688
1972,15,1973-01-07,473,38,5,4,3,57,107,0.23,365,0,0,0,0,0,0,38,5,4,3,57,413,182,182,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.4,13006
1972,16,1973-01-14,543,34,5,4,3,45,91,0.17,452,0,0,0,0,0,0,34,5,4,3,45,495,226,226,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,95.7,16084
1972,17,1973-01-21,589,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.1,0.23,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.3,17522
1972,18,1973-01-28,609,34,5,4,3,48,97,0.16,512,0,0,0,0,0,0,34,5,4,3,48,556,256,256,0,0,990.0,966.2,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,106.8,17936
1972,19,1973-02-04,649,36,6,5,4,54,105,0.16,544,0,0,0,0,0,0,36,6,5,4,54,591,272,272,0,0,990.0,966.4,0.26,0.09,989.7,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.6,56.6,0.0,0.0,113.2,19020
1972,20,1973-02-11,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,121.2,20354
1972,21,1973-02-18,747,36,6,5,4,54,105,0.14,642,0,0,0,0,0,0,36,6,5,4,54,689,214,214,214,0,990.0,966.8,0.32,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.1,21695
1972,22,1973-02-25,779,38,6,5,4,59,115,0.15,664,0,0,0,0,0,0,38,6,5,4,59,714,221,221,221,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.6,22451
1972,23,1973-03-04,813,41,8,7,6,67,129,0.16,684,0,0,0,0,0,0,41,8,7,6,67,740,228,228,228,0,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.6,22951
1972,24,1973-03-11,863,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,252,252,252,0,990.0,967.3,0.39,0.17,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,148.5,24939
1972,25,1973-03-18,935,36,8,6,4,53,107,0.11,828,0,0,0,0,0,0,36,8,6,4,53,878,226,226,226,209,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,43.2,43.2,43.2,39.8,158.0,26539
1972,26,1973-03-25,1016,36,8,6,4,53,107,0.11,909,0,0,0,0,0,0,36,8,6,4,53,959,227,227,227,227,990.0,967.9,0.53,0.28,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,172.1,28906
1972,27,1973-04-01,1078,40,10,8,5,62,125,0.12,953,0,0,0,0,0,0,40,10,8,5,62,1011,238,238,238,238,990.0,968.1,0.58,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29783
1972,28,1973-04-08,1125,40,10,8,5,62,125,0.11,1000,0,0,0,0,0,0,40,10,8,5,62,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.3,30788
1972,29,1973-04-15,1166,40,10,8,5,62,125,0.11,1041,0,0,0,0,0,0,40,10,8,5,62,1099,260,260,260,260,990.0,968.5,0.7,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,187.9,31559
1972,30,1973-04-22,1192,40,10,8,5,62,125,0.1,1067,0,0,0,0,0,0,40,10,8,5,62,1125,266,266,266,266,990.0,968.6,0.73,0.44,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.8,32049
1972,31,1973-04-29,1203,41,9,8,5,76,140,0.12,1063,0,0,0,0,0,0,41,9,8,5,76,1121,265,265,265,265,990.0,968.6,0.73,0.43,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,189.7,31870
1972,32,1973-05-06,1180,42,9,8,6,82,147,0.12,1033,0,0,0,0,0,0,42,9,8,6,82,1092,258,258,258,258,990.0,968.5,0.69,0.39,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.2,31286
1972,33,1973-05-13,1140,42,9,8,6,82,147,0.13,993,0,0,0,0,0,0,42,9,8,6,82,1052,248,248,248,248,990.0,968.4,0.63,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.6,30507
1972,34,1973-05-20,1065,46,9,9,9,110,185,0.17,880,0,0,0,0,0,0,46,9,9,9,110,946,220,220,220,220,990.0,968.1,0.52,0.25,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.5,27632
1972,35,1973-05-27,921,44,9,9,8,99,171,0.18,750,0,0,0,0,0,0,44,9,9,8,99,813,250,250,250,0,990.0,967.5,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,145.6,24467
1972,36,1973-06-03,782,39,9,7,5,59,119,0.15,663,0,0,0,0,0,0,39,9,7,5,59,718,221,221,221,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22279
1972,37,1973-06-10,655,39,9,7,5,59,119,0.18,536,0,0,0,0,0,0,39,9,7,5,59,591,227,227,190,0,990.0,966.4,0.26,0.09,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,46.8,46.8,38.5,0.0,110.1,18500
1972,38,1973-06-17,539,41,9,7,6,71,137,0.26,402,0,0,0,0,0,0,41,9,7,6,71,461,201,201,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14244
1972,39,1973-06-24,479,45,10,9,9,88,161,0.34,318,0,0,0,0,0,0,45,10,9,9,88,382,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11249
1972,40,1973-07-01,451,42,9,8,6,70,135,0.3,316,0,0,0,0,0,0,42,9,8,6,70,375,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11227
1972,41,1973-07-08,420,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,162,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,34.5,30.3,0.0,0.0,60.5,10171
1972,42,1973-07-15,390,42,9,8,6,70,135,0.35,255,0,0,0,0,0,0,42,9,8,6,70,314,255,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1972,43,1973-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,236,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8727
1972,44,1973-07-29,350,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,226,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8397
1972,45,1973-08-05,336,39,7,5,4,60,115,0.34,221,0,0,0,0,0,0,39,7,5,4,60,272,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8240
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7695
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6930
1972,48,1973-08-26,280,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6204
1972,49,1973-09-02,270,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6613
1972,50,1973-09-09,255,34,6,4,3,44,91,0.36,164,0,0,0,0,0,0,34,6,4,3,44,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6022
1972,51,1973-09-16,239,35,6,4,3,50,98,0.41,140,0,0,0,0,0,0,35,6,4,3,50,186,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5143
1972,52,1973-09-23,230,40,6,4,3,65,118,0.51,112,0,0,0,0,0,0,40,6,4,3,65,162,112,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4044
1972,53,1973-09-30,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,568
1973,1,1973-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4451
1973,2,1973-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4884
1973,3,1973-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5074
1973,4,1973-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5040
1973,5,1973-10-29,252,36,5,3,2,48,94,0.37,157,0,0,0,0,0,0,36,5,3,2,48,202,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5796
1973,6,1973-11-05,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5771
1973,7,1973-11-12,270,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6545
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,200,0,0,0,0,0,0,38,5,3,2,51,248,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7411
1973,9,1973-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,265,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8031
1973,10,1973-12-03,376,38,5,4,3,54,104,0.28,272,0,0,0,0,0,0,38,5,4,3,54,319,229,150,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.92,0.0,0.0,50.5,32.1,0.0,0.0,59.7,10023
1973,11,1973-12-10,431,41,6,4,3,60,116,0.27,315,0,0,0,0,0,0,41,6,4,3,60,368,157,157,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11230
1973,12,1973-12-17,570,42,7,5,3,61,118,0.21,452,0,0,0,0,0,0,42,7,5,3,61,506,226,226,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.2,15993
1973,13,1973-12-24,730,42,7,5,3,61,118,0.16,612,0,0,0,0,0,0,42,7,5,3,61,666,215,215,210,0,990.0,966.7,0.3,0.11,989.6,22.5,22.5,22.4,0.0,0.93,0.93,0.93,0.0,43.4,43.4,42.1,0.0,122.9,20648
1973,14,1973-12-31,932,45,7,5,3,73,136,0.15,796,0,0,0,0,0,0,45,7,5,3,73,854,265,265,265,0,990.0,967.6,0.44,0.19,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,153.4,25776
1973,15,1974-01-07,921,47,7,6,4,78,143,0.16,777,0,0,0,0,0,0,47,7,6,4,78,838,239,239,239,208,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.93,46.2,46.2,46.2,39.2,149.8,25172
1973,16,1974-01-14,837,49,8,7,5,81,150,0.18,687,0,0,0,0,0,0,49,8,7,5,81,751,229,229,229,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.4,22923
1973,17,1974-01-21,879,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,246,246,246,0,990.0,967.3,0.39,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,145.0,24361
1973,18,1974-01-28,1047,47,7,6,4,83,148,0.14,898,0,0,0,0,0,0,47,7,6,4,83,959,243,243,243,233,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.6,0.94,0.94,0.94,0.94,45.8,45.8,45.8,43.4,168.5,28308
1973,19,1974-02-04,1340,49,8,7,5,93,162,0.12,1080,97,28,4,4,3,56,77,12,11,8,149,1182,270,270,270,270,990.0,969.1,0.82,0.45,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.6,31187
1973,20,1974-02-11,1613,49,8,7,5,93,162,0.1,1100,351,51,9,13,10,265,100,17,20,15,358,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29941
1973,21,1974-02-18,2164,49,8,7,5,93,162,0.08,1100,902,51,9,18,27,795,100,18,25,32,888,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.0,27054
1973,22,1974-02-25,2684,53,9,9,8,114,195,0.07,1100,1389,46,8,15,52,1266,100,18,25,60,1381,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.3,24575
1973,23,1974-03-04,2825,59,11,12,13,144,239,0.08,1100,1486,41,7,13,67,1358,100,18,25,80,1502,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.5,23942
1973,24,1974-03-11,2713,59,11,12,13,144,239,0.09,1100,1374,41,7,13,67,1246,100,18,25,80,1390,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.5,24442
1973,25,1974-03-18,2500,53,9,10,10,122,207,0.08,1100,1193,46,8,14,61,1062,100,18,25,71,1185,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.3,25423
1973,26,1974-03-25,2340,49,9,9,9,107,183,0.08,1100,1057,51,9,16,52,929,100,18,25,61,1036,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,155.8,26179
1973,27,1974-04-01,2274,54,13,14,19,117,217,0.1,1100,957,46,5,11,61,834,100,18,25,80,951,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.7,26501
1973,28,1974-04-08,2263,54,13,14,19,117,217,0.1,1100,946,46,5,11,61,823,100,18,25,80,940,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26553
1973,29,1974-04-15,2262,52,12,13,17,110,207,0.09,1100,955,47,5,11,62,829,100,18,25,79,939,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26559
1973,30,1974-04-22,2363,45,11,10,10,72,148,0.06,1100,1115,55,7,15,70,968,100,18,25,80,1040,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.2,26071
1973,31,1974-04-29,2501,52,12,12,15,147,239,0.1,1100,1161,47,5,12,65,1030,100,18,25,80,1178,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.3,25419
1973,32,1974-05-06,2477,55,13,13,17,178,276,0.11,1100,1101,45,4,12,63,976,100,18,25,80,1154,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,152.0,25532
1973,33,1974-05-13,2324,55,13,13,17,178,276,0.12,1100,948,45,5,12,58,827,100,18,25,75,1005,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.3,26261
1973,34,1974-05-20,2153,55,13,13,17,178,276,0.13,1100,777,45,5,12,47,667,100,18,25,64,845,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.3,27099
1973,35,1974-05-27,1887,54,12,12,15,161,257,0.14,1100,530,45,5,12,32,434,100,18,25,48,595,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.4,28456
1973,36,1974-06-03,1618,53,12,12,13,120,210,0.13,1100,308,47,6,12,19,224,100,18,24,32,344,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29888
1973,37,1974-06-10,1382,60,12,13,15,148,250,0.18,1077,55,13,2,3,3,32,74,14,16,18,181,1182,269,269,269,269,990.0,969.2,0.82,0.45,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,183.9,30898
1973,38,1974-06-17,1137,62,12,14,16,153,257,0.23,880,0,0,0,0,0,0,62,12,14,16,153,968,229,229,229,223,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,42.4,42.4,42.4,41.0,162.4,27277
1973,39,1974-06-24,927,62,12,14,16,153,257,0.28,670,0,0,0,0,0,0,62,12,14,16,153,758,226,226,219,206,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.5,20.9,0.94,0.94,0.94,0.93,43.9,43.9,42.2,38.1,129.4,21744
1973,40,1974-07-01,692,50,10,9,9,108,186,0.27,506,0,0,0,0,0,0,50,10,9,9,108,575,226,226,188,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,46.4,46.4,37.6,0.0,103.6,17400
1973,41,1974-07-08,576,50,10,9,9,108,186,0.32,390,0,0,0,0,0,0,50,10,9,9,108,459,195,195,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,81.3,13661
1973,42,1974-07-15,514,50,10,9,9,108,186,0.36,328,0,0,0,0,0,0,50,10,9,9,108,397,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11559
1973,43,1974-07-22,467,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,160,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,33.8,29.6,0.0,0.0,59.2,9941
1973,44,1974-07-29,437,48,8,7,6,97,168,0.38,269,0,0,0,0,0,0,48,8,7,6,97,333,228,141,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,49.6,29.7,0.0,0.0,58.1,9765
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1973,46,1974-08-12,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8331
1973,47,1974-08-19,359,47,8,6,5,89,155,0.43,204,0,0,0,0,0,0,47,8,6,5,89,265,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
1973,48,1974-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6944
1973,49,1974-09-02,326,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7712
1973,50,1974-09-09,311,44,6,5,3,72,132,0.42,179,0,0,0,0,0,0,44,6,5,3,72,235,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6596
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5504
1973,52,1974-09-23,268,46,7,6,4,75,138,0.51,130,0,0,0,0,0,0,46,7,6,4,75,189,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4753
1973,53,1974-09-30,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,641
1974,1,1974-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4941
1974,2,1974-10-08,233,38,5,3,2,52,102,0.44,131,0,0,0,0,0,0,38,5,3,2,52,178,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4778
1974,3,1974-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4569
1974,4,1974-10-22,232,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4928
1974,5,1974-10-29,243,36,5,3,2,48,94,0.39,148,0,0,0,0,0,0,36,5,3,2,48,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5440
1974,6,1974-11-05,265,36,5,3,2,47,94,0.36,170,0,0,0,0,0,0,36,5,3,2,47,215,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
1974,7,1974-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6664
1974,8,1974-11-19,301,40,6,4,3,53,106,0.35,195,0,0,0,0,0,0,40,6,4,3,53,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7204
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,219,0,0,0,0,0,0,39,5,4,3,53,269,199,142,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.5,0.0,0.0,0.94,0.91,0.0,0.0,43.9,30.2,0.0,0.0,48.2,8101
1974,10,1974-12-03,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.5,12184
1974,11,1974-12-10,495,41,6,4,3,60,116,0.23,379,0,0,0,0,0,0,41,6,4,3,60,432,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13438
1974,12,1974-12-17,540,42,7,5,3,61,118,0.22,422,0,0,0,0,0,0,42,7,5,3,61,476,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.2,14991
1974,13,1974-12-24,589,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,98.9,16620
1974,14,1974-12-31,640,45,7,5,3,73,136,0.21,504,0,0,0,0,0,0,45,7,5,3,73,563,252,252,0,0,990.0,966.3,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,104.6,17581
1974,15,1975-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,238,238,213,0,990.0,966.7,0.3,0.11,989.6,22.4,22.4,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,42.8,0.0,121.7,20439
1974,16,1975-01-14,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,226,226,226,213,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,40.9,150.2,25227
1974,17,1975-01-21,1100,46,7,6,4,76,139,0.13,961,0,0,0,0,0,0,46,7,6,4,76,1020,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.7,29854
1974,18,1975-01-28,1398,49,8,7,5,92,163,0.12,1094,139,26,4,5,5,97,76,12,13,11,189,1197,273,273,273,273,990.0,969.3,0.84,0.47,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.4,31147
1974,19,1975-02-04,2113,55,10,10,8,114,197,0.09,1100,816,45,7,15,33,715,100,18,25,41,829,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.7,27331
1974,20,1975-02-11,2710,55,10,10,8,114,197,0.07,1100,1413,45,8,15,57,1288,100,18,25,65,1402,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.6,24460
1974,21,1975-02-18,3179,55,10,10,8,114,197,0.06,1100,1882,44,8,15,70,1743,100,18,25,78,1857,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.5,22432
1974,22,1975-02-25,3301,56,10,10,10,126,215,0.07,1100,1986,43,7,14,69,1851,100,18,25,80,1978,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.5,21923
1974,23,1975-03-04,3228,59,11,12,13,144,239,0.07,1100,1889,41,7,13,67,1761,100,18,25,80,1905,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,132.3,22223
1974,24,1975-03-11,3632,59,11,12,13,144,239,0.07,1100,2293,41,7,13,67,2165,100,18,25,80,2309,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,122.7,20614
1974,25,1975-03-18,4341,59,11,12,13,144,239,0.06,1100,3002,41,6,13,67,2874,100,18,25,80,3018,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.9,26.9,26.9,26.9,107.5,18064
1974,26,1975-03-25,5195,59,11,12,13,144,239,0.05,1100,3856,40,7,13,67,3728,100,18,25,80,3872,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,22.9,22.9,22.9,22.9,91.5,15368
1974,27,1975-04-01,5404,84,14,20,27,219,364,0.07,1100,3940,16,4,5,53,3862,100,18,25,80,4081,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.0,22.0,22.0,22.0,88.0,14785
1974,28,1975-04-08,5292,84,14,20,27,219,364,0.07,1100,3828,16,4,5,53,3750,100,18,25,80,3969,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.5,22.5,22.5,22.5,89.9,15095
1974,29,1975-04-15,4768,84,14,20,27,219,364,0.08,1100,3304,16,4,5,53,3226,100,18,25,80,3445,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.8,24.8,24.8,24.8,99.2,16666
1974,30,1975-04-22,4032,84,14,20,27,219,364,0.09,1100,2568,16,4,5,53,2490,100,18,25,80,2709,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,113.9,19130
1974,31,1975-04-29,3654,70,14,17,24,206,333,0.09,1100,2221,29,4,7,55,2124,100,18,25,80,2331,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,122.2,20536
1974,32,1975-05-06,3202,65,14,17,23,202,321,0.1,1100,1781,35,4,8,57,1677,100,18,25,80,1879,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,132.9,22335
1974,33,1975-05-13,2843,65,14,17,23,202,321,0.11,1100,1422,34,4,8,57,1318,100,18,25,80,1520,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.1,23869
1974,34,1975-05-20,2439,65,14,17,23,202,321,0.13,1100,1018,35,3,8,57,914,100,18,25,80,1116,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.0,25709
1974,35,1975-05-27,2115,64,13,16,21,188,302,0.14,1100,713,35,4,8,48,615,100,18,25,69,803,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.5,27294
1974,36,1975-06-03,1783,62,12,14,16,153,257,0.14,1100,426,38,6,11,26,344,100,18,25,42,497,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.6,29004
1974,37,1975-06-10,1542,62,12,14,16,153,257,0.17,1100,185,34,5,8,11,124,96,17,22,27,277,1237,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.5,30329
1974,38,1975-06-17,1294,62,12,14,16,153,257,0.2,1034,3,0,0,0,0,2,62,12,14,16,155,1123,258,258,258,258,990.0,968.9,0.73,0.4,988.9,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.6,30504
1974,39,1975-06-24,1121,62,12,14,16,153,257,0.23,864,0,0,0,0,0,0,62,12,14,16,153,952,235,235,235,221,990.0,968.3,0.53,0.24,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.6,43.6,43.6,40.8,160.0,26875
1974,40,1975-07-01,954,58,11,11,11,136,227,0.24,727,0,0,0,0,0,0,58,11,11,11,136,807,242,242,242,0,990.0,967.6,0.4,0.16,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.2,23548
1974,41,1975-07-08,771,58,11,11,11,136,227,0.29,544,0,0,0,0,0,0,58,11,11,11,136,624,218,218,188,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,43.7,43.7,37.3,0.0,108.8,18280
1974,42,1975-07-15,679,58,11,11,11,136,227,0.33,452,0,0,0,0,0,0,58,11,11,11,136,532,226,226,0,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,93.4,15690
1974,43,1975-07-22,608,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13272
1974,44,1975-07-29,563,55,9,9,8,119,202,0.36,360,0,0,0,0,0,0,55,9,9,8,119,435,180,180,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12606
1974,45,1975-08-05,524,54,9,8,6,107,184,0.35,340,0,0,0,0,0,0,54,9,8,6,107,411,170,170,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11934
1974,46,1975-08-12,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10478
1974,47,1975-08-19,428,54,9,8,6,107,184,0.43,244,0,0,0,0,0,0,54,9,8,6,107,315,204,137,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,44.3,28.8,0.0,0.0,52.5,8825
1974,48,1975-08-26,391,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,283,213,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7840
1974,49,1975-09-02,366,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8433
1974,50,1975-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7424
1974,51,1975-09-16,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6902
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6251
1974,53,1975-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,840
1975,1,1975-10-01,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6527
1975,2,1975-10-08,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5986
1975,3,1975-10-15,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5587
1975,4,1975-10-22,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5013
1975,5,1975-10-29,242,40,6,4,3,54,107,0.44,135,0,0,0,0,0,0,40,6,4,3,54,185,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4922
1975,6,1975-11-05,252,40,6,4,3,53,106,0.42,146,0,0,0,0,0,0,40,6,4,3,53,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5345
1975,7,1975-11-12,254,40,6,4,3,53,106,0.42,148,0,0,0,0,0,0,40,6,4,3,53,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5446
1975,8,1975-11-19,276,37,5,3,2,48,96,0.35,179,0,0,0,0,0,0,37,5,3,2,48,225,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6613
1975,9,1975-11-26,296,36,5,3,2,49,96,0.32,200,0,0,0,0,0,0,36,5,3,2,49,245,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7398
1975,10,1975-12-03,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,233,156,0,0,990.0,965.1,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.94,0.92,0.0,0.0,51.3,33.4,0.0,0.0,56.1,9421
1975,11,1975-12-10,387,38,5,4,3,54,104,0.27,283,0,0,0,0,0,0,38,5,4,3,54,330,161,142,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,34.5,30.3,0.0,0.0,60.5,10159
1975,12,1975-12-17,418,38,5,4,3,54,104,0.25,314,0,0,0,0,0,0,38,5,4,3,54,361,157,157,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11228
1975,13,1975-12-24,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12239
1975,14,1975-12-31,508,40,5,4,3,64,117,0.23,390,0,0,0,0,0,0,40,5,4,3,64,440,195,195,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,82.1,13789
1975,15,1976-01-07,549,41,6,4,3,66,120,0.22,429,0,0,0,0,0,0,41,6,4,3,66,480,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.9,15269
1975,16,1976-01-14,588,41,6,4,3,66,120,0.2,468,0,0,0,0,0,0,41,6,4,3,66,519,234,234,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,98.3,16516
1975,17,1976-01-21,678,41,6,4,3,66,120,0.18,558,0,0,0,0,0,0,41,6,4,3,66,609,224,224,191,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,45.9,45.9,38.6,0.0,113.9,19127
1975,18,1976-01-28,729,41,6,4,3,71,127,0.17,602,0,0,0,0,0,0,41,6,4,3,71,655,200,200,200,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.5,20239
1975,19,1976-02-04,769,43,7,5,4,78,137,0.18,632,0,0,0,0,0,0,43,7,5,4,78,687,210,210,210,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,126.4,21238
1975,20,1976-02-11,834,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.4,23245
1975,21,1976-02-18,925,43,7,5,4,78,137,0.15,788,0,0,0,0,0,0,43,7,5,4,78,843,252,252,252,215,990.0,967.5,0.43,0.19,989.4,21.4,21.4,21.4,21.1,0.94,0.94,0.94,0.94,48.9,48.9,48.9,41.1,152.4,25611
1975,22,1976-02-25,1146,44,7,6,5,86,150,0.13,996,0,0,0,0,0,0,44,7,6,5,86,1054,249,249,249,249,990.0,968.4,0.64,0.36,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.4,30477
1975,23,1976-03-03,2108,49,9,9,9,107,183,0.09,1100,825,49,8,14,39,712,98,17,23,48,819,1240,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.8,40.8,40.8,40.8,163.3,27429
1975,24,1976-03-10,3426,57,10,11,12,138,231,0.07,1100,2095,42,7,13,67,1964,100,18,25,80,2103,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.8,21462
1975,25,1976-03-17,4316,59,11,12,13,144,239,0.06,1100,2977,41,7,13,67,2849,100,18,25,80,2993,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,108.0,18151
1975,26,1976-03-24,5062,59,11,12,13,144,239,0.05,1100,3723,41,7,13,67,3595,100,18,25,80,3739,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,23.4,23.4,23.4,23.4,93.8,15757
1975,27,1976-03-31,5342,80,13,18,25,208,346,0.06,1100,3896,19,4,6,55,3811,100,18,25,80,4019,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.3,22.3,22.3,22.3,89.0,14956
1975,28,1976-04-07,4999,84,14,20,27,219,364,0.07,1100,3535,16,4,5,53,3457,100,18,25,80,3676,1243,275,275,275,275,990.0,977.3,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,23.7,23.7,23.7,23.7,94.9,15936
1975,29,1976-04-14,4488,84,14,20,27,219,364,0.08,1100,3024,16,4,5,53,2946,100,18,25,80,3165,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.1,26.1,26.1,26.1,104.5,17548
1975,30,1976-04-21,4387,70,14,18,25,168,295,0.07,1100,2992,30,4,7,55,2896,100,18,25,80,3064,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.6,26.6,26.6,26.6,106.5,17886
1975,31,1976-04-28,4463,70,14,18,24,193,320,0.07,1100,3042,29,4,7,55,2946,100,18,25,80,3140,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.9,17630
1975,32,1976-05-05,4331,71,14,18,24,213,340,0.08,1100,2891,29,3,7,56,2795,100,18,25,80,3008,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.9,26.9,26.9,26.9,107.6,18080
1975,33,1976-05-12,3953,71,14,18,24,213,340,0.09,1100,2513,29,4,7,56,2417,100,18,25,80,2630,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,115.5,19412
1975,34,1976-05-19,3472,71,14,18,24,213,340,0.1,1100,2032,29,4,7,56,1936,100,18,25,80,2149,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.4,21240
1975,35,1976-05-26,3048,70,13,17,23,208,333,0.11,1100,1615,29,4,7,57,1517,100,18,25,80,1725,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.8,22978
1975,36,1976-06-02,2656,67,13,15,17,181,293,0.11,1100,1263,33,5,10,63,1152,100,18,25,80,1333,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.1,24704
1975,37,1976-06-09,2269,67,13,15,17,181,293,0.13,1100,876,32,5,9,50,778,100,18,25,67,959,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,157.9,26527
1975,38,1976-06-16,1964,67,13,15,17,181,293,0.15,1100,571,33,5,10,33,490,100,18,25,50,671,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,167.0,28055
1975,39,1976-06-23,1655,67,13,15,17,181,293,0.18,1100,262,32,5,9,15,200,99,18,24,32,381,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.8,29694
1975,40,1976-06-30,1378,63,12,13,13,158,261,0.19,1079,38,9,1,1,2,23,72,13,15,15,182,1181,269,269,269,269,990.0,969.2,0.81,0.45,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.4,30974
1975,41,1976-07-07,1157,63,12,13,13,155,256,0.22,901,0,0,0,0,0,0,63,12,13,13,155,989,225,225,225,225,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.5,27800
1975,42,1976-07-14,1009,63,12,13,13,155,256,0.25,753,0,0,0,0,0,0,63,12,13,13,155,841,241,241,241,206,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.93,45.9,45.9,45.9,38.1,143.2,24065
1975,43,1976-07-21,837,63,12,13,13,155,256,0.31,581,0,0,0,0,0,0,63,12,13,13,155,669,218,218,202,0,990.0,967.2,0.3,0.1,989.6,22.1,22.1,22.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,39.6,0.0,114.5,19239
1975,44,1976-07-28,696,60,11,11,10,138,232,0.33,463,0,0,0,0,0,0,60,11,11,10,138,547,231,231,0,0,990.0,966.6,0.23,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,95.3,16015
1975,45,1976-08-04,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13934
1975,46,1976-08-11,548,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12134
1975,47,1976-08-18,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,147,147,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,61.7,10358
1975,48,1976-08-25,463,58,10,10,7,117,202,0.44,261,0,0,0,0,0,0,58,10,10,7,117,339,261,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9543
1975,49,1976-09-01,438,48,8,7,4,79,146,0.33,292,0,0,0,0,0,0,48,8,7,4,79,355,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.7,10359
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,263,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9721
1975,51,1976-09-15,394,48,8,7,4,79,146,0.37,248,0,0,0,0,0,0,48,8,7,4,79,311,248,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9174
1975,52,1976-09-22,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8542
1975,53,1976-09-29,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,2415
1976,1,1976-10-01,373,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9424
1976,2,1976-10-08,379,44,7,6,3,60,120,0.32,259,0,0,0,0,0,0,44,7,6,3,60,316,259,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9615
1976,3,1976-10-15,380,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9651
1976,4,1976-10-22,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,261,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9706
1976,5,1976-10-29,383,42,7,6,3,57,116,0.3,267,0,0,0,0,0,0,42,7,6,3,57,323,267,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,58.9,9894
1976,6,1976-11-05,374,42,7,6,3,56,114,0.3,260,0,0,0,0,0,0,42,7,6,3,56,315,260,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9651
1976,7,1976-11-12,369,42,7,6,3,56,114,0.31,255,0,0,0,0,0,0,42,7,6,3,56,310,255,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9496
1976,8,1976-11-19,379,40,6,4,3,53,108,0.29,270,0,0,0,0,0,0,40,6,4,3,53,322,229,143,0,0,990.0,965.2,0.15,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,50.4,30.4,0.0,0.0,59.1,9924
1976,9,1976-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10169
1976,10,1976-12-03,420,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10784
1976,11,1976-12-10,443,42,7,5,3,61,118,0.27,325,0,0,0,0,0,0,42,7,5,3,61,379,162,162,0,0,990.0,965.5,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11588
1976,12,1976-12-17,495,42,7,5,3,61,118,0.24,377,0,0,0,0,0,0,42,7,5,3,61,431,188,188,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,79.7,13384
1976,13,1976-12-24,529,42,7,5,3,61,118,0.22,411,0,0,0,0,0,0,42,7,5,3,61,465,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,86.9,14600
1976,14,1976-12-31,576,45,7,5,3,73,136,0.24,440,0,0,0,0,0,0,45,7,5,3,73,499,220,220,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.7,15581
1976,15,1977-01-07,617,46,7,6,4,76,139,0.23,478,0,0,0,0,0,0,46,7,6,4,76,537,239,239,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,99.7,16752
1976,16,1977-01-14,688,46,7,6,4,76,139,0.2,549,0,0,0,0,0,0,46,7,6,4,76,608,231,231,199,0,990.0,966.5,0.27,0.09,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,47.6,47.6,40.2,0.0,112.4,18883
1976,17,1977-01-21,752,41,6,4,3,66,120,0.16,632,0,0,0,0,0,0,41,6,4,3,66,683,210,210,210,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,126.7,21289
1976,18,1977-01-28,872,44,6,5,3,77,138,0.16,734,0,0,0,0,0,0,44,6,5,3,77,790,244,244,244,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.1,24208
1976,19,1977-02-04,892,49,8,7,5,93,162,0.18,730,0,0,0,0,0,0,49,8,7,5,93,794,243,243,243,0,990.0,967.4,0.38,0.16,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,142.9,24003
1976,20,1977-02-11,964,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,245,245,245,214,990.0,967.7,0.46,0.21,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,46.9,46.9,46.9,40.7,158.2,26574
1976,21,1977-02-18,1154,43,7,5,4,78,137,0.12,1017,0,0,0,0,0,0,43,7,5,4,78,1072,254,254,254,254,990.0,968.4,0.67,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.3,30963
1976,22,1977-02-25,1499,45,7,6,6,90,156,0.1,1100,242,45,8,9,10,168,91,15,16,16,258,1223,275,275,275,275,990.0,969.6,0.88,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.2,30614
1976,23,1977-03-04,1951,49,9,9,9,107,183,0.09,1100,668,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.4,28121
1976,24,1977-03-11,2079,49,9,9,9,107,183,0.09,1100,796,50,9,16,39,681,100,18,25,48,788,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.5,27466
1976,25,1977-03-18,2169,49,9,9,9,107,183,0.08,1100,886,51,9,16,43,766,100,18,25,52,873,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.8,27018
1976,26,1977-03-25,2313,49,9,9,9,107,183,0.08,1100,1030,51,9,16,50,903,100,18,25,59,1010,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.6,26314
1976,27,1977-04-01,2521,54,13,14,19,117,217,0.09,1100,1204,46,5,11,61,1081,100,18,25,80,1198,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,150.7,25322
1976,28,1977-04-08,2639,54,13,14,19,117,217,0.08,1100,1322,46,5,11,61,1199,100,18,25,80,1316,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.5,24777
1976,29,1977-04-15,2635,54,13,14,19,117,217,0.08,1100,1318,46,5,11,61,1195,100,18,25,80,1312,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.6,24796
1976,30,1977-04-22,2623,54,13,14,19,117,217,0.08,1100,1306,46,5,11,61,1183,100,18,25,80,1300,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,147.9,24852
1976,31,1977-04-29,2719,54,13,13,17,160,259,0.1,1100,1359,45,4,11,62,1235,100,18,25,80,1396,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.3,24417
1976,32,1977-05-06,2821,57,13,14,18,184,288,0.1,1100,1432,42,4,10,61,1313,100,18,25,80,1498,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.6,23961
1976,33,1977-05-13,2790,65,14,17,23,202,321,0.12,1100,1369,35,4,8,57,1265,100,18,25,80,1467,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.4,24098
1976,34,1977-05-20,2576,65,14,17,23,202,321,0.12,1100,1155,35,3,8,57,1051,100,18,25,80,1253,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.2,25071
1976,35,1977-05-27,2287,64,13,16,21,188,302,0.13,1100,884,35,4,8,55,779,100,18,25,76,967,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.4,26440
1976,36,1977-06-03,2011,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,559,100,18,25,56,712,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27814
1976,37,1977-06-10,1725,62,12,14,16,153,257,0.15,1100,368,38,6,11,22,290,100,18,25,38,443,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29313
