WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2001,4,2001-10-22,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4802
2001,5,2001-10-29,210,33,4,3,2,41,84,0.4,125,0,0,0,0,0,0,33,4,3,2,41,167,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4569
2001,6,2001-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5321
2001,7,2001-11-12,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6679
2001,8,2001-11-19,320,38,5,3,2,51,102,0.32,218,0,0,0,0,0,0,38,5,3,2,51,266,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8137
2001,9,2001-11-26,363,40,6,4,3,55,109,0.3,253,0,0,0,0,0,0,40,6,4,3,55,305,253,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
2001,10,2001-12-03,416,42,7,5,3,61,118,0.28,298,0,0,0,0,0,0,42,7,5,3,61,352,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10656
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,61.3,10304
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,307,0,0,0,0,0,0,40,6,4,3,58,358,153,153,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10968
2001,13,2001-12-24,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12021
2001,14,2001-12-31,493,40,5,4,3,64,117,0.24,376,0,0,0,0,0,0,40,5,4,3,64,426,188,188,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13335
2001,15,2002-01-07,521,41,6,4,3,66,120,0.23,401,0,0,0,0,0,0,41,6,4,3,66,452,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,84.5,14191
2001,16,2002-01-14,563,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.7,15745
2001,17,2002-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,242,242,0,0,990.0,966.0,0.22,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.9,50.9,0.0,0.0,101.8,17094
2001,18,2002-01-28,603,34,5,4,3,48,97,0.16,506,0,0,0,0,0,0,34,5,4,3,48,551,253,253,0,0,990.0,966.2,0.24,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,105.6,17746
2001,19,2002-02-04,646,36,6,5,4,54,105,0.16,541,0,0,0,0,0,0,36,6,5,4,54,588,257,257,184,0,990.0,966.3,0.26,0.09,989.7,22.8,22.8,23.0,0.0,0.95,0.95,0.93,0.0,53.5,53.5,37.5,0.0,112.4,18889
2001,20,2002-02-11,690,36,6,5,4,54,105,0.15,585,0,0,0,0,0,0,36,6,5,4,54,632,195,195,195,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,118.1,19839
2001,21,2002-02-18,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,221,221,221,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.9,22500
2001,22,2002-02-25,836,38,6,5,4,59,115,0.14,721,0,0,0,0,0,0,38,6,5,4,59,772,240,240,240,0,990.0,967.2,0.37,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,142.8,23995
2001,23,2002-03-04,954,41,8,7,6,67,129,0.14,825,0,0,0,0,0,0,41,8,7,6,67,881,244,244,244,217,990.0,967.6,0.46,0.21,989.3,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,46.8,46.8,46.8,41.2,158.1,26558
2001,24,2002-03-11,1134,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.0,968.3,0.65,0.37,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.5,30823
2001,25,2002-03-18,1468,41,8,7,6,67,129,0.09,1100,239,59,10,12,11,146,100,18,19,17,213,1237,275,275,275,275,990.0,969.5,0.91,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,183.0,30736
2001,26,2002-03-25,1571,41,8,7,6,67,129,0.08,1100,342,59,10,17,15,240,100,18,24,21,307,1242,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.4,30147
2001,27,2002-04-01,1684,45,11,10,10,72,148,0.09,1100,436,55,6,15,29,329,100,18,25,39,401,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.8,29531
2001,28,2002-04-08,1754,45,11,10,10,72,148,0.08,1100,506,55,7,15,34,395,100,18,25,44,467,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29154
2001,29,2002-04-15,1779,45,11,10,10,72,148,0.08,1100,531,55,7,15,35,418,100,18,25,45,490,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29023
2001,30,2002-04-22,1883,45,11,10,10,72,148,0.08,1100,635,55,7,15,42,515,100,18,25,52,587,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.5,28474
2001,31,2002-04-29,1964,46,10,10,10,102,179,0.09,1100,684,53,7,15,38,569,100,18,25,48,672,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.0,28056
2001,32,2002-05-06,2016,49,10,10,12,133,216,0.11,1100,700,50,7,14,38,590,100,18,25,50,723,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.4,27787
2001,33,2002-05-13,1956,55,13,13,17,178,276,0.14,1100,580,45,5,12,35,482,100,18,25,52,660,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28094
2001,34,2002-05-20,1906,55,13,13,17,178,276,0.14,1100,530,45,4,11,32,436,100,18,25,49,614,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28351
2001,35,2002-05-27,1755,54,12,12,15,161,257,0.15,1100,398,45,5,12,24,310,100,18,25,40,471,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29152
2001,36,2002-06-03,1574,53,12,12,13,120,210,0.13,1100,264,46,6,12,16,183,99,18,24,29,303,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.4,30132
2001,37,2002-06-10,1332,60,12,13,15,148,250,0.19,1054,27,6,1,1,1,16,67,13,15,17,164,1150,263,263,263,263,990.0,969.0,0.77,0.42,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.8,30704
2001,38,2002-06-17,1134,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,219,219,219,219,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.6,27151
2001,39,2002-06-24,924,62,12,14,16,153,257,0.28,667,0,0,0,0,0,0,62,12,14,16,153,755,222,222,222,0,990.0,967.5,0.36,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.0,21678
2001,40,2002-07-01,704,50,10,9,9,108,186,0.27,518,0,0,0,0,0,0,50,10,9,9,108,587,231,231,194,0,990.0,966.6,0.26,0.08,989.7,22.7,22.7,22.5,0.0,0.94,0.94,0.93,0.0,47.2,47.2,38.6,0.0,105.5,17716
2001,41,2002-07-08,577,50,10,9,9,108,186,0.32,391,0,0,0,0,0,0,50,10,9,9,108,460,195,195,0,0,990.0,966.0,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13707
2001,42,2002-07-15,496,50,10,9,9,108,186,0.38,310,0,0,0,0,0,0,50,10,9,9,108,379,155,155,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10910
2001,43,2002-07-22,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,242,140,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.5,29.3,0.0,0.0,56.7,9519
2001,44,2002-07-29,408,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,304,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8807
2001,45,2002-08-05,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8052
2001,46,2002-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6833
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6041
2001,48,2002-08-26,299,46,7,5,4,85,149,0.5,149,0,0,0,0,0,0,46,7,5,4,85,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5443
2001,49,2002-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5483
2001,50,2002-09-09,258,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,205,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5855
2001,51,2002-09-16,243,35,6,4,3,50,98,0.41,144,0,0,0,0,0,0,35,6,4,3,50,190,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5286
2001,52,2002-09-23,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4181
2001,53,2002-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,549
2002,1,2002-10-01,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
2002,2,2002-10-08,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3850
2002,3,2002-10-15,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3689
2002,4,2002-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3598
2002,5,2002-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4199
2002,6,2002-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4761
2002,7,2002-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5204
2002,8,2002-11-19,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5967
2002,9,2002-11-26,235,29,4,2,2,31,69,0.3,166,0,0,0,0,0,0,29,4,2,2,31,202,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6104
2002,10,2002-12-03,265,31,5,3,2,36,77,0.29,188,0,0,0,0,0,0,31,5,3,2,36,227,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6983
2002,11,2002-12-10,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,216,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8066
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,245,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9141
2002,13,2002-12-24,353,31,5,3,2,36,77,0.22,276,0,0,0,0,0,0,31,5,3,2,36,315,213,147,0,0,990.0,965.1,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,46.9,31.6,0.0,0.0,60.4,10151
2002,14,2002-12-31,426,29,5,3,2,33,73,0.17,352,0,0,0,0,0,0,29,5,3,2,33,390,176,176,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12625
2002,15,2003-01-07,483,31,5,4,2,38,80,0.17,402,0,0,0,0,0,0,31,5,4,2,38,442,201,201,0,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14355
2002,16,2003-01-14,568,34,5,4,3,45,91,0.16,477,0,0,0,0,0,0,34,5,4,3,45,520,238,238,0,0,990.0,966.0,0.22,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.6,16903
2002,17,2003-01-21,628,41,6,4,3,66,120,0.19,508,0,0,0,0,0,0,41,6,4,3,66,559,254,254,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.9,52.9,0.0,0.0,105.9,17787
2002,18,2003-01-28,697,41,6,4,3,71,127,0.18,570,0,0,0,0,0,0,41,6,4,3,71,622,203,203,191,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,41.1,41.1,38.5,0.0,115.3,19369
2002,19,2003-02-04,780,43,7,5,4,78,137,0.18,643,0,0,0,0,0,0,43,7,5,4,78,698,214,214,214,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21659
2002,20,2003-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,243,243,243,0,990.0,967.3,0.38,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,143.4,24090
2002,21,2003-02-18,985,43,7,5,4,78,137,0.14,848,0,0,0,0,0,0,43,7,5,4,78,903,231,231,231,216,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,40.9,161.1,27066
2002,22,2003-02-25,1085,45,7,6,6,90,156,0.14,928,0,0,0,0,0,0,45,7,6,6,90,988,232,232,232,232,990.0,968.2,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.0,29064
2002,23,2003-03-04,1181,49,9,9,9,107,183,0.16,998,0,0,0,0,0,0,49,9,9,9,107,1065,249,249,249,249,990.0,968.5,0.65,0.35,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,180.8,30366
2002,24,2003-03-11,1401,49,9,9,9,107,183,0.13,1098,120,29,5,5,5,73,78,14,14,14,180,1205,274,274,274,274,990.0,969.3,0.85,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.7,31203
2002,25,2003-03-18,1726,49,9,9,9,107,183,0.11,1100,443,51,9,15,21,345,100,18,24,30,452,1242,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29310
2002,26,2003-03-25,1963,49,9,9,9,107,183,0.09,1100,680,51,9,16,33,570,100,18,25,42,677,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.0,28061
2002,27,2003-04-01,2100,54,13,14,19,117,217,0.1,1100,783,46,5,11,61,660,100,18,25,80,777,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.9,27364
2002,28,2003-04-08,2330,48,11,11,13,91,177,0.08,1100,1052,51,6,13,66,915,100,18,25,80,1007,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,156.2,26236
2002,29,2003-04-15,3165,48,11,11,12,85,169,0.05,1100,1896,51,6,13,67,1756,100,18,25,80,1842,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,134.0,22516
2002,30,2003-04-22,3802,70,14,18,25,168,295,0.08,1100,2407,30,3,7,55,2311,100,18,25,80,2479,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.9,19966
2002,31,2003-04-29,3763,66,14,17,23,192,313,0.08,1100,2349,33,4,7,56,2247,100,18,25,80,2440,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,119.7,20117
2002,32,2003-05-06,3484,65,14,17,23,202,321,0.09,1100,2063,35,4,8,57,1959,100,18,25,80,2161,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,126.1,21189
2002,33,2003-05-13,3118,65,14,17,23,202,321,0.1,1100,1697,35,4,8,57,1593,100,18,25,80,1795,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.0,22683
2002,34,2003-05-20,2778,65,14,17,23,202,321,0.12,1100,1357,35,4,8,57,1253,100,18,25,80,1455,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.8,24152
2002,35,2003-05-27,2441,64,13,16,21,188,302,0.12,1100,1038,35,4,8,58,930,100,18,25,79,1118,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.0,25704
2002,36,2003-06-03,2179,62,12,14,16,153,257,0.12,1100,822,38,6,11,51,716,100,18,25,67,869,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.6,26972
2002,37,2003-06-10,1891,62,12,14,16,153,257,0.14,1100,534,38,5,11,33,445,100,18,25,49,598,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.3,28437
2002,38,2003-06-17,1551,62,12,14,16,153,257,0.17,1100,194,31,5,8,12,138,93,17,22,28,291,1232,275,275,275,275,990.0,969.8,0.9,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.3,30295
2002,39,2003-06-24,1240,62,12,14,16,153,257,0.21,981,1,0,0,0,0,0,62,12,14,16,153,1070,245,245,245,245,990.0,968.7,0.66,0.35,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.5,29484
2002,40,2003-07-01,1023,58,11,11,11,136,227,0.22,796,0,0,0,0,0,0,58,11,11,11,136,876,234,234,234,217,990.0,967.9,0.46,0.2,989.3,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,44.5,44.5,44.5,40.6,151.0,25360
2002,41,2003-07-08,808,58,11,11,11,136,227,0.28,581,0,0,0,0,0,0,58,11,11,11,136,661,230,230,210,0,990.0,967.0,0.3,0.1,989.6,22.2,22.2,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,41.3,0.0,115.5,19410
2002,42,2003-07-15,642,58,11,11,11,136,227,0.36,415,0,0,0,0,0,0,58,11,11,11,136,495,207,207,0,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14387
2002,43,2003-07-22,541,58,11,11,11,136,227,0.42,314,0,0,0,0,0,0,58,11,11,11,136,394,157,157,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10967
2002,44,2003-07-29,486,55,9,9,8,119,202,0.42,283,0,0,0,0,0,0,55,9,9,8,119,358,180,144,0,0,990.0,965.6,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.92,0.91,0.0,0.0,38.2,30.3,0.0,0.0,59.8,10048
2002,45,2003-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9370
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,222,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8137
2002,47,2003-08-19,367,49,8,6,5,94,163,0.44,204,0,0,0,0,0,0,49,8,6,5,94,268,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7488
2002,48,2003-08-26,336,46,7,5,4,85,149,0.44,187,0,0,0,0,0,0,46,7,5,4,85,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6853
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6902
2002,50,2003-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6032
2002,51,2003-09-16,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5181
2002,52,2003-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4255
2002,53,2003-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,546
2003,1,2003-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4331
2003,2,2003-10-08,223,37,5,3,2,50,97,0.44,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4573
2003,3,2003-10-15,197,36,4,3,2,47,93,0.47,103,0,0,0,0,0,0,36,4,3,2,47,147,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3694
2003,4,2003-10-22,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4316
2003,5,2003-10-29,198,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4710
2003,6,2003-11-05,216,30,4,2,2,32,70,0.33,145,0,0,0,0,0,0,30,4,2,2,32,182,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5357
2003,7,2003-11-12,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
2003,8,2003-11-19,226,31,4,2,2,34,74,0.33,151,0,0,0,0,0,0,31,4,2,2,34,189,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5569
2003,9,2003-11-26,243,29,4,2,2,31,69,0.29,173,0,0,0,0,0,0,29,4,2,2,31,209,173,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6402
2003,10,2003-12-03,277,31,5,3,2,36,77,0.28,200,0,0,0,0,0,0,31,5,3,2,36,239,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7433
2003,11,2003-12-10,314,31,5,3,2,36,77,0.25,237,0,0,0,0,0,0,31,5,3,2,36,276,237,0,0,0,990.0,964.9,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8870
2003,12,2003-12-17,368,31,5,3,2,36,77,0.21,291,0,0,0,0,0,0,31,5,3,2,36,330,222,161,0,0,990.0,965.1,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.94,0.92,0.0,0.0,48.7,34.4,0.0,0.0,63.4,10653
2003,13,2003-12-24,417,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.3,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12165
2003,14,2003-12-31,471,33,5,3,2,43,89,0.19,382,0,0,0,0,0,0,33,5,3,2,43,425,191,191,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13646
2003,15,2004-01-07,524,37,5,4,3,54,103,0.2,420,0,0,0,0,0,0,37,5,4,3,54,467,210,210,0,0,990.0,965.8,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.3,15010
2003,16,2004-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,101.3,17014
2003,17,2004-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,206,206,195,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.8,41.8,39.4,0.0,117.3,19700
2003,18,2004-01-28,749,41,6,4,3,71,127,0.17,622,0,0,0,0,0,0,41,6,4,3,71,675,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.2,20861
2003,19,2004-02-04,838,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.1,23364
2003,20,2004-02-11,958,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,243,243,243,215,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,40.9,157.2,26415
2003,21,2004-02-18,1187,43,7,5,4,78,137,0.12,1023,27,8,1,1,0,15,51,8,6,4,93,1089,255,255,255,255,990.0,968.5,0.69,0.39,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.4,30814
2003,22,2004-02-25,1582,47,8,7,6,96,166,0.1,1100,315,51,9,11,12,231,99,17,18,18,328,1235,275,275,275,275,990.0,969.9,0.9,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.3,30126
2003,23,2004-03-03,2037,59,11,12,13,144,239,0.12,1100,698,41,7,13,37,599,100,18,25,50,743,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27694
2003,24,2004-03-10,2606,59,11,12,13,144,239,0.09,1100,1267,41,6,13,62,1144,100,18,25,75,1288,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.5,24950
2003,25,2004-03-17,3602,59,11,12,13,144,239,0.07,1100,2263,41,6,13,67,2135,100,18,25,80,2279,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.6,20759
2003,26,2004-03-24,4223,59,11,12,13,144,239,0.06,1100,2884,41,7,13,67,2756,100,18,25,80,2900,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,109.8,18452
2003,27,2004-03-31,4154,68,13,17,23,164,287,0.07,1100,2767,31,4,7,56,2666,100,18,25,80,2831,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,27.8,27.8,27.8,27.8,111.3,18693
2003,28,2004-04-07,4002,70,14,18,25,168,295,0.07,1100,2607,30,3,7,55,2511,100,18,25,80,2679,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,114.5,19232
2003,29,2004-04-14,3939,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,115.8,19460
2003,30,2004-04-21,3945,70,14,18,25,168,295,0.07,1100,2550,30,3,7,55,2454,100,18,25,80,2622,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,115.7,19438
2003,31,2004-04-28,3844,67,14,17,23,187,309,0.08,1100,2434,32,4,7,56,2333,100,18,25,80,2521,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,117.9,19812
2003,32,2004-05-05,3548,65,14,17,23,202,321,0.09,1100,2127,35,4,8,57,2023,100,18,25,80,2225,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.6,20940
2003,33,2004-05-12,3290,65,14,17,23,202,321,0.1,1100,1869,35,4,8,57,1765,100,18,25,80,1967,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,130.8,21977
2003,34,2004-05-19,2840,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.1,23877
2003,35,2004-05-26,2493,64,13,16,22,195,311,0.13,1100,1081,35,4,8,57,975,100,18,25,79,1170,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.6,25460
2003,36,2004-06-02,2224,62,12,14,16,153,257,0.12,1100,867,38,6,11,53,758,100,18,25,69,911,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.2,26748
2003,37,2004-06-09,1978,65,12,14,16,173,282,0.14,1100,596,34,5,10,35,510,100,18,25,52,683,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27982
2003,38,2004-06-16,1625,65,12,14,16,173,282,0.17,1100,242,32,5,9,14,181,98,17,23,30,354,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.8,29868
2003,39,2004-06-23,1283,62,12,14,16,153,257,0.2,1009,16,3,0,0,1,9,65,12,14,17,162,1103,252,252,252,252,990.0,968.9,0.71,0.38,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29884
2003,40,2004-06-30,1035,58,11,11,11,138,231,0.22,803,0,0,0,0,0,0,58,11,11,11,138,885,236,236,236,216,990.0,968.0,0.46,0.2,989.3,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,44.9,44.9,44.9,40.5,152.2,25567
2003,41,2004-07-07,808,58,11,11,11,136,227,0.28,581,0,0,0,0,0,0,58,11,11,11,136,661,231,231,209,0,990.0,967.0,0.3,0.1,989.6,22.2,22.2,22.0,0.0,0.94,0.94,0.94,0.0,46.1,46.1,41.1,0.0,115.7,19431
2003,42,2004-07-14,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.4,14683
2003,43,2004-07-21,557,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11513
2003,44,2004-07-28,494,56,10,9,8,123,208,0.42,285,0,0,0,0,0,0,56,10,9,8,123,361,161,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.92,0.91,0.0,0.0,34.0,30.1,0.0,0.0,59.8,10043
2003,45,2004-08-04,449,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,225,140,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,48.8,29.3,0.0,0.0,57.1,9595
2003,46,2004-08-11,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8286
2003,47,2004-08-18,368,50,8,6,5,96,167,0.45,200,0,0,0,0,0,0,50,8,6,5,96,266,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7343
2003,48,2004-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7284
2003,49,2004-09-01,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6468
2003,50,2004-09-08,289,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,216,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5955
2003,51,2004-09-15,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5387
2003,52,2004-09-22,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4860
2003,53,2004-09-29,238,40,6,4,3,65,118,0.49,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,1247
2004,1,2004-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4905
2004,2,2004-10-08,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4598
2004,3,2004-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3878
2004,4,2004-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3792
2004,5,2004-10-29,207,36,5,3,2,48,94,0.46,112,0,0,0,0,0,0,36,5,3,2,48,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4035
2004,6,2004-11-05,206,35,4,2,2,44,89,0.43,117,0,0,0,0,0,0,35,4,2,2,44,159,117,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4221
2004,7,2004-11-12,219,29,4,2,2,30,67,0.3,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5628
2004,8,2004-11-19,235,29,4,2,2,30,67,0.29,168,0,0,0,0,0,0,29,4,2,2,30,203,168,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6203
2004,9,2004-11-26,322,32,4,2,2,38,81,0.26,241,0,0,0,0,0,0,32,4,2,2,38,281,178,145,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.91,0.0,0.0,38.9,31.2,0.0,0.0,52.2,8775
2004,10,2004-12-03,303,42,7,5,3,61,118,0.39,185,0,0,0,0,0,0,42,7,5,3,61,239,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6810
2004,11,2004-12-10,334,32,5,3,2,39,82,0.25,251,0,0,0,0,0,0,32,5,3,2,39,292,251,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9363
2004,12,2004-12-17,349,31,5,3,2,36,77,0.22,272,0,0,0,0,0,0,31,5,3,2,36,311,232,141,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,51.1,30.1,0.0,0.0,59.7,10029
2004,13,2004-12-24,377,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10791
2004,14,2004-12-31,407,33,5,3,2,43,89,0.22,318,0,0,0,0,0,0,33,5,3,2,43,360,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11387
2004,15,2005-01-07,478,34,5,4,3,45,91,0.19,387,0,0,0,0,0,0,34,5,4,3,45,430,193,193,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13840
2004,16,2005-01-14,563,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,236,236,0,0,990.0,966.0,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.6,16741
2004,17,2005-01-21,586,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,247,247,0,0,990.0,966.1,0.23,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,103.9,17451
2004,18,2005-01-28,646,34,5,4,3,48,97,0.15,549,0,0,0,0,0,0,34,5,4,3,48,594,234,234,188,0,990.0,966.4,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,48.5,48.5,38.3,0.0,113.4,19056
2004,19,2005-02-04,721,36,6,5,4,54,105,0.15,616,0,0,0,0,0,0,36,6,5,4,54,663,205,205,205,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,123.9,20808
2004,20,2005-02-11,794,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,229,229,229,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.1,23195
2004,21,2005-02-18,876,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,257,257,257,0,990.0,967.3,0.4,0.18,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.7,25320
2004,22,2005-02-25,983,38,6,5,4,59,115,0.12,868,0,0,0,0,0,0,38,6,5,4,59,919,217,217,217,217,990.0,967.8,0.5,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.3,27772
2004,23,2005-03-04,1092,41,8,7,6,67,129,0.12,963,0,0,0,0,0,0,41,8,7,6,67,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.4,29976
2004,24,2005-03-11,1163,41,8,7,6,67,129,0.11,1034,0,0,0,0,0,0,41,8,7,6,67,1090,258,258,258,258,990.0,968.4,0.68,0.39,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.9,31403
2004,25,2005-03-18,1240,41,8,7,6,67,129,0.1,1090,21,6,1,1,0,10,47,9,8,6,77,1156,272,272,272,272,990.0,968.7,0.78,0.47,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,191.5,32172
2004,26,2005-03-25,1311,41,8,7,6,67,129,0.1,1100,82,26,5,4,3,42,67,13,11,9,109,1191,275,275,275,275,990.0,969.0,0.83,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,189.0,31751
2004,27,2005-04-01,1285,45,11,10,10,72,148,0.12,1100,37,11,2,2,2,18,56,13,12,12,90,1182,275,275,275,275,990.0,968.9,0.82,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,190.0,31918
2004,28,2005-04-08,1245,45,11,10,10,72,148,0.12,1093,4,1,0,0,0,2,46,11,10,10,74,1161,273,273,273,273,990.0,968.7,0.78,0.47,988.7,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,191.6,32187
2004,29,2005-04-15,1211,44,10,9,9,70,144,0.12,1067,0,0,0,0,0,0,44,10,9,9,70,1132,266,266,266,266,990.0,968.6,0.74,0.44,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,189.9,31907
2004,30,2005-04-22,1217,40,10,8,5,62,125,0.1,1091,1,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.47,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,193.0,32415
2004,31,2005-04-29,1254,41,9,8,5,76,140,0.11,1100,14,4,0,0,0,7,45,10,8,6,83,1164,275,275,275,275,990.0,968.8,0.79,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.8,47.8,47.8,47.8,191.3,32136
2004,32,2005-05-06,1322,43,9,8,7,91,159,0.12,1100,62,17,3,3,2,35,60,12,11,9,126,1185,275,275,275,275,990.0,969.0,0.82,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.7,31706
2004,33,2005-05-13,1319,47,10,10,10,115,192,0.15,1100,27,6,1,1,1,16,53,11,11,11,131,1176,275,275,275,275,990.0,969.0,0.81,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.9,31739
2004,34,2005-05-20,1240,47,10,10,10,115,192,0.15,1048,0,0,0,0,0,0,47,10,10,10,115,1115,262,262,262,262,990.0,968.7,0.72,0.41,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.2,31279
2004,35,2005-05-27,1160,46,10,9,9,107,183,0.16,977,0,0,0,0,0,0,46,10,9,9,107,1043,244,244,244,244,990.0,968.4,0.62,0.33,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.3,29961
2004,36,2005-06-03,1044,45,10,9,9,88,161,0.15,883,0,0,0,0,0,0,45,10,9,9,88,947,230,230,230,224,990.0,968.0,0.52,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.3,43.3,43.3,42.0,165.9,27869
2004,37,2005-06-10,884,45,10,9,9,88,161,0.18,723,0,0,0,0,0,0,45,10,9,9,88,787,241,241,241,0,990.0,967.4,0.38,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.7,23813
2004,38,2005-06-17,677,45,10,9,9,88,161,0.24,516,0,0,0,0,0,0,45,10,9,9,88,580,230,230,191,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,47.4,47.4,38.4,0.0,105.8,17775
2004,39,2005-06-24,556,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13905
2004,40,2005-07-01,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.1,12441
2004,41,2005-07-08,443,42,9,8,6,70,135,0.3,308,0,0,0,0,0,0,42,9,8,6,70,367,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10951
2004,42,2005-07-15,412,42,9,8,6,70,135,0.33,277,0,0,0,0,0,0,42,9,8,6,70,336,176,141,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,37.9,29.9,0.0,0.0,59.2,9952
2004,43,2005-07-22,379,42,9,8,6,70,135,0.36,244,0,0,0,0,0,0,42,9,8,6,70,303,244,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9029
2004,44,2005-07-29,359,40,7,6,4,64,123,0.34,235,0,0,0,0,0,0,40,7,6,4,64,289,235,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8718
2004,45,2005-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7950
2004,46,2005-08-12,302,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6894
2004,47,2005-08-19,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6196
2004,48,2005-08-26,275,38,6,4,3,57,111,0.4,164,0,0,0,0,0,0,38,6,4,3,57,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6009
2004,49,2005-09-02,266,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
2004,50,2005-09-09,247,34,6,4,3,44,91,0.37,156,0,0,0,0,0,0,34,6,4,3,44,200,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5746
2004,51,2005-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4293
2004,52,2005-09-23,196,34,6,4,3,44,91,0.46,105,0,0,0,0,0,0,34,6,4,3,44,149,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3771
2004,53,2005-09-30,193,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,525
2005,1,2005-10-01,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3958
2005,2,2005-10-08,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3719
2005,3,2005-10-15,165,30,4,2,2,31,70,0.42,95,0,0,0,0,0,0,30,4,2,2,31,132,95,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3386
2005,4,2005-10-22,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3817
2005,5,2005-10-29,168,23,4,2,2,19,50,0.3,117,0,0,0,0,0,0,23,4,2,2,19,146,117,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4282
2005,6,2005-11-05,173,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4523
2005,7,2005-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5191
2005,8,2005-11-19,243,27,4,2,2,26,62,0.25,181,0,0,0,0,0,0,27,4,2,2,26,214,181,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6727
2005,9,2005-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,238,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7448
2005,10,2005-12-03,267,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5995
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8500
2005,12,2005-12-17,352,31,5,3,2,36,77,0.22,275,0,0,0,0,0,0,31,5,3,2,36,314,195,140,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,42.5,29.9,0.0,0.0,59.6,10015
2005,13,2005-12-24,396,31,5,3,2,36,77,0.19,319,0,0,0,0,0,0,31,5,3,2,36,358,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11469
2005,14,2005-12-31,528,33,5,3,2,43,89,0.17,439,0,0,0,0,0,0,33,5,3,2,43,481,219,219,0,0,990.0,965.8,0.21,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15561
2005,15,2006-01-07,572,39,5,4,3,58,111,0.2,460,0,0,0,0,0,0,39,5,4,3,58,510,230,230,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16328
2005,16,2006-01-14,558,46,7,6,4,76,139,0.25,419,0,0,0,0,0,0,46,7,6,4,76,478,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14791
2005,17,2006-01-21,654,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,213,213,191,0,990.0,966.4,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,43.7,43.7,38.9,0.0,115.3,19364
2005,18,2006-01-28,783,37,5,4,3,59,110,0.14,672,0,0,0,0,0,0,37,5,4,3,59,720,224,224,224,0,990.0,966.9,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.2,22710
2005,19,2006-02-04,900,43,7,5,4,78,137,0.15,763,0,0,0,0,0,0,43,7,5,4,78,818,254,254,254,0,990.0,967.4,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,148.6,24960
2005,20,2006-02-11,1000,43,7,5,4,78,137,0.14,863,0,0,0,0,0,0,43,7,5,4,78,918,225,225,225,217,990.0,967.8,0.5,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.9,42.9,42.9,41.3,164.0,27553
2005,21,2006-02-18,1038,43,7,5,4,78,137,0.13,901,0,0,0,0,0,0,43,7,5,4,78,956,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.0,28566
2005,22,2006-02-25,1070,45,7,6,6,90,156,0.15,914,0,0,0,0,0,0,45,7,6,6,90,974,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.0,28729
2005,23,2006-03-04,1204,49,9,9,9,107,183,0.15,1015,6,1,0,0,0,3,50,9,9,9,110,1084,253,253,253,253,990.0,968.6,0.68,0.38,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.8,30540
2005,24,2006-03-11,1474,49,9,9,9,107,183,0.12,1100,191,42,7,9,9,121,91,16,18,18,228,1227,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,183.0,30742
2005,25,2006-03-18,1791,49,9,9,9,107,183,0.1,1100,508,51,9,16,25,407,100,18,25,34,514,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28964
2005,26,2006-03-25,2192,49,9,9,9,107,183,0.08,1100,909,50,9,16,44,789,100,18,25,53,896,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.2,26905
2005,27,2006-04-01,2464,54,13,14,19,117,217,0.09,1100,1147,46,5,11,61,1024,100,18,25,80,1141,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,152.3,25590
2005,28,2006-04-08,2632,54,13,14,19,117,217,0.08,1100,1315,46,5,11,61,1192,100,18,25,80,1309,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.7,24809
2005,29,2006-04-15,2663,54,13,14,19,117,217,0.08,1100,1346,46,5,11,61,1223,100,18,25,80,1340,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.8,24667
2005,30,2006-04-22,2590,54,13,14,19,117,217,0.08,1100,1273,46,5,11,61,1150,100,18,25,80,1267,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.8,25001
2005,31,2006-04-29,2557,54,13,13,17,160,259,0.1,1100,1198,45,5,11,62,1074,100,18,25,80,1234,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.4,37.4,37.4,37.4,149.7,25154
2005,32,2006-05-06,2497,55,13,13,17,178,276,0.11,1100,1121,44,5,12,63,996,100,18,25,80,1174,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.4,25433
2005,33,2006-05-13,2391,55,13,13,17,178,276,0.12,1100,1015,45,5,12,61,891,100,18,25,78,1069,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.4,25935
2005,34,2006-05-20,2270,63,13,16,22,198,314,0.14,1100,855,36,4,8,57,749,100,18,25,79,947,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,157.9,26523
2005,35,2006-05-27,2098,64,13,16,21,188,302,0.14,1100,695,35,4,8,47,598,100,18,25,68,786,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.9,27375
2005,36,2006-06-03,1897,62,12,14,16,153,257,0.14,1100,540,38,6,11,33,452,100,18,25,49,605,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.1,28402
2005,37,2006-06-10,1583,62,12,14,16,153,257,0.16,1100,226,35,5,9,14,161,97,17,23,30,314,1238,275,275,275,275,990.0,969.9,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.2,30100
2005,38,2006-06-17,1313,62,12,14,16,153,257,0.2,1042,14,3,0,0,0,8,65,12,14,16,161,1135,260,260,260,260,990.0,969.0,0.75,0.41,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.7,30531
2005,39,2006-06-24,1042,62,12,14,16,153,257,0.25,785,0,0,0,0,0,0,62,12,14,16,153,873,231,231,231,214,990.0,968.0,0.45,0.19,989.4,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,39.7,148.2,24901
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,577,0,0,0,0,0,0,58,11,11,11,136,657,229,229,208,0,990.0,967.0,0.3,0.1,989.6,22.2,22.2,22.0,0.0,0.94,0.94,0.94,0.0,45.7,45.7,41.1,0.0,115.0,19316
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.5,13854
2005,42,2006-07-15,534,56,10,10,10,132,221,0.41,312,0,0,0,0,0,0,56,10,10,10,132,391,156,156,0,0,990.0,965.9,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10924
2005,43,2006-07-22,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,198,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.92,0.0,0.0,42.5,31.0,0.0,0.0,60.2,10116
2005,44,2006-07-29,426,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,322,257,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9473
2005,45,2006-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8405
2005,46,2006-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7142
