Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.0,9912.101075056224,982.3650492787621,990.7789042580134,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.5874097930688,990.3954259971438,990.0678684014397,989.4578733301784,7.6874257343067285,7.495441938381717,7.167884342677624,6.5578892714163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.001,8829.69741814583,981.7705213977329,990.519127380355,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.3276329154104,990.1356491194854,989.8080915237813,989.19809645252,8.022176737677526,7.8301929417525145,7.502635346048422,6.892640274787098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.002,7890.806380622311,981.0888877315309,990.2937935313494,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.1022990664047,989.9103152704797,989.5827576747756,988.9727626035143,8.478476554873808,8.286492758948796,7.958935163244703,7.34894009198338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.003,7005.060692322745,980.2555762443532,990.1695604697107,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9780660047661,989.7860822088411,989.458524613137,988.8485295418757,9.18755498041294,8.995571184487929,8.668013588783836,8.058018517522513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.004,6479.994665675702,979.6482504828284,990.1268689262821,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9353744613375,989.7433906654124,989.4158330697084,988.805837998447,9.752189198509043,9.560205402584032,9.232647806879939,8.622652735618615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.005,6170.049530809099,979.0342701067269,990.1016682172016,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9101737522569,989.7181899563319,989.3906323606278,988.7806372893665,10.340968865530002,10.14898506960499,9.821427473900897,9.211432402639574,0.8238612852856538,0.8189148095180845,0.0,0.0,22.5238746909308,43.9459757045978,0.0,0.0
0.006,5965.180906116669,978.7519733784889,990.0850109639337,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.893516498989,989.701532703064,989.3739751073599,988.7639800360986,10.60660834050016,10.414624544575148,10.087066948871055,9.477071877609731,0.8305231605051077,0.8257296801617953,0.8172959031647045,0.0,23.289279729926076,45.47150051163128,65.38727774773682,0.0
0.006999999999999999,5828.6919547143225,978.5600884751162,990.0739134567619,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8824189918173,989.6904351958923,989.3628776001882,988.7528825289269,10.787395736701072,10.59541194077606,10.267854345071967,9.657859273810644,0.8349359989533159,0.8302466433617376,0.8219905212191462,0.0,23.81209324300177,46.513899201462344,66.94151554245899,0.0
0.008,5687.283313593033,978.3579316927577,990.0624159443784,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8709214794337,989.6789376835087,989.3513800878046,988.7413850165433,10.97805500667603,10.786071210751018,10.458513615046925,9.848518543785602,0.8394835702827887,0.8349040251623446,0.8268352586959684,0.0,24.36494191146088,47.61651543029662,68.58639647996549,0.0
0.009000000000000001,5577.5826571811795,978.1986678965711,990.0534965131075,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8620020481628,989.6700182522378,989.3424606565337,988.7324655852724,11.128399371591698,10.936415575666686,10.608857979962593,9.99886290870127,0.8429926556344672,0.8384997015596405,0.8305786744093626,0.0,24.801861097712553,48.48815839189578,69.88732911540576,0.0
0.01,5513.419393582916,978.1044995528003,990.048279590634,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8567851256894,989.6648013297644,989.3372437340603,988.727248662799,11.217350792889036,11.025366996964024,10.697809401259931,10.087814329998608,0.8450368815821382,0.8405951592018521,0.8327615421926581,0.8173155127101335,25.06073144293086,49.00469739991609,70.65852192584863,87.19158860557712
0.011000000000000001,5396.855655881256,977.931454766927,990.0388021428128,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8473076778681,989.6553238819431,989.327766286239,988.7177712149777,11.380918130941112,11.1889343350161,10.861376739312007,10.251381668050684,0.8487339281433967,0.8443864125984565,0.8367135287612266,0.8215668250887953,25.537397681319042,49.956008855924736,72.07932329721538,89.06622906968644
0.012,5359.201802557596,977.8750008066102,990.0357406209606,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.844246156016,989.652262360091,989.3247047643869,988.7147096931255,11.43431056940581,11.242326773480798,10.914769177776705,10.304774106515382,0.8499233598749902,0.8456065957790804,0.8379861792381673,0.8229371829386543,25.693160316147562,50.26692733107922,72.54382376359726,89.67944869313898
0.013,5307.780230671744,977.7974586198943,990.0315596872152,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8400652222706,989.6480814263456,989.3205238306415,988.7105287593802,11.507671822376281,11.31568802645127,10.988130430747177,10.378135359485853,0.8515436918069903,0.8472691802265379,0.8397208537925472,0.8248061075012348,25.907301605900713,50.69441865227549,73.18259011918438,90.52300600234436
0.013999999999999999,5241.107544094253,977.6961390039755,990.0261387310877,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8346442661431,989.6426604702181,989.315102874514,988.7051078032526,11.603570482167541,11.41158668624253,11.084029090538436,10.474034019277113,0.8536374603405213,0.8494181817262614,0.8419640922955682,0.8272248391336956,26.187430429467987,51.25371610594936,74.01849643406113,91.62738979171235
0.015,5168.2234116951895,977.5843543991131,990.0202127409348,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8287182759901,989.6367344800651,989.309176884361,988.6991818130997,11.70942909687706,11.517445300952048,11.189887705247955,10.579892633986631,0.8559166493113672,0.8517583401131572,0.8444082750624206,0.8298627416002179,26.496894250114444,51.87168139303963,74.9423384731506,92.84858620189699
0.016,5110.454411539905,977.4949761140364,990.0155157168391,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8240212518945,989.6320374559695,989.3044798602654,988.694484789004,11.794110357858088,11.602126561933076,11.274568966228983,10.66457389496766,0.8577156765189788,0.8536061396105493,0.846339288530557,0.8319487205238343,26.74461262430102,52.36642201612431,75.68215349480795,93.8270007955904
0.017,5008.694156859004,977.3358269346189,990.0072418958117,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8157474308671,989.6237636349421,989.296206039238,988.6862109679766,11.944985716248155,11.753001920323143,11.42544432461905,10.815449253357727,0.8608676673259621,0.8568450272895785,0.8497264373185219,0.8356119689867774,27.186281435342856,53.248681710588066,77.00186793427513,95.57338855063354
0.018000000000000002,4949.60378083177,977.2423886086854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.03118214637,11.839198350444988,11.511640754740895,10.901645683479572,0.8626377755112067,0.8586647804283729,0.8516308933435434,0.8376741632044027,27.43876442289131,53.753125203862126,77.75667245691899,96.57282850158226
0.019,4838.446655269836,977.0645228369301,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.20904791812525,12.017064122200239,11.689506526496146,11.079511455234822,0.8662199307734588,0.8623493777287052,0.8554902744975383,0.8418590360907481,27.960037355901598,54.79480748449852,79.31590539536586,98.63879469981875
0.02,4760.069740871789,976.9374212211499,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.336149533905498,12.144165737980487,11.816608142276394,11.20661307101507,0.8687215706813454,0.8649242219885889,0.8581900180564472,0.8447913737271828,28.332702883592603,55.539698495599666,80.43134371882974,100.11787339530524
0.021,4685.510192210626,976.8151771116653,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.458393643390039,12.266409847465027,11.938852251760935,11.328857180499611,0.8710818825910452,0.8673549405627936,0.8607408625904271,0.8475659231739917,28.691206217166542,56.25642117608904,81.5049584424865,101.54238444300807
0.022000000000000002,4594.912800663202,976.6648422263934,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.608728528661985,12.416744732736973,12.08918713703288,11.479192065771556,0.8739231092051603,0.870282752762712,0.8638164047910559,0.850916575991784,29.132133720486703,57.13811412995996,82.82617001545995,103.29661130231034
0.023,4525.309127544389,976.5479704264002,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.725600328655176,12.533616532730164,12.206058937026071,11.596063865764748,0.8760850629820144,0.8725120190149639,0.8661605177807421,0.853474562647366,29.474899432939207,57.82366223008249,83.8538249713927,104.66198049619354
0.024,4506.921879704104,976.5168930741232,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.756677680932128,12.564693885007117,12.237136289303024,11.6271412180417,0.8766530507898774,0.8730979058669992,0.8667769435011554,0.8541478594629297,29.566036443945553,58.00596168968285,84.12715050070194,105.02526168949768
0.025,4491.97649314222,976.4915697020142,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.782001053041157,12.590017257116145,12.262459661412052,11.652464590150728,0.8771137331169075,0.8735731732253388,0.8672770954481444,0.8546943528064413,29.640296027856117,58.154508109722954,84.34988606402338,105.32134450486153
0.026,4462.335028912899,976.4411762313499,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.832394523705446,12.640410727780434,12.312853132076341,11.702858060815018,0.8780247667713195,0.8745132310691145,0.8682666735841901,0.8557761502486739,29.78806182420862,58.450111364471006,84.79316826179988,105.91071130719644
0.027000000000000003,4415.415344009801,976.3609434766124,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.91262727844294,12.720643482517929,12.393085886813836,11.783090815552512,0.879459526384043,0.8759942008482742,0.8698264859080653,0.85748278732738,30.023287831580202,58.920725350114886,85.49901643818893,106.84947783669094
0.027999999999999997,4385.141126032038,976.308868561272,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.964702193783367,12.772718397858355,12.445160802154263,11.835165730892939,0.8803804194885234,0.8769450865725131,0.8708285442345005,0.8585801419788972,30.17593232007657,59.226150927757004,85.95718810209762,107.45903880193258
0.028999999999999998,4336.075193196632,976.223952788113,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.049617966942336,12.857634171017324,12.530076575313231,11.920081504051907,0.8818646215075256,0.8784781959489103,0.8724450980303775,0.8603520903840722,30.42478336675453,59.72412890758,86.70434536497511,108.45340992740962
0.03,4305.170852711009,976.1701358132307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.103434941824688,12.911451145899676,12.583893550195583,11.97389847893426,0.8827940633011466,0.8794386337039006,0.8734584202620694,0.8614638968840493,30.58245445252249,60.03968003355865,87.17787994239887,109.0838408758111
0.031,4253.107973715088,976.0788830971703,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.19468765788504,13.002703861960029,12.675146266255936,12.065151194994613,0.884350179086789,0.8810473066179962,0.8751567647369878,0.8633292324800758,30.84971520723885,60.57461632110123,87.98079163652966,110.15316581443264
0.032,4193.756222184489,975.9739361260877,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.299634628967695,13.107650833042683,12.78009323733859,12.170098166077267,0.8861089346406197,0.8828665065254648,0.877079093177029,0.8654436123254298,31.15692598121485,61.18960895232159,88.90410469380333,111.38343993666231
0.033,4140.75694918423,975.879378074408,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.39419268064735,13.202208884722339,12.874651289018246,12.264656217756922,0.8876652901071148,0.88447732283305,0.8787828291088021,0.8673203880936208,31.433559099410488,61.74347591543244,89.73586821571296,112.49227581035441
0.034,4082.818022555863,975.7750774450607,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.498493309994686,13.306509514069674,12.978951918365581,12.368956847104258,0.8893508895547428,0.8862229943728964,0.8806309940387869,0.8693594216330995,31.73848675107608,62.35408858721031,90.65309201180486,113.7156420336959
0.035,4051.5459612403133,975.7183715467206,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.555199208334741,13.36321541240973,13.035657816705637,12.425662745444313,0.8902536169044548,0.8871583815634524,0.8816221045725103,0.8704543031223198,31.904168334574365,62.68590522511139,91.15163309113858,114.38084660747934
0.036000000000000004,4027.022077294781,975.6736980183244,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.599872736730916,13.407888940805904,13.080331345101811,12.470336273840488,0.8909580019423815,0.8878884963820557,0.882396118851773,0.8713100692979948,32.03464045619301,62.94722740648191,91.54431226140224,114.90493092329818
0.037000000000000005,3988.051260004569,975.6023339306757,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.67123682437962,13.479253028454607,13.151695432750515,12.541700361489191,0.8920708061150385,0.8890424028000314,0.8836201528166581,0.8726646984880723,32.242960436127646,63.36450893466495,92.17144303354766,115.74216371029658
0.038,3969.2766487977974,975.5677881675313,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.705782587524098,13.513798791599086,13.186241195894993,12.57624612463367,0.8926040016903933,0.8895954950556111,0.8842071922535899,0.8733149561607573,32.34375546263245,63.56642627003206,92.4749468087997,116.1474539782792
0.039,3936.514205791712,975.5072439948101,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.766326760245263,13.574342964320252,13.246785368616159,12.636790297354835,0.8935298332490902,0.8905561971146081,0.8852273894235383,0.8744459482715663,32.52032731473987,63.92016986152719,93.00672972266777,116.85774907394787
0.04,3915.5599520939836,975.4683458503291,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.805224904726245,13.613241108801233,13.28568351309714,12.675688441835817,0.8941188551119222,0.8911676224177361,0.8858770388747168,0.8751667807519885,32.63371500764256,64.14734833011782,93.34829275470095,117.31408260831452
0.040999999999999995,3886.053218431513,975.4133372066766,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.860233548378758,13.668249752453747,13.340692156749654,12.73069708548833,0.8949440844599938,0.8920245340704588,0.8867880060246128,0.8761784129063991,32.793987510277205,64.4684869608616,93.83118582423907,117.9593855920513
0.042,3857.302531342109,975.3594718943125,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.914098860742868,13.722115064817856,13.394557469113764,12.78456239785244,0.8957433649721831,0.8928548383840571,0.8876712423148407,0.8771602219217891,32.95083781524526,64.78279564773104,94.30387790750973,118.5912274547504
0.043,3830.753970392088,975.3094965078149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.964074247240504,13.772090451315492,13.4445328556114,12.834537784350076,0.8964771405954204,0.8936173974005024,0.8884829107836225,0.8780633446089148,33.09627725625445,65.07426239994793,94.7422790016344,119.17738412577604
0.044000000000000004,3811.676948218156,975.2734444939571,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.000126261098288,13.808142465173276,13.480584869469183,12.87058979820786,0.8970018307620123,0.8941628517745079,0.8890637924905667,0.8787102009681458,33.20114479903241,65.28443574011989,95.05844164207092,119.60019436014966
0.045,3803.114617748527,975.2572246368687,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.016346118186632,13.82436232226162,13.496804726557528,12.886809655296204,0.8972366179203366,0.8944069807820315,0.8893238603102619,0.8789999508864823,33.24831036509656,65.378967916703,95.2006559137347,119.7904048978989
0.046,3773.148259641381,975.200268572165,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.073302182890373,13.881318386965361,13.553760791261269,12.943765719999945,0.8980548218368858,0.8952579886230889,0.8902308373261647,0.8800111566586284,33.413859250289114,65.71079069409612,95.69989961422398,120.45826123583414
0.047,3734.2590342319786,975.1259080374646,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.14766271759079,13.955678921665779,13.628121325961686,13.018126254700363,0.8991084029878171,0.8963543978271769,0.8914003186041377,0.8813167166155922,33.629819092371136,66.14370153720012,96.3513508517624,121.33001609459518
0.048,3692.324235098728,975.0451524211077,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.228418333947687,14.036434538022675,13.708876942318582,13.098881871057259,0.9002338034393164,0.8975263095879875,0.8926515867115489,0.8827157663068664,33.864114113224204,66.61342520073237,97.05834707622594,122.27646574228277
0.049,3670.338943913297,975.0025741722295,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.270996582825845,14.079012786900833,13.75145519119674,13.141460119935417,0.9008192917291199,0.8981363208793214,0.8933034384893783,0.8834455356505717,33.987542010170124,66.86090268323383,97.4308957455283,122.7753469644992
0.05,3639.447141738064,974.9424641544666,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.33110660058874,14.139122804663728,13.811565208959635,13.201570137698312,0.9016365983371067,0.8989882479354578,0.8942144340242031,0.8844665316291029,34.16166544674067,67.2100554247998,97.9565781067418,123.47947075719027
0.051,3600.306705040052,974.8658232850177,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.407747470037705,14.215763674112694,13.8882060784086,13.278211007147277,0.9026629513165635,0.9000587423300342,0.8953602413155677,0.8857525905783306,34.38345247700051,67.6548323533905,98.6263564405787,124.37691062977785
0.052000000000000005,3573.2680912123824,974.8125612049539,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.461009550101451,14.26902575417644,13.941468158472347,13.331473087211023,0.903365843768544,0.9007923111509432,0.8961461493331402,0.8866359674148752,34.53743302213368,67.96366099097231,99.09149616599971,125.00035704108717
0.053,3553.830100561378,974.7741089136478,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.499461841407609,14.307478045482597,13.979920449778504,13.36992537851718,0.903868003503877,0.9013166175368169,0.8967082417392827,0.887268426945544,34.648518764473145,68.18647490704082,99.42712763256742,125.45032165695243
0.054000000000000006,3530.1446963297662,974.7270690904048,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.546501664650535,14.354517868725523,14.02696027302143,13.416965201760107,0.9044762780332342,0.9019519847176517,0.8973898336743287,0.8880361010615836,34.784320090655996,68.4588818354308,99.83751066005124,126.00062025626747
0.055,3512.0650056347804,974.6910242226433,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.58254653241211,14.390562736487098,14.063005140783005,13.453010069521682,0.9049378840263376,0.9024343508023646,0.897907620069706,0.8886198490319974,34.88830879323394,68.66748920781978,100.1518150345945,126.42217137194032
0.055999999999999994,3496.366435549196,974.6596287355194,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.613942019535969,14.421958223610957,14.094400627906865,13.484405556645541,0.9053367720782438,0.9028513211286495,0.8983554418868258,0.8891251241263334,34.97883310747269,68.8490962170016,100.42546389579422,126.78925688598575
0.057,3488.168641405712,974.6431976773075,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.630373077747848,14.438389281822836,14.110831686118743,13.50083661485742,0.9055443543016198,0.9030683668428054,0.89858863395475,0.8893883847878321,35.02619047292622,68.94410677033437,100.56863701120488,126.98133922978244
0.057999999999999996,3478.2046460397005,974.6231928529462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.650377902109156,14.458394106184144,14.130836510480052,13.520841439218728,0.9057959924572548,0.9033315268047936,0.8988714521132489,0.8897078114791166,35.083830094507626,69.0597495071507,100.74290988330272,127.21516678170875
0.059,3467.070774707111,974.600795303811,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.67277545124439,14.48079165531938,14.153234059615286,13.543238988353963,0.9060763038313481,0.9036247380783938,0.8991866728488824,0.8900640193984926,35.148340162711605,69.18918095209774,100.93797365507751,127.47691817398636
0.06,3452.248381930785,974.5709053594342,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.702665395621196,14.510681599696184,14.183124003992091,13.573128932730768,0.9064480402492022,0.9040136896511922,0.8996049964566282,0.8905370411624888,35.234390631032745,69.36183792694298,101.19820061425573,127.82615661351034
0.061,3441.0052160059477,974.5481776706771,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.725393084378268,14.533409288453257,14.205851692749164,13.59585662148784,0.9067289070331893,0.9043076464790599,0.8999212871657514,0.8908949232059808,35.29979109406035,69.49306711569922,101.39600238660482,128.09165244694867
0.062,3441.0052160059477,974.5481776706771,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.725393084378268,14.533409288453257,14.205851692749164,13.59585662148784,0.9067289070331893,0.9043076464790599,0.8999212871657514,0.8908949232059808,35.29979109406035,69.49306711569922,101.39600238660482,128.09165244694867
0.063,3417.233058807453,974.4999645844246,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.7736061706308,14.581622374705788,14.254064779001695,13.644069707740371,0.9073195897132895,0.9049260975530964,0.9005871159276309,0.8916489812028134,35.43843887459927,69.7712867904004,101.81540410278345,128.65468786468344
0.064,3405.1015131654217,974.4752767326943,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.798294022361077,14.606310226436065,14.278752630731972,13.668757559470649,0.9076193533050295,0.9052400801473015,0.9009253586019036,0.8920324022807127,35.50938712606764,69.91366471375643,102.03005311555742,128.94290157423927
0.065,3381.83958649344,974.4277793089576,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.84579144609775,14.653807650172737,14.326250054468645,13.716254983207321,0.9081909312129791,0.9058390142623681,0.9015709671427342,0.8927649304046742,35.64579401312122,70.1874203639191,102.44280860048528,129.4972184950752
0.066,3355.9174512398436,974.3746015902234,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.898969164831968,14.706985368906956,14.379427773202863,13.76943270194154,0.9088228345510855,0.9065015453813782,0.9022857545588251,0.8935770322597514,35.798368031296064,70.49364737290865,102.90458748773626,130.1175308913769
0.067,3332.217132164571,974.3257501274625,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.94782062759289,14.755836831667878,14.428279235963785,13.818284164702462,0.9093958531869611,0.9071027000850257,0.9029349142655384,0.8943155894209889,35.93839056501952,70.77470640215465,103.32847430309774,130.68709039351353
0.068,3313.0406406455268,974.2860596706244,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.987511084431006,14.795527288505994,14.467969692801901,13.857974621540578,0.9098561435114384,0.9075858501832005,0.903457067095556,0.8949103752001486,36.05205509328654,71.00287532799761,103.67263605871524,131.1496310060627
0.069,3281.694708655936,974.2208631035207,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.052707651534618,14.860723855609606,14.533166259905514,13.92317118864419,0.9106019708478527,0.9083692275729162,0.9043045113775775,0.8958771282359592,36.23856483162094,71.37730563349969,104.23749619534489,131.9089855320553
0.07,3262.21536713692,974.1801467902565,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.093423964798902,14.90144016887389,14.573882573169797,13.963887501908474,0.9110612835393893,0.9088519908815823,0.9048272854992802,0.8964744126088953,36.354915490215376,71.610907735529,104.58995738293318,132.38293575976903
0.07100000000000001,3243.0678941622673,974.1399723607717,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.133598394283652,14.94161459835864,14.614057002654548,14.004061931393224,0.9115096087378293,0.9093234545984371,0.9053382275347274,0.8970588732562719,36.46961955231866,71.84121950135308,104.93749366880917,132.850360525992
0.07200000000000001,3210.822806441037,974.0719733758702,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.201597379185117,15.009613583260105,14.682055987556012,14.072060916294689,0.9122574076056874,0.9101104175760165,0.9061920112643207,0.8980370941227871,36.663540502280185,72.23062450078996,105.52518852488497,133.6410104365793
0.073,3190.3897132884526,974.0286581030163,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.244912652039105,15.052928856114093,14.72537126041,14.115376189148677,0.9127265221877564,0.9106044796495978,0.9067286380778018,0.8986529872451221,36.786916604734785,72.47839442378573,105.89918492058457,134.14430741578596
0.07400000000000001,3171.125614747709,973.9876589127402,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.285911842315116,15.093928046390104,14.766370450686011,14.156375379424688,0.9131653678142598,0.9110669388166382,0.9072313860334202,0.8992307631127228,36.903585173391974,72.71271065254363,106.25291598702633,134.620436461511
0.075,3153.332596641121,973.9496496751048,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.323921079950608,15.131937284025597,14.804379688321504,14.19438461706018,0.9135677051203775,0.9114911675959204,0.9076929654561855,0.8997618988783482,37.01164792674238,72.92975756658399,106.58061361353462,135.061614158981
0.076,3139.3228726318957,973.919626320685,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.353944434370376,15.161960638445365,14.834403042741272,14.224407971479948,0.9138824460013267,0.9118232004695133,0.9080545014631446,0.9001783771799636,37.0969390826115,73.10107702516068,106.83929699202105,135.40993973029742
0.077,3122.545576863084,973.8835599102214,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.39001084483398,15.198027048908969,14.870469453204876,14.260474381943553,0.9142569620269586,0.9122184889943038,0.9084852314680265,0.9006751081827081,37.19931810108536,73.30673146936277,107.14985373264636,135.82818622306158
0.078,3112.6233083653137,973.8621720334704,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.411398721584945,15.219414925659933,14.89185732995584,14.281862258694517,0.9144772119360444,0.9124510572806858,0.9087388170388658,0.900967833251756,37.25998889855539,73.42861025950305,107.33391683154433,136.0761127239484
0.079,3096.2208421802447,973.8267209461351,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.446849808920277,15.254866012995265,14.927308417291172,14.317313346029849,0.9148392606749851,0.9128335241225755,0.9091561206995534,0.9014500118780798,37.360484104409146,73.63050029409489,107.63883892481257,136.48689281437788
0.08,3080.145690401829,973.7918618447841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.48170891027128,15.289725114346268,14.962167518642175,14.352172447380852,0.9151915872567676,0.9132059278521577,0.9095627795194166,0.901920462337981,37.459216872146605,73.82886162611466,107.93846176730418,136.89060796154865
0.081,3070.286485120632,973.7704251673034,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.503145587751945,15.311161791826933,14.98360419612284,14.373609124861517,0.915406441035436,0.9134331281149702,0.9098110450218355,0.9022079566432223,37.51989084722018,73.95076596097398,108.1226119978136,137.13877051643465
0.08199999999999999,3056.4607789066054,973.7402908766823,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.533279878373108,15.341296082448096,15.013738486744003,14.40374341548268,0.9157061374582743,0.9137501804243114,0.910157709478529,0.9026097664061804,37.605127834771544,74.12202916467727,108.38134361092722,137.48748666972358
0.083,3047.063815717961,973.7197602885561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.553810466499229,15.361826670574217,15.034269074870124,14.4242740036088,0.915908761315535,0.9139646289022954,0.9103923328067678,0.9028819604071203,37.66316325570531,74.23864246213977,108.55752714063094,137.72497676745093
0.084,3032.4707999570037,973.6877980516731,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.585772703382261,15.39378890745725,15.066231311753157,14.456236240491833,0.9162216915988545,0.9142959678803039,0.9107550802051766,0.9033031982264245,37.75345348968719,74.42007509500563,108.83166286502195,138.09455435658063
0.085,3020.841272673107,973.6622571506969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.6113136043585,15.419329808433488,15.091772212729396,14.481777141468072,0.9164695499658121,0.9145585365646238,0.9110427472378443,0.9036376047302254,37.825551159909615,74.56495810623181,109.05059217648595,138.38974969844796
0.08600000000000001,3004.2640135053875,973.6257428296182,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.647827925437198,15.455844129512187,15.128286533808094,14.51829146254677,0.9168204996110635,0.9149305166837741,0.9114506089866584,0.904112287146705,37.92854247590337,74.77193421147282,109.36337710519514,138.8115649837901
0.08700000000000001,2995.115358010183,973.6055370607819,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.668033694273461,15.47604989834845,15.148492302644357,14.538497231383033,0.9170129839591178,0.9151346385724309,0.9116745865344932,0.9043732409527433,37.98549223750557,74.88638872395782,109.53635650731702,139.04487629764213
0.08800000000000001,2975.5243947206427,973.5621376508728,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.711433104182518,15.519449308257506,15.191891712553414,14.58189664129209,0.9174222751055089,0.9155689256691876,0.9121515210503442,0.9049295957470148,38.10771057850303,75.1320300619063,109.90763793695461,139.54573768833873
0.08900000000000001,2963.5533446484865,973.535530185938,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.73804056911736,15.546056773192348,15.218499177488255,14.608504106226931,0.9176704107223551,0.9158323858923882,0.9124411277052705,0.905267893669348,38.182570822102065,75.282497612881,110.1350895819125,139.85262845038915
0.09,2959.582772597583,973.5266901192435,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.74688063581182,15.554896839886808,15.227339244182716,14.617344172921392,0.91775238128561,0.9159194479043237,0.9125368766101829,0.9053798197656001,38.20743055420759,75.33246671308336,110.21062842165463,139.95455934085155
0.091,2942.868341840209,973.4893955244629,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.784175230592453,15.592191434667441,15.264633838963348,14.654638767702025,0.9180956189634012,0.9162841654557353,0.9129382425449918,0.9058494342574117,38.31224361351233,75.54315385917994,110.52914806115174,140.38441718727628
0.092,2931.535401286021,973.4640331004184,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.80953765463694,15.61755385871193,15.289996263007836,14.680001191746513,0.9183266562069122,0.9165298102225722,0.9132088102757524,0.9061664148491594,38.38346142931131,75.68631830851238,110.74560591956995,140.67658628208835
0.09300000000000001,2914.698847593973,973.4262405480827,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.8473302069727,15.655346411047688,15.327788815343595,14.717793744082272,0.9186673446607135,0.9168922653493388,0.9136084031152548,0.9066351675006274,38.48949059153973,75.89947354746455,111.06791651796831,141.11170572748185
0.094,2910.2733186044848,973.4162840722687,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.857286682786665,15.665302886861653,15.33774529115756,14.727750219896237,0.9187563861673216,0.9169870413020094,0.9137129630257633,0.9067579476146569,38.51740548676409,75.95559449257293,111.15278260114003,141.22628955793076
0.095,2895.457390346268,973.3828825597968,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.890688195258534,15.698704399333522,15.37114680362943,14.761151732368106,0.9190529260537138,0.9173028188358635,0.914061563316972,0.9071676721798071,38.6109960300667,76.14375894662399,111.43734309664157,141.61053971064462
0.096,2873.0524012848505,973.3321691095748,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.941401645480553,15.749417849555542,15.421860253851449,14.811865182590125,0.9194967633358563,0.9177758646000401,0.9145844438086222,0.9077833575355037,38.75292481547346,76.4291290486674,111.86896118028443,142.19349704821468
0.09699999999999999,2853.5817182583637,973.2878972191802,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.985673535875165,15.793689739950153,15.46613214424606,14.856137072984737,0.9198779171835775,0.9181825169044736,0.9150346008949806,0.9083145315266704,38.876656697519806,76.67793243379346,112.24532579199865,142.70195676737762
0.098,2840.311133494523,973.2576152899171,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.015955465138248,15.823971669213236,15.496414073509143,14.88641900224782,0.9201352395883734,0.9184572802284532,0.9153391214467882,0.9086744675612745,38.96119717740817,76.84794000611062,112.50252466246894,143.04949604614862
0.099,2831.488197054909,973.2374337546075,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.036137000447823,15.844153204522812,15.516595608818719,14.906600537557395,0.9203052056796045,0.9186388699029532,0.9155405429668391,0.9089128209925331,39.01749769439722,76.96116323769192,112.67382929398009,143.28100244301336
0.1,2816.695633695474,973.2035096672956,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.070061087759726,15.878077291834714,15.550519696130621,14.940524624869298,0.9205881564119307,0.9189413592604455,0.9158763686017605,0.9093107272056266,39.11205976346791,77.15134164156645,112.96158898726695,143.66994662310802
0.10099999999999999,2801.959149720212,973.1696043037072,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.1039664513482,15.911982655423188,15.584425059719095,14.974429988457771,0.9208675013019508,0.9192402319916776,0.9162085592111281,0.909704964129029,39.20647348177539,77.3412332676507,113.24894402501303,144.05841511633355
0.102,2782.206511497961,973.1239844607572,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.149586294298118,15.957602498373106,15.630044902669013,15.02004983140769,0.9212379194123713,0.9196369249139552,0.9166500815116249,0.9102299700675792,39.33335430641923,77.596443362108,113.6351890225896,144.5806832078313
0.103,2769.1490746977324,973.0937176458035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.17985310925185,15.98786931332684,15.660311717622747,15.050316646361424,0.9214802307172795,0.9198966684329394,0.9169395674060169,0.9105748437858049,39.41743623793987,77.76557869879022,113.89119444261775,144.92691693530855
0.104,2750.609585858673,973.0505919863507,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.222978768704664,16.030994972779652,15.70343737707556,15.093442305814236,0.9218207402370502,0.9202620162361207,0.9173472936211685,0.9110614893200899,39.53710370932032,78.006312303852,114.25561244829255,145.41987151575304
0.105,2742.499149867776,973.0316695824549,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.241901172600436,16.049917376675424,15.722359780971331,15.112364709710008,0.9219683857011455,0.920420560085,0.917524432001423,0.9112732554196828,39.589559529865994,78.11184300452534,114.41537790029929,145.63602565696272
0.106,2742.499149867776,973.0316695824549,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.241901172600436,16.049917376675424,15.722359780971331,15.112364709710008,0.9219683857011455,0.920420560085,0.917524432001423,0.9112732554196828,39.589559529865994,78.11184300452534,114.41537790029929,145.63602565696272
0.107,2716.0232486595064,972.9696581835803,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.30391257147501,16.11192877555,15.784371179845905,15.174376108584582,0.9224447125808867,0.9209326025159809,0.9180974113465686,0.9119597147078551,39.761243720181604,78.45726305755237,114.93838208979592,146.34377931553342
