Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.10800000000000001,2708.993474101382,972.9531308332379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.32043992181748,16.12845612589247,15.800898530188377,15.190903458927053,0.922569716720207,0.9210671256056672,0.9182481754136796,0.9121407235817157,39.80694353960605,78.54921544007536,115.07762489232006,146.53224981426754
0.109,2697.0639055583683,972.9250235074431,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.348547247612217,16.156563451687205,15.829005855983112,15.219010784721789,0.9227804238289768,0.921294021167735,0.9185026912799245,0.912446675438564,39.884606928452826,78.70548797517455,115.31428341202238,146.8526155978136
0.11,2680.6729909616597,972.8862802464322,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.387290508623167,16.195306712698155,15.867749116994062,15.257754045732739,0.9230669784161926,0.9216028899898969,0.9188496320503658,0.9128645158037892,39.991541499105466,78.92067258403426,115.64019162478797,147.2938804783643
0.111,2671.4046921253907,972.8643085291782,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.409262225877185,16.217278429952174,15.889720834248081,15.279725762986757,0.9232274855656611,0.9217760517804098,0.9190443848495103,0.9130994765206301,40.05212451245889,79.0425907203371,115.82486021848058,147.5439553167953
0.11199999999999999,2671.4046921253907,972.8643085291782,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.409262225877185,16.217278429952174,15.889720834248081,15.279725762986757,0.9232274855656611,0.9217760517804098,0.9190443848495103,0.9130994765206301,40.05212451245889,79.0425907203371,115.82486021848058,147.5439553167953
0.113,2645.619049709331,972.8029340993638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.470636655691536,16.278652859766524,15.951095264062431,15.341100192801107,0.9236681632808573,0.9222520781836313,0.9195807222347351,0.9137481282049194,40.221118011944675,79.38270198278715,116.34009087044659,148.2418324918681
0.114,2632.6923900235674,972.7720289250951,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.50154182996023,16.30955803403522,15.982000438331127,15.372005367069804,0.9238857892438622,0.9224875040246457,0.9198465177494842,0.9140704797316096,40.30608241719722,79.55371349676138,116.59919134508414,148.59287278466215
0.115,2616.8987263392482,972.734143561469,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.539427193586405,16.347443397661394,16.0198858019573,15.409890730695977,0.9241486585997137,0.9227721935082541,0.9201684361489579,0.9144617277863382,40.41011431657732,79.76311644168305,116.91649287245147,149.02284884085347
0.11599999999999999,2606.73306050942,972.7096848302222,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.5638859248332,16.37190212890819,16.044344533204097,15.434349461942773,0.9243160793567448,0.9229537013054899,0.9203739788757972,0.914712029629707,40.477204955797006,79.8981692364703,117.12115394082488,149.30023390615054
0.11699999999999999,2591.896796157977,972.6738843334249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.599686421630466,16.407702625705454,16.08014503000136,15.470149958740038,0.9245578988774271,0.9232161401719857,0.9206715979162606,0.9150751630499555,40.57530324172203,80.09565131056573,117.42044953656281,149.70594934965553
0.118,2575.550311723379,972.6342953374483,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.639275417607067,16.447291621682055,16.119734025977962,15.509738954716639,0.924820831460325,0.9235018740920571,0.9209962348653474,0.915472247276308,40.68363889290548,80.31375778418118,117.75104176237306,150.15418448377437
0.119,2567.771472034419,972.6154025490264,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.658168206028975,16.466184410103963,16.13862681439987,15.528631743138547,0.9249446516701053,0.9236365756295478,0.9211495018318929,0.9156600877663127,40.73528559261843,80.41774112787375,117.90866777110843,150.36793773409227
0.12,2554.4498794101723,972.5829672180314,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.69060353702396,16.49861974109895,16.171062145394856,15.561067074133533,0.9251547301966788,0.9238653353300207,0.9214101348494756,0.9159800769600205,40.82387182211592,80.59610569535472,118.17906852780148,150.73467557866695
0.121,2542.9744128795624,972.5549447311613,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.71862602389406,16.52664222796905,16.199084632264956,15.589089561003632,0.9253336861597729,0.9240604308833166,0.9216327673380461,0.9162539901852166,40.900322532288214,80.75004477635149,118.41246258593131,151.05127634836924
0.122,2542.9744128795624,972.5549447311613,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.71862602389406,16.52664222796905,16.199084632264956,15.589089561003632,0.9253336861597729,0.9240604308833166,0.9216327673380461,0.9162539901852166,40.900322532288214,80.75004477635149,118.41246258593131,151.05127634836924
0.12300000000000001,2517.067713758129,972.4914000371385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.782170717916827,16.590186921991815,16.262629326287723,15.652634255026399,0.9257307645543433,0.9244941079325952,0.9221288880289062,0.9168663967265529,41.0733956198014,81.09857056404299,118.94095534862396,151.76836719622673
0.124,2496.800686844093,972.4414133070023,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.832157448053024,16.640173652128013,16.31261605642392,15.702620985162596,0.9260346092809256,0.9248267425857698,0.9225106432815022,0.9173396269561837,41.209256586325964,81.37219031727228,119.3559383775748,152.33162357633876
0.125,2496.800686844093,972.4414133070023,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.832157448053024,16.640173652128013,16.31261605642392,15.702620985162596,0.9260346092809256,0.9248267425857698,0.9225106432815022,0.9173396269561837,41.209256586325964,81.37219031727228,119.3559383775748,152.33162357633876
0.126,2479.231876484325,972.397883776236,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.875686978819388,16.683703182894376,16.356145587190284,15.74615051592896,0.9262930977926541,0.9251103019911523,0.9228369779722047,0.9177456200445514,41.327360257973304,81.61006891903713,119.71676906961329,152.82151024290064
0.127,2467.4434971899177,972.3685723423064,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.90499841274898,16.71301461682397,16.385457021119876,15.775461949858553,0.9264639533177491,0.9252980394772968,0.9230535190068231,0.9180158005698557,41.4067779861579,81.77003950215942,119.95945199302945,153.15106101026032
0.128,2450.1297002835204,972.325369667867,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.948201087188366,16.756217291263354,16.42865969555926,15.818664624297938,0.9267110812884835,0.92557005008833,0.9233679837103584,0.9184093255288109,41.52367098970563,82.00551290488691,120.31671817100057,153.6363113626304
0.129,2433.721748017991,972.2842585228789,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.989312232176488,16.797328436251476,16.469770840547383,15.85977576928606,0.9269410459343992,0.9258236927552547,0.9236620251807098,0.9187785997866126,41.63472384930386,82.2292401635497,120.65620929363469,154.097531614591
0.13,2423.365591149523,972.2582252911577,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.015345463897646,16.823361667972634,16.49580407226854,15.885809001007217,0.9270840468265438,0.9259816875233374,0.9238456020971655,0.919009817132185,41.704954890350294,82.37073705465644,120.87094485143156,154.38932040310326
0.131,2411.0479762115906,972.2271748622742,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.046395892781177,16.854412096856166,16.526854501152073,15.91685942989075,0.9272519485419961,0.9261674727763963,0.9240618997617164,0.9192829366224743,41.78862697395534,82.53932355898131,121.12681547328694,154.73706249782836
0.132,2395.739198274402,972.1884523696048,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.0851183854506,16.893134589525587,16.565576993821495,15.955581922560171,0.9274572834106658,0.926395109918457,0.9243275884435725,0.9196194868933563,41.892828656985586,82.74928856575158,121.44552443010143,155.17029359353597
0.133,2395.739198274402,972.1884523696048,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.0851183854506,16.893134589525587,16.565576993821495,15.955581922560171,0.9274572834106658,0.926395109918457,0.9243275884435725,0.9196194868933563,41.892828656985586,82.74928856575158,121.44552443010143,155.17029359353597
0.134,2384.832211470341,972.1607740992918,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.112796655763603,16.92081285983859,16.5932552641345,15.983260192873175,0.9276012969783727,0.926555064824362,0.9245147420325083,0.919857291307708,41.96721153398241,82.89917895314603,121.67307012442423,155.47966378583075
0.135,2369.508593652625,972.1217606970197,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.15181005803568,16.959826262110667,16.632268666406574,16.02227359514525,0.9278003858786151,0.9267766235477847,0.9247746381646765,0.9201885813891736,42.07191538003968,83.11018373738392,121.99342770985164,155.91530602967097
0.136,2363.8308777702473,972.1072674698992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.16630328515619,16.974319489231178,16.646761893527085,16.03676682226576,0.9278731828943785,0.9268577679578215,0.9248700246746021,0.9203104902904297,42.11076985341721,83.18848953603512,122.11232587607392,156.07701667728142
0.13699999999999998,2353.225621696834,972.0801406586102,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.193430096445198,17.001446300520186,16.673888704816093,16.06389363355477,0.9280077427271324,0.9270079515151833,0.9250468650112188,0.9205369722906024,42.183431348924735,83.33493480553892,122.33470121624967,156.37950142471215
0.138,2345.660513136817,972.060745923903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.212824831152332,17.02084103522732,16.693283439523228,16.083288368261904,0.9281025949582052,0.9271139741706264,0.9251719463446718,0.9206975457017946,42.235332055567255,83.43954273091236,122.49355937605188,156.5956170599695
0.139,2335.160165612593,972.0337647572933,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.239805997762076,17.047822201837064,16.72026460613297,16.110269534871648,0.9282326726128475,0.9272595916656211,0.9253440774978585,0.9209190519909278,42.307464840893594,83.58493600434483,122.71437148892498,156.89605813420886
0.14,2327.3604518173347,972.0136766300842,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.259894124971154,17.067910329046143,16.74035273334205,16.130357662080726,0.9283281002530497,0.927366589090567,0.9254708149787568,0.9210825504475915,42.36111676603865,83.69308377575248,122.87863094558608,157.11958389122432
0.141,2320.512862782941,971.9960079563909,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.27756279866442,17.085579002739408,16.758021407035315,16.14802633577399,0.9284110337318507,0.927459698866502,0.9255812872795145,0.9212253561599549,42.408269417411766,83.78813440353039,123.02300704938982,157.3160743040344
0.14200000000000002,2310.3827547648234,971.9698130756469,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.303757679408434,17.111773883483423,16.78421628777933,16.174221216518006,0.928532264145047,0.9275960162576155,0.9257433456670968,0.9214353507919756,42.47811149641425,83.92892879985567,123.23688092635551,157.60718667439576
0.14300000000000002,2301.531632213161,971.9468700900288,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.326700665026536,17.134716869101524,16.80715927339743,16.197164202136108,0.9286367536708529,0.9277137198278277,0.925883594684931,0.921617585134251,42.5392195424905,84.0521224526161,123.42403388301506,157.8619655772481
0.14400000000000002,2293.9632006513275,971.9272108115798,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.346359943475548,17.154376147550536,16.826818551846443,16.21682348058512,0.928725031873449,0.9278133208191292,0.9260025143141787,0.9217724809523741,42.591533990310424,84.15759282174092,123.5842735769193,158.08013423594466
0.145,2292.6650307927434,971.9238349431533,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.349735811902022,17.15775201597701,16.830194420272917,16.220199349011594,0.928740074258271,0.9278303075400564,0.9260228184091415,0.9217989628366409,42.60051293919653,84.17569557159253,123.61177791101798,158.11758437528349
0.146,2276.101843596241,971.8806638854587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.392906869596644,17.200923073671632,16.87336547796754,16.263370406706215,0.9289294240705172,0.9280445217828935,0.926279455675566,0.92213460250031,42.71522200913457,84.40697527875555,123.96319948817863,158.5961500640718
0.147,2266.0164419409257,971.8542866197148,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.41928413534056,17.22730033941555,16.899742743711457,16.289747672450133,0.9290423639651507,0.9281726537003379,0.9264335078142553,0.9223369246452907,42.785203131628265,84.54808331069361,124.17763368894828,158.88822771758012
0.14800000000000002,2261.108087620956,971.8414245058854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.432146249170003,17.24016245324499,16.9126048575409,16.302609786279575,0.9290966787994275,0.9282343764869245,0.9265078698500868,0.9224348241592483,42.81929823310232,84.61683452916567,124.28211817757699,159.03056139267247
0.149,2261.108087620956,971.8414245058854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.432146249170003,17.24016245324499,16.9126048575409,16.302609786279575,0.9290966787994275,0.9282343764869245,0.9265078698500868,0.9224348241592483,42.81929823310232,84.61683452916567,124.28211817757699,159.03056139267247
0.15,2261.108087620956,971.8414245058854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.432146249170003,17.24016245324499,16.9126048575409,16.302609786279575,0.9290966787994275,0.9282343764869245,0.9265078698500868,0.9224348241592483,42.81929823310232,84.61683452916567,124.28211817757699,159.03056139267247
0.151,2231.78898915399,971.7642534616239,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.509317293431494,17.317333497506482,16.98977590180239,16.379780830541065,0.9294121389557907,0.9285942834133262,0.9269436106616373,0.9230117868407295,43.0234596254693,85.02855507445533,124.90792601612081,159.8832992902743
0.152,2222.2539557675814,971.7390290097821,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.534541745273216,17.342557949348205,17.015000353644112,16.40500528238279,0.929511377282843,0.9287080497984227,0.9270821644291284,0.9231965009821169,43.09004098605609,85.16284020071288,125.11207302020438,160.16156085900604
0.153,2217.372657831301,971.7260914151202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.54747933993515,17.35549554401014,17.027937948306047,16.417942877044723,0.9295615359281596,0.9287656598693392,0.92715248792225,0.9232905000821716,43.124161273519086,85.23165871140063,125.21670129197477,160.3041905745242
0.154,2217.372657831301,971.7260914151202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.54747933993515,17.35549554401014,17.027937948306047,16.417942877044723,0.9295615359281596,0.9287656598693392,0.92715248792225,0.9232905000821716,43.124161273519086,85.23165871140063,125.21670129197477,160.3041905745242
0.155,2195.2181702718217,971.667163381941,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.60640737311435,17.41442357718934,17.086865981485246,16.476870910223923,0.9297836456988778,0.9290217093225458,0.9274664443500599,0.9237122939393768,43.279319754354354,85.54462739479902,125.6925828372367,160.95305756375973
0.156,2187.823512835168,971.6474178611868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.626152893868564,17.434169097943553,17.10661150223946,16.496616430978136,0.9298557397465271,0.929105175830276,0.9275693142437025,0.923851297844038,43.33121692932302,85.64931737615,125.85179002985564,161.1701900610161
0.157,2187.823512835168,971.6474178611868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.626152893868564,17.434169097943553,17.10661150223946,16.496616430978136,0.9298557397465271,0.929105175830276,0.9275693142437025,0.923851297844038,43.33121692932302,85.64931737615,125.85179002985564,161.1701900610161
0.158,2169.2291530915895,971.5975952101116,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.67597554494371,17.4839917490187,17.156434153314606,16.546439082053283,0.9300324510911474,0.9293105825999256,0.9278236803767456,0.9241968386918601,43.461956355456074,85.91307195308973,126.25294344671974,161.71741534987896
0.159,2161.5709846171685,971.5770038327064,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.696566922348964,17.504583126423952,17.17702553071986,16.567030459458536,0.9301033098569532,0.9293933009981241,0.9279266333611694,0.924337473592467,43.51590195101556,86.02191030978078,126.41849995397486,161.94330530402746
0.16,2155.2089572641244,971.559865521951,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.713705233104363,17.52172143717935,17.19416384147526,16.584168770213935,0.9301613160424331,0.9294611780174679,0.9280113517321092,0.9244535548186785,43.56076161085119,86.11242091412922,126.55618686668772,162.13119128591995
0.161,2155.2089572641244,971.559865521951,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.713705233104363,17.52172143717935,17.19416384147526,16.584168770213935,0.9301613160424331,0.9294611780174679,0.9280113517321092,0.9244535548186785,43.56076161085119,86.11242091412922,126.55618686668772,162.13119128591995
0.162,2139.216866369918,971.5166562589195,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.75691449613585,17.564930700210837,17.237373104506744,16.62737803324542,0.9303036503970563,0.9296283988070987,0.9282210330886724,0.9247423084876877,43.67370189985026,86.34030839780291,126.90289183524023,162.60439012207127
0.163,2130.077665449665,971.4918794863235,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.781691268731905,17.589707472806893,17.2621498771028,16.652154805841477,0.930382740118608,0.9297217587452115,0.928338740486968,0.9249053570134794,43.73835926684486,86.47078161333478,127.10141602143246,162.8754027892996
0.16399999999999998,2116.656964633069,971.4553845611755,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.818186193879868,17.626202397954856,17.298644802250763,16.68864973098944,0.9304958810945559,0.9298559190239452,0.9285087633355121,0.9251421650354225,43.833457142561315,86.66269396386363,127.39345610271528,163.27415431128784
0.165,2109.512418989248,971.4359022963037,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.837668458751708,17.645684662826696,17.318127067122603,16.70813199586128,0.9305546438529532,0.9299259026198324,0.9285978916229203,0.9252669455794772,43.88415550148312,86.76501204401102,127.5491728945556,163.4868075867353
0.166,2102.0563354773317,971.4155302047681,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.8580405502873,17.666056754362288,17.338499158658195,16.72850408739687,0.9306148726476743,0.9299978647489452,0.9286898728520017,0.9253962074348426,43.937118415761134,86.8719050257845,127.71186382493568,163.70901306147405
0.16699999999999998,2094.7380107984795,971.3954943056361,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.878076449419225,17.686092653494214,17.35853505779012,16.748539986528797,0.9306728930952687,0.9300674249004501,0.9287791217363489,0.925522121718346,43.9891562319973,86.97693554931024,127.87173172788884,163.927390797944
0.168,2083.1179006773305,971.363598845943,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.90997190911237,17.71798811318736,17.390430517483267,16.780435446221944,0.9307627721870576,0.9301756742265129,0.9289187138626847,0.9257200820643071,44.07189107806225,87.14393291384292,128.12594375450868,164.27469889606002
0.16899999999999998,2076.7821263719575,971.3461653587118,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.92740539634356,17.735421600418547,17.407864004714455,16.79786893345313,0.9308106085261388,0.9302335514067587,0.928993722456417,0.9258269936818972,44.11705773092465,87.23510514640022,128.26474324530392,164.46435857948345
0.17,2067.468969295266,971.3204842711295,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.953086483925816,17.761102688000804,17.43354509229671,16.823550021035388,0.930879414892829,0.9303171488314814,0.9291025559870502,0.9259828232230798,44.18352145607303,87.36927346895867,128.46901545854283,164.74352059687263
0.171,2062.6493389438738,971.3071682779413,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.966402477114073,17.77441868118906,17.44686108548497,16.836866014223645,0.930914313002469,0.930359716305878,0.9291582087255862,0.926062844032257,44.21795048117298,87.43877730044393,128.57484304746046,164.8881645312948
0.172,2041.65817572948,971.2489655723309,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.024605182724443,17.83262138679943,17.50506379109534,16.895068719834015,0.9310606048342857,0.9305395300667633,0.9293952167014111,0.9264063620987513,44.3681671700359,87.74205233045066,129.0366745998312,165.51953581868153
0.173,2029.000290301854,971.2137048076142,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.05986594744111,17.8678821515161,17.540324555812006,16.930329484550683,0.9311442889711083,0.9306435226899582,0.9295338591185459,0.9266095311939443,44.45895835070874,87.92537129576343,129.3158832971477,165.90135815454235
0.17400000000000002,2019.8353690960687,971.1880966596781,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.08547409537728,17.893490299452267,17.565932703748175,16.95593763248685,0.9312027265069724,0.9307167092741645,0.9296322101328575,0.9267547447403314,44.52479347613613,88.05830987658273,129.51838161220027,166.17833254364703
0.17500000000000002,2011.441429347925,971.1645851760533,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.108985579002095,17.917001783077083,17.58944418737299,16.979449116111667,0.9312546471628597,0.9307821714016741,0.9297207763555099,0.9268863366303713,44.58516238836975,88.18021746221478,129.70409390629456,166.43238788464532
0.17600000000000002,2004.1930578689712,971.1442379252975,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.12933282975787,17.93734903383286,17.609791438128767,16.999796366867443,0.9312982416031149,0.9308374848692397,0.9297960845126856,0.9269988799555713,44.63734775539566,88.28560460470469,129.86465228553178,166.65206400832994
0.177,1994.6621942305887,971.1174202770659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.15615047798947,17.96416668206446,17.636609086360366,17.026614015099042,0.9313538017373092,0.9309084906651497,0.9298934432817271,0.9271453146243452,44.70604408977499,88.42434267633188,130.07603973996072,166.94132919594574
0.17800000000000002,1983.4436828176406,971.0857615991595,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.18780915589589,17.99582535997088,17.668267764266787,17.058272693005463,0.9314166144711823,0.9309895372584983,0.9300055999963303,0.927315406251405,44.78701786244052,88.58788694886482,130.3252502959406,167.28241750099954
0.179,1971.8467458433613,971.0529293036849,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.22064145137047,18.028657655445457,17.701100059741364,17.09110498848004,0.9314785796533319,0.9310704122467903,0.9301187383879236,0.9274886272582513,44.87085152021528,88.75721985624332,130.58331291819022,167.6356965307637
0.18,1961.009052762252,971.0221487152613,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.251422039794036,18.059438243869025,17.731880648164932,17.12188557690361,0.9315337355363439,0.9311432962524212,0.9302218696401697,0.9276480865321842,44.94931441742964,88.91571610332633,130.8248895260533,167.96647641367875
0.18100000000000002,1952.5344676593647,970.9980134374573,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.275557317598057,18.083573521673046,17.756015925968953,17.14602085470763,0.9315749955410725,0.9311984570038955,0.9303007474723514,0.9277711315658778,45.01074795156149,89.03982062925394,131.0140666946349,168.22555539009193
0.182,1952.5344676593647,970.9980134374573,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.275557317598057,18.083573521673046,17.756015925968953,17.14602085470763,0.9315749955410725,0.9311984570038955,0.9303007474723514,0.9277711315658778,45.01074795156149,89.03982062925394,131.0140666946349,168.22555539009193
0.183,1931.263794526025,970.9371771441329,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.336393610922485,18.144409814997474,17.81685221929338,17.206857148032057,0.9316712430351022,0.9313297432454923,0.9304918158838669,0.9280735294946384,45.165247105564596,89.35196173390453,131.4899520693951,168.8774673808061
0.184,1921.651232388288,970.9095620653659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.36400868968947,18.17202489376446,17.844467298060366,17.234472226799042,0.9317112682349695,0.9313856733882991,0.9305748826130921,0.9282071314096846,45.23521037580247,89.49332602448753,131.7055103492922,169.1728467742983
0.185,1916.5413979392097,970.8948512835472,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.378719471508205,18.186735675583193,17.8591780798791,17.249183008617777,0.9317316560216214,0.9314145338701548,0.9306181989799179,0.9282773682897221,45.272437395682815,89.5685488099783,131.8202225953265,169.33005931841535
0.18600000000000003,1902.1320729105275,970.8532507331142,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.420320021941123,18.22833622601611,17.90077863031202,17.290783559050695,0.931785796673586,0.9314926344168735,0.9307371792554758,0.9284724769574576,45.37754896868514,89.78095658953515,132.144172630696,169.77411568684
0.187,1890.32961771208,970.8190464770539,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.454524278001443,18.26254048207643,17.93498288637234,17.324987815111015,0.9318264222160646,0.9315529599480977,0.9308311163783342,0.9286290073631547,45.463791584201395,89.95524988552603,132.41003212841903,170.1386378872377
0.188,1881.0436962338129,970.7920524636769,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.481518291378464,18.289534495453452,17.96197689974936,17.351981828488036,0.9318560059310481,0.9315980909025474,0.9309027736151444,0.9287500632453055,45.531738402901624,90.0925779949863,132.61953151956158,170.42594420102407
0.18899999999999997,1871.7016074586716,970.7648210939336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.50874966112174,18.31676586519673,17.989208269492636,17.379213198231312,0.9318836348262671,0.931641403742961,0.9309728459815605,0.928869968615703,45.600178566634874,90.23091215310818,132.8305880856855,170.71543972568043
0.19,1860.314920798596,970.7315287915034,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.542041963551995,18.350058167626983,18.02250057192289,17.412505500661567,0.9319143906735031,0.9316913343379839,0.9310554920162019,0.9290135390715246,45.68370881495493,90.39975926656678,133.08822895738703,171.068906035906
0.191,1850.5299978167786,970.7028303993612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.570740355694127,18.378756559769116,18.051198964065023,17.4412038928037,0.9319382340588085,0.9317317066020707,0.9311240654092806,0.9291346300978826,45.755586288120305,90.54506242632182,133.30997166539532,171.37318746805016
0.192,1835.7736825262566,970.659393998759,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.614176756296345,18.422192960371333,18.09463536466724,17.484640293405917,0.9319696222587789,0.9317881120572478,0.9312231546332995,0.9293132072927438,45.86415190021888,90.76455125929789,133.64497481860712,171.8330028724562
0.193,1832.2961330880007,970.6491298436439,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.62444091141147,18.432457115486457,18.104899519782364,17.49490444852104,0.9319762126007621,0.9318006140536138,0.9312457429355799,0.9293545788471169,45.88976663114892,90.81634034925727,133.72402834349148,171.94152966632063
0.19399999999999998,1820.7199323683387,970.6148854952188,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.65868525983656,18.466701463911548,18.139143868207455,17.52914879694613,0.9319959137423024,0.9318400382751532,0.9313188181464291,0.9294903207092394,45.975114984340706,90.98891110799504,133.9874726707001,172.30324927047326
0.195,1807.794012387604,970.5765083465576,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.697062408497757,18.505078612572746,18.177521016868653,17.56752594560733,0.9320138120192335,0.9318800399241143,0.9313965319750265,0.929638264152434,46.07056124746234,91.1819165890529,134.28215539251445,172.7079634024292
0.196,1801.689870916998,970.5583333851199,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.71523736993545,18.52325357401044,18.195695978306347,17.585700907045023,0.9320207466818105,0.931897442480954,0.9314317945718779,0.9297067866599776,46.11568844591835,91.27317635148285,134.421507634282,172.89938638454458
0.19699999999999998,1801.689870916998,970.5583333851199,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.71523736993545,18.52325357401044,18.195695978306347,17.585700907045023,0.9320207466818105,0.931897442480954,0.9314317945718779,0.9297067866599776,46.11568844591835,91.27317635148285,134.421507634282,172.89938638454458
0.198,1783.4177282502415,970.5037285355727,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.76984221948267,18.577858423557657,18.250300827853565,17.64030575659224,0.9320356199843597,0.9319437655223795,0.9315317763129978,0.9299066944683696,46.25097678232304,91.5467916983952,134.83937574512743,173.47354393508155
0.19899999999999998,1767.625484109115,970.4562911443774,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.817279610678,18.625295814752988,18.297738219048895,17.68774314778757,0.9320412800836501,0.9319767472529611,0.9316113734769986,0.9300731013568385,46.36814936953672,91.78379880151489,135.20141083553352,173.9711665377451
0.2,1756.4342238183276,970.4225363450823,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.851034409973025,18.659050614048013,18.33149301834392,17.721497947082597,0.9320411966744955,0.9319961049673045,0.9316639011140437,0.9301873997774878,46.451321293704396,91.95204930524787,135.45846119337492,174.32458873707205
0.201,1751.5174261192885,970.407669972414,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.865900782641305,18.673916986716293,18.3463593910122,17.736364319750876,0.932040075708535,0.9320035463093137,0.931685951235917,0.9302366551415266,46.487897995911894,92.02604574548633,135.57152310412621,174.48006634071174
0.20199999999999999,1745.9668486656192,970.3908604462114,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.882710308843983,18.69072651291897,18.363168917214878,17.753173845953555,0.9320380095381008,0.9320111616088237,0.9317100847993908,0.930291549889402,46.52921558683925,92.10963658698563,135.69925304780904,174.65573481630122
0.203,1745.9668486656192,970.3908604462114,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.882710308843983,18.69072651291897,18.363168917214878,17.753173845953555,0.9320380095381008,0.9320111616088237,0.9317100847993908,0.930291549889402,46.52921558683925,92.10963658698563,135.69925304780904,174.65573481630122
0.204,1726.1698191997614,970.3306730135132,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.942897741542154,18.750913945617143,18.42335634991305,17.813361278651726,0.9320236601273474,0.9320314772334596,0.9317895449762652,0.9304811521781696,46.6768058539583,92.408260082798,136.15563415045293,175.2835759995727
0.205,1716.4923972873114,970.3011177081346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.972453046920762,18.78046925099575,18.452911655291658,17.842916584030334,0.9320126352246038,0.9320374747498645,0.9318245856869807,0.9305702786607168,46.74907947469195,92.55451012208322,136.37918759454084,175.59121783121435
0.206,1707.8301963432584,970.2745878208884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.998982934166932,18.80699913824192,18.479441542537828,17.869446471276504,0.9320005069812821,0.9320406264319201,0.9318538075672781,0.930648049842398,46.81384125793199,92.68556897711824,136.57954393870625,175.8669937007554
0.207,1707.8301963432584,970.2745878208884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.998982934166932,18.80699913824192,18.479441542537828,17.869446471276504,0.9320005069812821,0.9320406264319201,0.9318538075672781,0.930648049842398,46.81384125793199,92.68556897711824,136.57954393870625,175.8669937007554
0.208,1693.8193070891668,970.231525141582,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.042045613473377,18.850061817548365,18.522504221844272,17.91250915058295,0.9319763254428448,0.9320412469033904,0.931896744561843,0.9307697909033598,46.918731109346886,92.89785441351192,136.90412335679338,176.31386788052697
0.209,1677.712303316742,970.1817870752312,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.091783679824132,18.89979988389912,18.572242288195028,17.962247216933704,0.931941471794265,0.9320350399631505,0.9319394138658896,0.9309034801333904,47.03952420463375,93.1423558505185,137.27803427978986,176.8288373599435
0.21,1677.712303316742,970.1817870752312,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.091783679824132,18.89979988389912,18.572242288195028,17.962247216933704,0.931941471794265,0.9320350399631505,0.9319394138658896,0.9309034801333904,47.03952420463375,93.1423558505185,137.27803427978986,176.8288373599435
0.21100000000000002,1659.7232892169968,970.1259397688912,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.147630986164202,18.95564719023919,18.628089594535098,18.018094523273774,0.9318934921448042,0.9320192256472798,0.9319784791781929,0.9310447451905256,47.174695426350326,93.41599855150258,137.6966053351331,177.40554188874088
0.212,1659.7232892169968,970.1259397688912,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.147630986164202,18.95564719023919,18.628089594535098,18.018094523273774,0.9318934921448042,0.9320192256472798,0.9319784791781929,0.9310447451905256,47.174695426350326,93.41599855150258,137.6966053351331,177.40554188874088
0.213,1645.7136786211431,970.0822267793767,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.191343975678663,18.99936017975365,18.67180258404956,18.061807512788235,0.9318494092366177,0.9320003192960683,0.9320025283922205,0.9311487885290152,47.28015598641202,93.62952274089594,138.02328804013536,177.85581147910523
