Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.214,1638.344661979303,970.0591559445106,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.21441481054474,19.022431014619727,18.694873418915634,18.08487834765431,0.9318238320282564,0.931988029767065,0.9320129099448159,0.931201389368285,47.33569443318741,93.7419805202719,138.1953686241495,178.09305146865097
0.215,1631.4057003589478,970.0373821080499,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.236188647005477,19.044204851080465,18.716647255376373,18.10665218411505,0.931798228061036,0.9319749664711713,0.9320212432054833,0.931249568427723,47.388033264700695,93.84796589882245,138.35756122299182,178.31669736591968
0.21600000000000003,1617.3520421001313,969.99313524377,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.280435511285376,19.088451715360364,18.76089411965627,18.150899048394947,0.9317418161303725,0.9319440385833945,0.9320337955071494,0.9313430918367775,47.494159170000124,94.06288847757683,138.6865115283509,178.77039804471872
0.217,1609.5195834351925,969.968388953326,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.305181801729375,19.113198005804364,18.78564041010027,18.175645338838947,0.9317077052009752,0.9319241803143208,0.932038254744277,0.9313928364195136,47.55337657161877,94.1828247814614,138.87010840719194,179.02368869170945
0.218,1609.5195834351925,969.968388953326,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.305181801729375,19.113198005804364,18.78564041010027,18.175645338838947,0.9317077052009752,0.9319241803143208,0.932038254744277,0.9313928364195136,47.55337657161877,94.1828247814614,138.87010840719194,179.02368869170945
0.21899999999999997,1589.152359062425,969.9037474780898,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.369823276965533,19.17783948104052,18.85028188533643,18.240286814075105,0.9316099344772389,0.9318636399379545,0.9320412357865441,0.9315141104056601,47.707597485486254,94.49521517673122,139.34840678246834,179.68377746025624
0.22,1589.152359062425,969.9037474780898,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.369823276965533,19.17783948104052,18.85028188533643,18.240286814075105,0.9316099344772389,0.9318636399379545,0.9320412357865441,0.9315141104056601,47.707597485486254,94.49521517673122,139.34840678246834,179.68377746025624
0.221,1570.314592802547,969.8435805834914,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.429990171563944,19.238006375638932,18.91044877993484,18.300453708673516,0.9315076675927556,0.9317960262599134,0.9320327464785099,0.9316157256251004,47.85053434722306,94.78479844524684,139.79190992524178,180.29614294414517
0.222,1559.6365373841434,969.8093116094296,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.464259145625718,19.272275349700706,18.944717753996613,18.33472268273529,0.9314445655957415,0.9317526615260677,0.932023056932917,0.931668747795332,47.931681876531584,94.94922111527059,140.04378089327207,180.64404164057296
0.223,1551.1556592265113,969.7820088601947,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.49156189486071,19.299578098935697,18.972020503231604,18.36202543197028,0.9313917694078511,0.9317155903944894,0.9320128154700251,0.9317084699598359,47.99619554331233,95.07995123698356,140.24406811811787,180.9207570625141
0.22399999999999998,1551.1556592265113,969.7820088601947,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.49156189486071,19.299578098935697,18.972020503231604,18.36202543197028,0.9313917694078511,0.9317155903944894,0.9320128154700251,0.9317084699598359,47.99619554331233,95.07995123698356,140.24406811811787,180.9207570625141
0.225,1536.2017331629595,969.7336821826518,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.53988857240354,19.34790477647853,19.020347180774436,18.410352109513113,0.9312928362078805,0.9316444910115159,0.9319892053979647,0.9317732969931101,48.11008474868859,95.31076032937507,140.5977445255326,181.409540436492
0.226,1528.8393753592509,969.7098018635523,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.563768891503017,19.371785095578005,19.044227499873912,18.43423242861259,0.9312413625097087,0.9316067712162702,0.9319749521424456,0.9318027443684435,48.1662192597193,95.4245348202956,140.77211410045646,181.65058985657728
0.22699999999999998,1528.006983766956,969.7070982984482,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.5664724566072,19.37448866068219,19.046931064978097,18.436935993716773,0.9312354272055546,0.9316023930341897,0.931973230680221,0.9318059703903842,48.17256843568966,95.4374039393568,140.79183839520945,181.67785972789702
0.228,1518.5529604884168,969.6763399459134,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.597230809142005,19.405247013216993,19.0776894175129,18.467694346251577,0.9311663576363465,0.9315510387808096,0.9319521018228534,0.9318411288633554,48.24471679560454,95.58364817154978,141.01600210951733,181.98781944302203
0.22899999999999998,1511.0711996298642,969.6519300398008,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.621640715254514,19.429656919329503,19.10209932362541,18.492104252364086,0.9311095238740795,0.9315082639378438,0.9319333139303603,0.9318670107381182,48.30186113356797,95.6994885498283,141.19358562232156,182.233425511173
0.23,1506.046912474644,969.6355038522969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.638066902758467,19.446083106833456,19.118525511129363,18.50853043986804,0.9310702724900273,0.93147847323928,0.9319196647992526,0.9318834212872615,48.34025897319515,95.77733148220491,141.31293044218776,182.39851208056658
0.231,1492.9232463956196,969.5924682716563,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.681102483399016,19.489118687474004,19.16156109176991,18.551566020508588,0.9309635978689621,0.9313965850206085,0.9318800664745541,0.9319225774388019,48.4406430118149,95.98085498653641,141.62500615736255,182.83030251804556
0.23199999999999998,1484.8531389610919,969.5659108595197,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.707659895535656,19.515676099610644,19.18811850390655,18.578123432645228,0.9308949962606079,0.9313432791906302,0.9318528578907787,0.9319439685265528,48.50243380649856,96.10614540269975,141.81715380546476,183.09623507033717
0.233,1478.5411553411084,969.5450891450947,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.72848160996064,19.536497814035627,19.208940218331534,18.59894514707021,0.9308397310109435,0.9313000062362847,0.9318300458685796,0.9319592599338772,48.55079550666977,96.20421307499433,141.96756918543397,183.30445058480942
0.23399999999999999,1466.3705361774826,969.5048165705472,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.768754184508182,19.57677038858317,19.249212792879078,18.639217721617754,0.9307291484134477,0.931212618683989,0.9317822330793587,0.9319851453605992,48.64412472804426,96.39348279728596,142.25791209882365,183.70646481389616
0.235,1460.2532901744794,969.4845122843817,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.789058470673652,19.59707467474864,19.269517079044547,18.659522007783224,0.9306715508594504,0.9311667154117865,0.9317562822766329,0.9319963511013326,48.691073212180235,96.48870191701756,142.4040011806833,183.9087932487618
0.236,1454.6784350498776,969.4659717916563,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.80759896339903,19.61561516747402,19.288057571769926,18.678062500508602,0.9306178763897758,0.9311237193646269,0.9317315054671341,0.9320055031193776,48.733881400034285,96.57552888143223,142.53722722465653,184.09333662798082
0.237,1446.688358904274,969.4393379498423,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.834232805213063,19.64224900928805,19.314691413583958,18.704696342322634,0.9305389670374531,0.9310601498104587,0.9316941082645328,0.9320168454534822,48.79527249536672,96.7000556066334,142.72832025746828,184.3580867040214
0.238,1446.688358904274,969.4393379498423,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.834232805213063,19.64224900928805,19.314691413583958,18.704696342322634,0.9305389670374531,0.9310601498104587,0.9316941082645328,0.9320168454534822,48.79527249536672,96.7000556066334,142.72832025746828,184.3580867040214
0.239,1436.9972565708524,969.4069370906439,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.86663366441151,19.674649868486497,19.347092272782405,18.73709720152108,0.9304401023053572,0.9309799463981836,0.931645744294871,0.9320277745770675,48.86979090477176,96.85122344122655,142.9603290318239,184.6796031256717
0.24,1431.7953534582748,969.389501225618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.884069529437355,19.692085733512343,19.36452813780825,18.754533066546927,0.9303855968359621,0.930935483139447,0.931618414786215,0.9320323524435984,48.909815945165505,96.93242425435062,143.0849693702903,184.85236525410514
0.24100000000000002,1431.7953534582748,969.389501225618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.884069529437355,19.692085733512343,19.36452813780825,18.754533066546927,0.9303855968359621,0.930935483139447,0.931618414786215,0.9320323524435984,48.909815945165505,96.93242425435062,143.0849693702903,184.85236525410514
0.242,1414.1459885179058,969.3301128307866,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.9434579242688,19.751474128343787,19.423916532639694,18.81392146137837,0.9301931017555672,0.9307771928874732,0.9315184838937124,0.9320411014355077,49.04574690206415,97.20822652560862,143.50839645464944,185.43946232117787
0.243,1406.2236807196314,969.3033383017291,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.970232453326233,19.77824865740122,19.45069106169713,18.840695990435805,0.9301028572531058,0.9307023692121792,0.9314699708195109,0.9320415853535872,49.106827234352316,97.33217419045357,143.69872872324106,185.70346194914862
0.244,1399.6225280663384,969.280973162941,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.992597592114365,19.800613796189353,19.47305620048526,18.863061129223937,0.9300258262341361,0.9306382194259322,0.931427798646531,0.9320403410538939,49.15775156241348,97.43552057331057,143.85744552505324,185.9236558948467
0.245,1392.1184694738974,969.2554871979131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.018083557142248,19.826099761217236,19.498542165513143,18.88854709425182,0.9299362170274437,0.9305632888961668,0.9313779124810517,0.9320370938275746,49.215673941205424,97.55307762100034,144.0380084918429,186.174209532997
0.24600000000000002,1392.1184694738974,969.2554871979131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.018083557142248,19.826099761217236,19.498542165513143,18.88854709425182,0.9299362170274437,0.9305632888961668,0.9313779124810517,0.9320370938275746,49.215673941205424,97.55307762100034,144.0380084918429,186.174209532997
0.247,1383.5781363808978,969.2264014431618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.047169311893597,19.855185515968586,19.527627920264493,18.91763284900317,0.9298315699923958,0.930475393841932,0.9313185992065038,0.9320310070541534,49.281636679102014,97.68696449171608,144.24368185224202,186.45967440836156
0.248,1383.5781363808978,969.2264014431618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.047169311893597,19.855185515968586,19.527627920264493,18.91763284900317,0.9298315699923958,0.930475393841932,0.9313185992065038,0.9320310070541534,49.281636679102014,97.68696449171608,144.24368185224202,186.45967440836156
0.249,1383.5781363808978,969.2264014431618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.047169311893597,19.855185515968586,19.527627920264493,18.91763284900317,0.9298315699923958,0.930475393841932,0.9313185992065038,0.9320310070541534,49.281636679102014,97.68696449171608,144.24368185224202,186.45967440836156
0.25,1365.945584949549,969.1660779312484,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.107492823806936,19.915509027881924,19.58795143217783,18.977956360916508,0.9296064430559208,0.9302850103158591,0.9311874939540111,0.9320102929365056,49.41796123863857,97.96370615861704,144.66890184490995,187.05008958354284
0.251,1359.127799899888,969.1426541777392,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.130916577316114,19.938932781391102,19.61137518568701,19.001380114425686,0.9295160832540694,0.9302081414573482,0.9311336429806458,0.9319993070857134,49.47072040596736,98.07082259978952,144.83352420217662,187.27875070501025
0.252,1355.589210120566,969.1304747776128,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.14309597744257,19.95111218151756,19.623554585813466,19.013559514552142,0.9294684493908106,0.9301675223364948,0.9311049922248597,0.9319929444520716,49.49811396841988,98.12644265599111,144.91901199723173,187.3975122623957
0.253,1346.5041416432566,969.099136161778,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.174434593277354,19.982450797352342,19.65489320164825,19.044898130386926,0.9293438377825315,0.9300609602474964,0.9310292257408281,0.9319745271716381,49.56847668447755,98.26931751997985,145.13863489922483,187.70267614558827
0.254,1341.3621257487196,969.081354841981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.19221591307435,20.000232117149338,19.672674521445245,19.06267945018392,0.9292718238683814,0.9299991875091598,0.930984926221575,0.9319627672046951,49.608320894534536,98.35022950312938,145.2630262871366,187.87555454181265
0.255,1327.7083044595875,969.033983603235,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.239587151820345,20.047603355895333,19.72004576019124,19.110050688929917,0.9290753419636526,0.9298299891351277,0.9308622782747504,0.9319268079243341,49.71418913994037,98.56523978868726,145.5936324771434,188.33516293764248
0.256,1327.7083044595875,969.033983603235,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.239587151820345,20.047603355895333,19.72004576019124,19.110050688929917,0.9290753419636526,0.9298299891351277,0.9308622782747504,0.9319268079243341,49.71418913994037,98.56523978868726,145.5936324771434,188.33516293764248
0.257,1316.2409288912215,968.9940221895258,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.279548565529538,20.087564769604526,19.760007173900433,19.15001210263911,0.9289043589199122,0.9296820219230703,0.9307535800564796,0.9318912385022732,49.8031785001645,98.74599615816109,145.87163303398833,188.7217910727536
0.258,1311.0784203230735,968.975979148443,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.297591606612357,20.105607810687346,19.778050214983253,19.16805514372193,0.9288255882303676,0.929613643148077,0.9307029316869552,0.931873608631142,49.84326214484239,98.82742236907904,145.99688466552988,188.8960300814599
0.259,1309.6914449174558,968.9711260439714,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.302444711083993,20.11046091515898,19.78290331945489,19.172908248193565,0.928804234306312,0.929595084376277,0.9306891419288524,0.9318686999824632,49.8540333642327,98.84930393231119,146.0305454405338,188.94286085860008
0.26,1297.4934435018629,968.9283418873334,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.34522886772193,20.153245071796917,19.825687476092824,19.2156924048315,0.9286129245063106,0.9294284161706658,0.9305645165496889,0.9318223689773313,49.948802480724765,99.04184114001231,146.32676653951728,189.35507010273193
0.261,1291.2130338573666,968.9062413159331,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.36732943912223,20.17534564319722,19.847788047493125,19.237792976231802,0.9285119505878034,0.9293401711069272,0.9304979891160451,0.9317962852625663,49.99762361131122,99.14103910128173,146.4794106847993,189.56754676410085
0.262,1291.2130338573666,968.9062413159331,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.36732943912223,20.17534564319722,19.847788047493125,19.237792976231802,0.9285119505878034,0.9293401711069272,0.9304979891160451,0.9317962852625663,49.99762361131122,99.14103910128173,146.4794106847993,189.56754676410085
0.263,1269.7472452468235,968.8303301388413,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.443240616214055,20.251256820289044,19.92369922458495,19.313704153323627,0.9281539644774581,0.9290259061443756,0.9302583200014591,0.9316955324796193,50.16462166918272,99.48041273264116,147.00177251214467,190.29499058967318
0.264,1256.1554605165875,968.7819628365858,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.491607918469597,20.299624122544586,19.972066526840493,19.36207145557917,0.9279168547671034,0.9288166536488782,0.9300965967376743,0.9316223206637927,50.27046215296292,99.6955474782665,147.33301996629427,190.75655560470335
0.265,1246.0803627849048,968.7459575619816,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.52761319307372,20.335629397148708,20.008071801444615,19.39807673018329,0.9277357903019838,0.928656326471634,0.9299716509639762,0.9315632640102384,50.34896456903852,99.85513722678162,147.5788013680548,191.09916745204444
0.266,1246.0803627849048,968.7459575619816,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.52761319307372,20.335629397148708,20.008071801444615,19.39807673018329,0.9277357903019838,0.928656326471634,0.9299716509639762,0.9315632640102384,50.34896456903852,99.85513722678162,147.5788013680548,191.09916745204444
0.267,1231.9889272331854,968.6953798683126,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.578190886742803,20.38620709081779,20.0586494951137,19.448654423852375,0.9274748748441315,0.928424541306641,0.9297895671221866,0.9314737366000104,50.458823685699414,100.07850657441202,147.92289233415934,191.5790176588426
0.268,1222.3332346395625,968.6605745031318,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.612996251923576,20.421012455998564,20.09345486029447,19.483459789033148,0.9272908665109588,0.9282605791718462,0.9296598072726004,0.9314076700540656,50.53414048417646,100.23166628456325,148.15888547395753,191.90825556970384
0.26899999999999996,1216.5619918456675,968.6397131386611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.633857616394224,20.441873820469212,20.11431622476512,19.504321153503795,0.9271788351258289,0.9281605629185337,0.9295802909144553,0.931366329684441,50.57917201463197,100.32324873207277,148.30002093977666,192.1052089807875
0.27,1213.1188910874237,968.6272465593156,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.64632419573975,20.45434039981474,20.126782804110647,19.516787732849323,0.9271112628659129,0.9281001708022926,0.9295321493664854,0.9313410017923399,50.6060425680959,100.37789970987609,148.3842502812939,192.2227693773946
0.271,1208.1375552305462,968.6091828747252,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.664387880330153,20.47240408440514,20.14484648870105,19.534851417439725,0.9270125255355502,0.9280118372761381,0.9294615665316129,0.9313034752331742,50.6449240652193,100.45698359789179,148.5061469060669,192.39292798236013
0.272,1208.137555230546,968.6091828747252,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.664387880330153,20.47240408440514,20.14484648870105,19.534851417439725,0.9270125255355502,0.9280118372761381,0.9294615665316129,0.9313034752331742,50.6449240652193,100.45698359789179,148.5061469060669,192.39292798236013
0.273,1199.561484005937,968.5780071008485,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.69556365420688,20.503579858281867,20.176022262577774,19.56602719131645,0.9268398140146955,0.9278570814855128,0.9293374463255935,0.9312364062323776,50.7118807396705,100.59318366491362,148.71610995285695,192.68609135268215
0.27399999999999997,1199.561484005937,968.5780071008485,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.69556365420688,20.503579858281867,20.176022262577774,19.56602719131645,0.9268398140146955,0.9278570814855128,0.9293374463255935,0.9312364062323776,50.7118807396705,100.59318366491362,148.71610995285695,192.68609135268215
0.275,1195.2983332432605,968.5624734893055,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.71109726574987,20.51911346982486,20.191555874120766,19.581560802859443,0.9267526705878402,0.9277788846637826,0.9292745139612121,0.9312019001474365,50.74517228839634,100.66090945481794,148.82052873448617,192.83192077514394
0.276,1191.3815919532594,968.5481808368238,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.725389918231556,20.533406122306545,20.205848526602452,19.59585345534113,0.9266718494859816,0.927706295434956,0.9292159697330348,0.9311695112619665,50.77576286044176,100.72314395057971,148.91648946612997,192.96595755748578
0.27699999999999997,1186.6620966242278,968.5309317372567,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.74263901779871,20.550655221873697,20.223097626169604,19.61310255490828,0.9265734943715689,0.927617874963377,0.9291444994822028,0.9311296066082934,50.81262822970168,100.79814841278947,149.03215117943913,193.12753765261647
0.278,1186.6620966242278,968.5309317372567,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.74263901779871,20.550655221873697,20.223097626169604,19.61310255490828,0.9265734943715689,0.927617874963377,0.9291444994822028,0.9311296066082934,50.81262822970168,100.79814841278947,149.03215117943913,193.12753765261647
0.27899999999999997,1182.7486219934508,968.5166060112402,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.756964743815118,20.564980947890106,20.237423352186013,19.62742828092469,0.9264911299615785,0.9275437614751665,0.9290844634951042,0.9310957864879816,50.84320161140224,100.86035509576904,149.12808680000455,193.26158129135857
0.28,1182.7486219934508,968.5166060112402,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.756964743815118,20.564980947890106,20.237423352186013,19.62742828092469,0.9264911299615785,0.9275437614751665,0.9290844634951042,0.9310957864879816,50.84320161140224,100.86035509576904,149.12808680000455,193.26158129135857
0.281,1172.2200796855432,968.4779633366262,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.795607418429157,20.603623622504145,20.276066026800052,19.66607095553873,0.9262658872891086,0.9273407751047679,0.9289194502294701,0.9310014887455121,50.92547132223712,101.02776292879372,149.38630484646953,193.6224652882494
0.28200000000000003,1172.2200796855432,968.4779633366262,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.795607418429157,20.603623622504145,20.276066026800052,19.66607095553873,0.9262658872891086,0.9273407751047679,0.9289194502294701,0.9310014887455121,50.92547132223712,101.02776292879372,149.38630484646953,193.6224652882494
0.28300000000000003,1166.683447695578,968.457582623376,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.81598813167939,20.62400433575438,20.296446740050285,19.686451668788962,0.9261452865925597,0.9272319127082993,0.9288306154052944,0.9309499503252309,50.968743734123265,101.11582608991229,149.5221616168322,193.81239410141296
0.28400000000000003,1166.683447695578,968.457582623376,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.81598813167939,20.62400433575438,20.296446740050285,19.686451668788962,0.9261452865925597,0.9272319127082993,0.9288306154052944,0.9309499503252309,50.968743734123265,101.11582608991229,149.5221616168322,193.81239410141296
0.28500000000000003,1151.4124173518942,968.4011542721574,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.87241648289792,20.680432686972907,20.352875091268814,19.74288002000749,0.9258048765304093,0.9269240026333431,0.9285781559355022,0.9308007539038068,51.08812607112072,101.35881440373109,149.8971107372516,194.33677924626485
0.28600000000000003,1150.772319356631,968.3987821226754,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.874788632380003,20.68280483645499,20.3552472407509,19.745252169489575,0.9257903570596581,0.9269108494053782,0.9285673337542802,0.930794272721062,51.09313092489382,101.36900230290392,149.91283421640483,194.35877589497065
0.28700000000000003,1141.726989184771,968.3652011923525,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.908369562702845,20.716385766777833,20.38882817107374,19.778833099812417,0.9255830036368726,0.926722836966015,0.9284123203813113,0.9307007119540488,51.163861640176414,101.51299178812754,150.13508442463993,194.66975402486486
0.28800000000000003,1141.726989184771,968.3652011923525,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.908369562702845,20.716385766777833,20.38882817107374,19.778833099812417,0.9255830036368726,0.926722836966015,0.9284123203813113,0.9307007119540488,51.163861640176414,101.51299178812754,150.13508442463993,194.66975402486486
0.289,1134.0903969179167,968.3367631457271,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.936807609328255,20.744823813403244,20.41726621769915,19.807271146437827,0.9254047606220082,0.92656097288357,0.9282784015934035,0.9306188343709745,51.22358479183621,101.63458703396591,150.32280426485954,194.93250006936512
0.29,1132.2744617454025,968.329988979175,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.943581775880332,20.75159797995532,20.424040384251228,19.814045312989904,0.9253619439327586,0.9265220577849469,0.9282461432839068,0.9305989726861037,51.237787552417814,101.66350553979473,150.3674537388138,194.99500601017047
0.29100000000000004,1131.387161518256,968.3266773454268,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.946893409628572,20.75490961370356,20.427352017999468,19.817356946738144,0.9253409623725031,0.9265029835647445,0.9282303233160696,0.9305892129590594,51.24472741207477,101.67763619048097,150.38927179878127,195.02555126458313
0.292,1127.726717014242,968.3130041700839,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.96056658497146,20.768582789046448,20.441025193342355,19.83103012208103,0.9252539847063544,0.92642388098291,0.9281646569915578,0.9305485683432505,51.27335772397007,101.73593392832137,150.47928959991071,195.1515871574506
0.293,1127.726717014242,968.3130041700839,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.96056658497146,20.768582789046448,20.441025193342355,19.83103012208103,0.9252539847063544,0.92642388098291,0.9281646569915578,0.9305485683432505,51.27335772397007,101.73593392832137,150.47928959991071,195.1515871574506
0.294,1125.7884692412713,968.3057565924689,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.967814162586436,20.775830366661424,20.44827277095733,19.838277699696008,0.9252076540509933,0.9263817245799341,0.9281296225858767,0.9305267968974407,51.28851829539822,101.766805494537,150.52696160432248,195.21834102464078
0.295,1125.7884692412713,968.3057565924689,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.967814162586436,20.775830366661424,20.44827277095733,19.838277699696008,0.9252076540509933,0.9263817245799341,0.9281296225858767,0.9305267968974407,51.28851829539822,101.766805494537,150.52696160432248,195.21834102464078
0.29600000000000004,1117.0362502238706,968.2729653324305,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.000605422624815,20.808621626699804,20.48106403099571,19.871068959734387,0.924996064203134,0.9261890209038007,0.9279691419886383,0.9304263238212137,51.35697992176898,101.90622510457625,150.74228067440058,195.51990961234765
0.297,1117.0362502238706,968.2729653324305,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.000605422624815,20.808621626699804,20.48106403099571,19.871068959734387,0.924996064203134,0.9261890209038007,0.9279691419886383,0.9304263238212137,51.35697992176898,101.90622510457625,150.74228067440058,195.51990961234765
0.298,1107.711819429938,968.2379134436123,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.035657311443018,20.843673515518006,20.516115919813913,19.90612084855259,0.9247663203098314,0.9259794651945072,0.9277940308166233,0.9303153570874512,51.42992234582298,102.05478927186442,150.97177109643783,195.8414403761903
0.299,1107.711819429938,968.2379134436123,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.035657311443018,20.843673515518006,20.516115919813913,19.90612084855259,0.9247663203098314,0.9259794651945072,0.9277940308166233,0.9303153570874512,51.42992234582298,102.05478927186442,150.97177109643783,195.8414403761903
0.3,1099.019084262322,968.2051271976932,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.068443557362187,20.876459761437175,20.548902165733082,19.93890709447176,0.9245480900963292,0.9257801182648421,0.9276269020386144,0.9302082266546899,51.49792563118274,102.19331213922963,151.18579611292984,196.14141047880986
0.301,1096.4988223473633,968.1956018336825,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.07796892137283,20.885985125447817,20.558427529743724,19.9484324584824,0.9244840832820267,0.9257215975971604,0.9275777416869334,0.9301764975783045,51.517641794421024,102.23347736462154,151.24786177334235,196.22841911136666
0.302,1093.4562507101136,968.1840905463905,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.089480208664853,20.89749641273984,20.569938817035748,19.959943745774424,0.9244063685820644,0.9256505128390894,0.9275179687576288,0.9301377901345358,51.54144398458235,102.28196855063062,151.32279819973104,196.33348278964675
0.303,1089.4560494851628,968.1689364069402,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.104634348115113,20.9126505521901,20.585092956486008,19.975097885224685,0.9243034542170435,0.9255563265217154,0.9274386740007048,0.9300862272287334,51.57273756278329,102.34572499641777,151.4213333385272,196.47165241994142
0.304,1089.4560494851628,968.1689364069402,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.104634348115113,20.9126505521901,20.585092956486008,19.975097885224685,0.9243034542170435,0.9255563265217154,0.9274386740007048,0.9300862272287334,51.57273756278329,102.34572499641777,151.4213333385272,196.47165241994142
0.305,1086.9790649487443,968.1595414723876,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.1140292826678,20.92204548674279,20.594487891038696,19.984492819777373,0.9242393056467006,0.9254975889769662,0.9273891686024772,0.9300539144218216,51.59211482377179,102.38520548262673,151.482354934728,196.5572304162188
0.306,1086.4244972913411,968.1574368755299,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.116133879525435,20.924150083600423,20.59659248789633,19.986597416635007,0.9242248991661244,0.9254843946418706,0.9273780423974414,0.9300466395979162,51.59645313793622,102.39404484766256,151.4960176846171,196.57639253206963
0.307,1082.8793953113418,968.1439729067981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.129597848257234,20.937614052332222,20.61005645662813,20.000061385366806,0.9241324205829188,0.925399670650141,0.9273065490813911,0.9299997851455639,51.62418575400618,102.45055213075891,151.58336370916192,196.69890627738593
0.308,1082.8793953113418,968.1439729067981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.129597848257234,20.937614052332222,20.61005645662813,20.000061385366806,0.9241324205829188,0.925399670650141,0.9273065490813911,0.9299997851455639,51.62418575400618,102.45055213075891,151.58336370916192,196.69890627738593
0.309,1080.0406798008228,968.1331789636514,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.140391791403957,20.948407995478945,20.620850399774852,20.01085532851353,0.9240578885732338,0.9253313554269912,0.9272488407724373,0.9299618295929671,51.64639203759177,102.49580129695164,151.65331297102546,196.79703169892926
0.31,1080.0406798008228,968.1331789636514,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.140391791403957,20.948407995478945,20.620850399774852,20.01085532851353,0.9240578885732338,0.9253313554269912,0.9272488407724373,0.9299618295929671,51.64639203759177,102.49580129695164,151.65331297102546,196.79703169892926
0.311,1080.0406798008228,968.1331789636514,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.140391791403957,20.948407995478945,20.620850399774852,20.01085532851353,0.9240578885732338,0.9253313554269912,0.9272488407724373,0.9299618295929671,51.64639203759177,102.49580129695164,151.65331297102546,196.79703169892926
0.312,1073.2959927204865,968.1074873161897,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.16608343886567,20.974099642940658,20.646542047236565,20.03654697597524,0.9238790820843751,0.925167346078142,0.9271100779064049,0.9298700820619074,51.69915144258496,102.60331565450224,151.81953558270726,197.03025616623088
0.313,1073.2959927204865,968.1074873161897,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.16608343886567,20.974099642940658,20.646542047236565,20.03654697597524,0.9238790820843751,0.925167346078142,0.9271100779064049,0.9298700820619074,51.69915144258496,102.60331565450224,151.81953558270726,197.03025616623088
0.314,1066.3481241083625,968.0809543978729,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.192616357182445,21.000632561257433,20.67307496555334,20.063079894292017,0.9236923420867329,0.9249958877516261,0.9269646927566815,0.9297732517603822,51.753496497063125,102.71407298493047,151.9908009760339,197.27062422149385
0.315,1062.2782119849837,968.0653801692329,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.208190585822493,21.01620678989748,20.68864919419339,20.078654122932065,0.9235817462121161,0.9248942618756083,0.9268783712513285,0.9297154308631566,51.7853284692222,102.77895333763347,152.09114001337122,197.4114807059693
0.316,1059.9978690640885,968.0566437448981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.21692701015725,21.024943214232238,20.697385618528145,20.08739054726682,0.9235193884423742,0.9248369358615861,0.9268296302837566,0.9296826774229388,51.803162880523345,102.81530547947516,152.147363953151,197.49041868625062
0.317,1059.9978690640885,968.0566437448981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.21692701015725,21.024943214232238,20.697385618528145,20.08739054726682,0.9235193884423742,0.9248369358615861,0.9268296302837566,0.9296826774229388,51.803162880523345,102.81530547947516,152.147363953151,197.49041868625062
0.318,1052.2792397383791,968.0270172403015,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.2465535147539,21.054569718828887,20.727012123124794,20.11701705186347,0.9233062192006434,0.9246408300462927,0.9266626376283077,0.9295699008328377,51.8635247910368,102.9383517288234,152.337697075256,197.7577012796937
0.319,1050.5490333418047,968.020364503677,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.25320625137836,21.061222455453347,20.733664859749254,20.12366978848793,0.9232579892574352,0.9245964317559756,0.9266247768012313,0.9295442144154152,51.87705433837135,102.96593343554187,152.38036672707648,197.81763377250059
