Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.32,1045.0134842074872,967.9990512607006,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.27451949435472,21.08253569842971,20.754978102725616,20.144983031464292,0.9231025818575234,0.9244532997479341,0.9265025887370677,0.9294610292707562,51.92033697466313,103.05417571297896,152.5168925791603,198.00942352772992
0.321,1042.8375986738163,967.9906615460297,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.28290920902562,21.090925413100607,20.763367817396514,20.15337274613519,0.9230410337105063,0.9243965836687248,0.9264541170021571,0.9294279105896412,51.937348853368626,103.08886074256239,152.57056153227094,198.084829422624
0.322,1042.8375986738163,967.9906615460297,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.28290920902562,21.090925413100607,20.763367817396514,20.15337274613519,0.9230410337105063,0.9243965836687248,0.9264541170021571,0.9294279105896412,51.937348853368626,103.08886074256239,152.57056153227094,198.084829422624
0.32299999999999995,1036.4396243152978,967.9659530773864,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.307617677668944,21.115633881743932,20.78807628603984,20.178081214778516,0.9228585421417302,0.9242283229767536,0.926310136649933,0.9293291463696897,51.98736540939495,103.19084509679242,152.7283817217341,198.30661070095954
0.324,1027.8009259147987,967.9324977201277,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.341073034927675,21.149089239002663,20.82153164329857,20.211536572037247,0.9226085290502379,0.9239975785447032,0.9261122678870439,0.929192500415906,52.054885328450176,103.32853581298707,152.94149887619182,198.60619723732083
0.325,1025.216220670923,967.9224669479753,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.351103807080065,21.159120011155053,20.83156241545096,20.221567344189637,0.9225329144289605,0.9239277411605672,0.9260522874697357,0.9291508761633194,52.07508397595233,103.36972990167023,153.00526828502424,198.6958621859248
0.326,1025.1570830002852,967.9222373325822,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.35133342247316,21.15934962654815,20.831792030844056,20.221796959582733,0.9225311799933045,0.9239261389722154,0.9260509109181823,0.9291499198045402,52.07554609874391,103.37067239749813,153.00672734121557,198.69791385598157
0.327,1025.1570830002852,967.9222373325822,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.35133342247316,21.15934962654815,20.831792030844056,20.221796959582733,0.9225311799933045,0.9239261389722154,0.9260509109181823,0.9291499198045402,52.07554609874391,103.37067239749813,153.00672734121557,198.69791385598157
0.32799999999999996,1022.7291742398579,967.9128060672997,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.360764687755662,21.16878089183065,20.841223296126557,20.231228224865234,0.9224598027896912,0.9238601937189301,0.925994233512638,0.9291105014750102,52.09451787817785,103.40936598652473,153.06662996192952,198.7821512788269
0.32899999999999996,1022.7291742398579,967.9128060672997,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.360764687755662,21.16878089183065,20.841223296126557,20.231228224865234,0.9224598027896912,0.9238601937189301,0.925994233512638,0.9291105014750102,52.09451787817785,103.40936598652473,153.06662996192952,198.7821512788269
0.33,1006.7542326617861,967.8505383188008,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.423032436254587,21.231048640329576,20.903491044625483,20.29349597336416,0.92198185450116,0.9234181086265605,0.9256133372422332,0.928843554263654,52.21930604201525,103.66391460932675,153.46080008111997,199.33667487406672
0.331,997.6786758623872,967.8149982332174,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.458572521838008,21.266588725912996,20.939031130208903,20.32903605894758,0.9217038454713757,0.9231605689583897,0.9253907218490168,0.9286859767015518,52.29016407614028,103.80848455549805,153.6847429473646,199.65189750736317
0.332,995.2160579407314,967.8053338794732,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.46823687558215,21.27625307965714,20.948695483953045,20.338700412691722,0.9216275916512335,0.9230898813361986,0.9253295311242551,0.9286424716012428,52.30938614971977,103.84770674839358,153.74550875725964,199.7374540193058
0.33299999999999996,989.4775076349575,967.7827790596672,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.490791695388182,21.29880789946317,20.971250303759078,20.361255232497754,0.9214485392475839,0.9229238194123169,0.925185633208015,0.9285398486717472,52.354169833016286,103.93909324990784,153.8871071519713,199.9368578362377
0.33399999999999996,989.4775076349575,967.7827790596672,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.490791695388182,21.29880789946317,20.971250303759078,20.361255232497754,0.9214485392475839,0.9229238194123169,0.925185633208015,0.9285398486717472,52.354169833016286,103.93909324990784,153.8871071519713,199.9368578362377
0.335,976.7769450097452,967.7326895945719,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.540881160483494,21.348897364558482,21.02133976885439,20.411344697593066,0.9210454438122085,0.9225495730738762,0.9248606084238444,0.9283064868680674,52.4532376792601,104.14128547672611,154.2004729774483,200.37833814269524
0.336,972.817995721604,967.7170276938231,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.55654306123229,21.36455926530728,21.037001669603185,20.427006598341862,0.9209178598334814,0.9224310095886207,0.9247574354622493,0.9282319749532624,52.48410412546364,104.20429146454167,154.29814501175622,200.515995141112
0.337,971.4321659369264,967.7115398159738,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.562030939081595,21.370047143156583,21.04248954745249,20.432494476191167,0.9208729807312422,0.9223892912372449,0.9247211098990948,0.9282056921254273,52.49490720094428,104.22634423409977,154.33233384611847,200.56418623594692
0.33799999999999997,971.4321659369264,967.7115398159738,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.562030939081595,21.370047143156583,21.04248954745249,20.432494476191167,0.9208729807312422,0.9223892912372449,0.9247211098990948,0.9282056921254273,52.49490720094428,104.22634423409977,154.33233384611847,200.56418623594692
0.33899999999999997,971.4321659369264,967.7115398159738,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.562030939081595,21.370047143156583,21.04248954745249,20.432494476191167,0.9208729807312422,0.9223892912372449,0.9247211098990948,0.9282056921254273,52.49490720094428,104.22634423409977,154.33233384611847,200.56418623594692
0.34,971.4321659369264,967.7115398159738,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.562030939081595,21.370047143156583,21.04248954745249,20.432494476191167,0.9208729807312422,0.9223892912372449,0.9247211098990948,0.9282056921254273,52.49490720094428,104.22634423409977,154.33233384611847,200.56418623594692
0.341,958.3904946021601,967.6597567185761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.61381403647927,21.421830240554257,21.094272644850165,20.48427757358884,0.9204450572558164,0.9219911923086282,0.9243738968111235,0.9279532413400174,52.59652568346678,104.43380899751565,154.6540364986554,201.01779899880188
0.342,957.9333972550563,967.6579372384,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.615633516655365,21.423649720730353,21.09609212502626,20.486097053764937,0.9204298752014959,0.9219770581864404,0.9243615506425913,0.9279442247933044,52.600085716854245,104.44107806012421,154.6653103602171,201.03370067146182
0.34299999999999997,952.4350838829193,967.6360270551643,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.637543699891083,21.44555990396607,21.11800230826198,20.508007237000655,0.9202462729968017,0.9218060751821873,0.9242120981791645,0.9278348676412302,52.642899561756174,104.52850233304706,154.80091161159635,201.22499225491995
0.34400000000000003,952.4350838829193,967.6360270551643,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.637543699891083,21.44555990396607,21.11800230826198,20.508007237000655,0.9202462729968017,0.9218060751821873,0.9242120981791645,0.9278348676412302,52.642899561756174,104.52850233304706,154.80091161159635,201.22499225491995
0.34500000000000003,947.0029281802472,967.6143367807704,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.659233974284987,21.467250178359976,21.139692582655883,20.52969751139456,0.9200630950178703,0.9216353897468941,0.9240627271862633,0.9277251895297527,52.68518150940164,104.6148490995245,154.9348628466212,201.4140059836023
0.34600000000000003,947.0029281802471,967.6143367807704,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.659233974284987,21.467250178359976,21.139692582655883,20.52969751139456,0.9200630950178703,0.9216353897468941,0.9240627271862633,0.9277251895297527,52.68518150940164,104.6148490995245,154.9348628466212,201.4140059836023
0.34700000000000003,947.0029281802472,967.6143367807704,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.659233974284987,21.467250178359976,21.139692582655883,20.52969751139456,0.9200630950178703,0.9216353897468941,0.9240627271862633,0.9277251895297527,52.68518150940164,104.6148490995245,154.9348628466212,201.4140059836023
0.34800000000000003,941.1240560143013,967.5908137866537,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.682756968401648,21.490773172476636,21.163215576772544,20.55322050551122,0.9198628440885378,0.9214486869186677,0.9238991397642267,0.9276046488391335,52.730920872214625,104.70826619843808,155.07980641876097,201.61858680407883
0.34900000000000003,941.1240560143013,967.5908137866537,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.682756968401648,21.490773172476636,21.163215576772544,20.55322050551122,0.9198628440885378,0.9214486869186677,0.9238991397642267,0.9276046488391335,52.730920872214625,104.70826619843808,155.07980641876097,201.61858680407883
0.35000000000000003,941.1240560143016,967.5908137866537,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.682756968401648,21.490773172476636,21.163215576772544,20.55322050551122,0.9198628440885378,0.9214486869186677,0.9238991397642267,0.9276046488391335,52.730920872214625,104.70826619843808,155.07980641876097,201.61858680407883
0.35100000000000003,929.9006238828883,967.5457641296847,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.72780662537066,21.53582282944565,21.208265233741557,20.598270162480233,0.9194747032091906,0.9210864924517705,0.9235812143693016,0.9273691636503479,52.81818211701896,104.88651504189097,155.35644276298754,202.00920945793865
0.35200000000000004,924.6839937244496,967.524761819948,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.748808935107334,21.556825139182322,21.22926754347823,20.619272472216906,0.9192916696898575,0.9209155552418767,0.9234309155576527,0.9272572987549723,52.858712370710705,104.96931912570085,155.48498358715977,202.19078870012353
0.353,924.6839937244496,967.524761819948,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.748808935107334,21.556825139182322,21.22926754347823,20.619272472216906,0.9192916696898575,0.9209155552418767,0.9234309155576527,0.9272572987549723,52.858712370710705,104.96931912570085,155.48498358715977,202.19078870012353
0.354,922.0745465428577,967.5142410236753,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.759329731380106,21.567345935455094,21.239788339751,20.629793268489678,0.9191994842845926,0.9208294293038257,0.9233551281197977,0.9272007642187338,52.87897914201534,105.01072760211915,155.54927158211208,202.28162092342174
0.355,914.0536783798912,967.4818394126767,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.791731342378696,21.599747546453685,21.272189950749592,20.66219487948827,0.9189134884967812,0.9205620952688354,0.9231196342661943,0.9270245648341605,52.941243688793875,105.1379576418631,155.74683225954666,202.56082822655017
0.35600000000000004,909.5649291828073,967.4636648861216,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.809905868933768,21.617922073008756,21.290364477304664,20.68036940604334,0.9187516905771306,0.9204107649929759,0.922986163602999,0.9269243532858287,52.97606780994151,105.20912508244326,155.85736105267821,202.71708519044435
0.35700000000000004,906.4211780013768,967.4509184022894,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.822652352765957,21.630668556840945,21.303110961136852,20.69311588987553,0.9186376243667542,0.9203040401376522,0.9228919643704686,0.9268534799302388,53.00044789948629,105.25895253327077,155.93475623329857,202.82652176092398
0.358,906.4211780013768,967.4509184022894,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.822652352765957,21.630668556840945,21.303110961136852,20.69311588987553,0.9186376243667542,0.9203040401376522,0.9228919643704686,0.9268534799302388,53.00044789948629,105.25895253327077,155.93475623329857,202.82652176092398
0.359,905.4211927358452,967.4468608545924,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.826709900462973,21.63472610453796,21.30716850883387,20.697173437572545,0.9186012117577054,0.9202699644788305,0.9228618759533511,0.9268308167654111,53.0082012209874,105.27479922896107,155.9593719147399,202.8613319619579
0.36,905.4211927358452,967.4468608545924,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.826709900462973,21.63472610453796,21.30716850883387,20.697173437572545,0.9186012117577054,0.9202699644788305,0.9228618759533511,0.9268308167654111,53.0082012209874,105.27479922896107,155.9593719147399,202.8613319619579
0.361,905.4211927358452,967.4468608545924,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.826709900462973,21.63472610453796,21.30716850883387,20.697173437572545,0.9186012117577054,0.9202699644788305,0.9228618759533511,0.9268308167654111,53.0082012209874,105.27479922896107,155.9593719147399,202.8613319619579
0.36200000000000004,896.9411272386238,967.4123926930821,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.861178061973263,21.66919426604825,21.34163667034416,20.731641599082835,0.9182899011155378,0.9199785058221185,0.9226042882209772,0.9266363052589474,53.073917709568114,105.40912696054201,156.16806258345963,203.15652342745028
0.363,891.8619896951615,967.3916971214509,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.881873633604485,21.689889837679473,21.36233224197538,20.752337170714057,0.9181012697231008,0.9198017940728834,0.9224479134467978,0.9265178030748439,53.11324925249689,105.48953334662463,156.29300801727393,203.3333200349011
0.364,891.8619896951615,967.3916971214509,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.881873633604485,21.689889837679473,21.36233224197538,20.752337170714057,0.9181012697231008,0.9198017940728834,0.9224479134467978,0.9265178030748439,53.11324925249689,105.48953334662463,156.29300801727393,203.3333200349011
0.365,891.8619896951615,967.3916971214509,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.881873633604485,21.689889837679473,21.36233224197538,20.752337170714057,0.9181012697231008,0.9198017940728834,0.9224479134467978,0.9265178030748439,53.11324925249689,105.48953334662463,156.29300801727393,203.3333200349011
0.366,885.1094475277025,967.3641240955636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.909446659491735,21.717462863566723,21.38990526786263,20.779910196601307,0.9178479568736128,0.9195643619459203,0.9222375765820324,0.9263579244397514,53.16550355852094,105.59637066388981,156.459056278135,203.5683495577531
0.36700000000000005,885.1094475277025,967.3641240955636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.909446659491735,21.717462863566723,21.38990526786263,20.779910196601307,0.9178479568736128,0.9195643619459203,0.9222375765820324,0.9263579244397514,53.16550355852094,105.59637066388981,156.459056278135,203.5683495577531
0.368,885.1094475277025,967.3641240955636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.909446659491735,21.717462863566723,21.38990526786263,20.779910196601307,0.9178479568736128,0.9195643619459203,0.9222375765820324,0.9263579244397514,53.16550355852094,105.59637066388981,156.459056278135,203.5683495577531
0.369,879.84708449476,967.3425893735612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.930981381494192,21.73899758556918,21.411439989865087,20.801444918603764,0.9176485315212546,0.9193773395465846,0.9220717157679866,0.926231471848553,53.20619686940903,105.67958085124111,156.588407736793,203.7514954294121
0.37,876.9389119074413,967.330670996676,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.942899758379397,21.750915962454386,21.423358366750293,20.81336329548897,0.9175375616390061,0.9192732340700434,0.921979322156077,0.9261608886901157,53.228674097361136,105.7255463795708,156.65987123488944,203.85270098961996
0.371,876.9389119074414,967.330670996676,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.942899758379397,21.750915962454386,21.423358366750293,20.81336329548897,0.9175375616390061,0.9192732340700434,0.921979322156077,0.9261608886901157,53.228674097361136,105.7255463795708,156.65987123488944,203.85270098961996
0.37200000000000005,876.9389119074414,967.330670996676,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.942899758379397,21.750915962454386,21.423358366750293,20.81336329548897,0.9175375616390061,0.9192732340700434,0.921979322156077,0.9261608886901157,53.228674097361136,105.7255463795708,156.65987123488944,203.85270098961996
0.373,864.1346896506183,967.2780482394228,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.995522515632572,21.80353871970756,21.475981124003468,20.865986052742144,0.9170425060296913,0.918808486610797,0.921566285648366,0.9258441510500866,53.32753709179743,105.92775203292098,156.97432471307602,204.2982131925695
0.374,858.5276662376175,967.2549286826854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.01864207236993,21.826658276444917,21.499100680740824,20.8891056094795,0.9168223790221923,0.9186016753440857,0.9213821933409108,0.9257023671896099,53.37077561468875,106.0162051971859,157.11192143344695,204.4932551326235
0.375,858.5276662376176,967.2549286826854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.01864207236993,21.826658276444917,21.499100680740824,20.8891056094795,0.9168223790221923,0.9186016753440857,0.9213821933409108,0.9257023671896099,53.37077561468875,106.0162051971859,157.11192143344695,204.4932551326235
0.376,853.8829560570023,967.2357421547604,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.037828600294986,21.845844804369975,21.518287208665882,20.90829213740456,0.9166384817926972,0.9184288286219756,0.9212282006976718,0.9255834856087777,53.40656715952263,106.08943194201011,157.2258515535817,204.65479527417241
0.377,847.0875422650073,967.2076145636881,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.06595619136722,21.87397239544221,21.546414799738116,20.936419728476793,0.9163668908532421,0.9181734378076332,0.921000450101643,0.9254072080885105,53.4588876473808,106.19648860764049,157.39244808503375,204.89108512523214
0.37799999999999995,847.0875422650073,967.2076145636881,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.06595619136722,21.87397239544221,21.546414799738116,20.936419728476793,0.9163668908532421,0.9181734378076332,0.921000450101643,0.9254072080885105,53.4588876473808,106.19648860764049,157.39244808503375,204.89108512523214
0.379,847.0875422650073,967.2076145636881,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.06595619136722,21.87397239544221,21.546414799738116,20.936419728476793,0.9163668908532421,0.9181734378076332,0.921000450101643,0.9254072080885105,53.4588876473808,106.19648860764049,157.39244808503375,204.89108512523214
0.38,843.5265543863715,967.1928479921579,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.08072276289745,21.88873896697244,21.561181371268347,20.951186300007024,0.9162233595057996,0.9180384112875563,0.9208799342895678,0.9253137148839938,53.48628350075712,106.25255140948931,157.47970565923472,205.0148813356957
0.381,843.5265543863715,967.1928479921579,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.08072276289745,21.88873896697244,21.561181371268347,20.951186300007024,0.9162233595057996,0.9180384112875563,0.9208799342895678,0.9253137148839938,53.48628350075712,106.25255140948931,157.47970565923472,205.0148813356957
0.382,843.5265543863715,967.1928479921579,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.08072276289745,21.88873896697244,21.561181371268347,20.951186300007024,0.9162233595057996,0.9180384112875563,0.9208799342895678,0.9253137148839938,53.48628350075712,106.25255140948931,157.47970565923472,205.0148813356957
0.38299999999999995,834.6935677067363,967.1561399936846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.117430761370727,21.925446965445715,21.597889369741623,20.9878942984803,0.9158637227914039,0.917699916595824,0.9205775115490045,0.9250784672378642,53.55417215246713,106.39149714066588,157.69601012389225,205.32186888842887
0.384,834.6935677067364,967.1561399936846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.117430761370727,21.925446965445715,21.597889369741623,20.9878942984803,0.9158637227914039,0.917699916595824,0.9205775115490045,0.9250784672378642,53.55417215246713,106.39149714066588,157.69601012389225,205.32186888842887
0.385,834.6935677067364,967.1561399936846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.117430761370727,21.925446965445715,21.597889369741623,20.9878942984803,0.9158637227914039,0.917699916595824,0.9205775115490045,0.9250784672378642,53.55417215246713,106.39149714066588,157.69601012389225,205.32186888842887
0.386,834.6935677067364,967.1561399936846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.117430761370727,21.925446965445715,21.597889369741623,20.9878942984803,0.9158637227914039,0.917699916595824,0.9205775115490045,0.9250784672378642,53.55417215246713,106.39149714066588,157.69601012389225,205.32186888842887
0.387,824.6780740444765,967.1143808292389,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.15918992581642,21.96720612989141,21.639648534187316,21.029653462925992,0.915449683556022,0.9173099286091565,0.9202285591568505,0.9248059334991858,53.631029731202254,106.54883168247396,157.94102123910636,205.66978399576968
0.38799999999999996,820.0614122679062,967.0950830779855,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.178487677069896,21.986503881144884,21.65894628544079,21.048951214179468,0.9152565802915372,0.9171279399112875,0.9200655338339906,0.924678222775779,53.66641264936991,106.62127549164082,158.05386410803607,205.83008784145187
0.389,819.2739407352476,967.0917883657373,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.18178238931803,21.98979859339302,21.662240997688926,21.052245926427602,0.9152235000458794,0.9170967572597213,0.920037588806492,0.9246563070229783,53.672445071121054,106.63362715609765,158.07310564220106,205.85742650965625
0.39,819.2739407352476,967.0917883657373,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.18178238931803,21.98979859339302,21.662240997688926,21.052245926427602,0.9152235000458794,0.9170967572597213,0.920037588806492,0.9246563070229783,53.672445071121054,106.63362715609765,158.07310564220106,205.85742650965625
0.391,817.7246825595828,967.0853038026366,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.188266952418715,21.996283156493703,21.66872556078961,21.058730489528287,0.9151582972839627,0.9170352892909213,0.9199824930413875,0.9246130779124657,53.684310656395525,106.65792312953631,158.11095569289276,205.9112080890288
0.392,817.7246825595828,967.0853038026366,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.188266952418715,21.996283156493703,21.66872556078961,21.058730489528287,0.9151582972839627,0.9170352892909213,0.9199824930413875,0.9246130779124657,53.684310656395525,106.65792312953631,158.11095569289276,205.9112080890288
0.39299999999999996,817.7246825595828,967.0853038026366,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.188266952418715,21.996283156493703,21.66872556078961,21.058730489528287,0.9151582972839627,0.9170352892909213,0.9199824930413875,0.9246130779124657,53.684310656395525,106.65792312953631,158.11095569289276,205.9112080890288
0.39399999999999996,817.7246825595828,967.0853038026366,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.188266952418715,21.996283156493703,21.66872556078961,21.058730489528287,0.9151582972839627,0.9170352892909213,0.9199824930413875,0.9246130779124657,53.684310656395525,106.65792312953631,158.11095569289276,205.9112080890288
0.395,808.9992088717349,967.0487182586043,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.224852496451106,22.032868700526095,21.705311104822,21.095316033560678,0.9147880633159742,0.9166861268177907,0.9196692821867792,0.9243668180624751,53.75107485794634,106.79464531724136,158.32399048087868,206.2140023863062
0.396,803.6892968412517,967.0264008027011,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.24716995235424,22.05518615642923,21.727628560725137,21.117633489463813,0.9145602459746145,0.9164711632461303,0.9194762493717124,0.9242146258617202,53.79165037256591,106.87775058406623,158.4535142280922,206.39817524349564
0.397,803.6892968412517,967.0264008027011,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.24716995235424,22.05518615642923,21.727628560725137,21.117633489463813,0.9145602459746145,0.9164711632461303,0.9194762493717124,0.9242146258617202,53.79165037256591,106.87775058406623,158.4535142280922,206.39817524349564
0.39799999999999996,798.2270082331329,967.0034011144921,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.270169640563225,22.078185844638213,21.75062824893412,21.140633177672797,0.9143239009626264,0.9162480649364844,0.9192757522297814,0.9240562178091334,53.8333460785737,106.96316073486352,158.5866562327492,206.58755346988667
0.39899999999999997,794.2548359930772,966.986649253369,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.286921501686336,22.094937705761325,21.767380110057232,21.15738503879591,0.914150759811785,0.9160845720433046,0.9191287209346609,0.9239398421721715,53.863638268651414,107.02521850871436,158.6834119411085,206.72521542366292
0.4,794.2548359930772,966.986649253369,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.286921501686336,22.094937705761325,21.767380110057232,21.15738503879591,0.914150759811785,0.9160845720433046,0.9191287209346609,0.9239398421721715,53.863638268651414,107.02521850871436,158.6834119411085,206.72521542366292
0.401,794.2548359930772,966.986649253369,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.286921501686336,22.094937705761325,21.767380110057232,21.15738503879591,0.914150759811785,0.9160845720433046,0.9191287209346609,0.9239398421721715,53.863638268651414,107.02521850871436,158.6834119411085,206.72521542366292
0.402,785.9428565199106,966.9515232938322,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.322047461223136,22.130063665298124,21.80250606959403,21.192510998332708,0.9137849772674599,0.9157390203441217,0.9188176865600359,0.9236930877841188,53.92694501670386,107.1549297987609,158.88569358297943,207.01312394227492
0.40299999999999997,779.3663976124346,966.9236631350177,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.349907620037655,22.157923824112643,21.83036622840855,21.220371157147227,0.9134922245958017,0.9154623137695964,0.9185683574054223,0.9234947423081895,53.976952926359516,107.25741064979361,159.0455542953977,207.24075756298896
0.40399999999999997,779.3663976124346,966.9236631350177,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.349907620037655,22.157923824112643,21.83036622840855,21.220371157147227,0.9134922245958017,0.9154623137695964,0.9185683574054223,0.9234947423081895,53.976952926359516,107.25741064979361,159.0455542953977,207.24075756298896
0.405,779.3663976124346,966.9236631350177,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.349907620037655,22.157923824112643,21.83036622840855,21.220371157147227,0.9134922245958017,0.9154623137695964,0.9185683574054223,0.9234947423081895,53.976952926359516,107.25741064979361,159.0455542953977,207.24075756298896
0.406,779.3663976124346,966.9236631350177,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.349907620037655,22.157923824112643,21.83036622840855,21.220371157147227,0.9134922245958017,0.9154623137695964,0.9185683574054223,0.9234947423081895,53.976952926359516,107.25741064979361,159.0455542953977,207.24075756298896
0.407,768.4460718744957,966.8772686617967,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.396302093258626,22.204318297333614,21.87676070162952,21.266765630368198,0.9129995470903615,0.9149963572253929,0.9181479914475253,0.9231592775502881,54.05982753544898,107.42728052955991,159.310623161702,207.61840571899734
0.408,768.4460718744957,966.8772686617967,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.396302093258626,22.204318297333614,21.87676070162952,21.266765630368198,0.9129995470903615,0.9149963572253929,0.9181479914475253,0.9231592775502881,54.05982753544898,107.42728052955991,159.310623161702,207.61840571899734
0.409,760.52821131929,966.8435279379044,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.430042817151005,22.238059021225993,21.9105014255219,21.300506354260577,0.9126371880001907,0.9146534311519724,0.9178382214652915,0.9229112525938797,54.119782291009805,107.55019917360414,159.50249734181193,207.89193280397464
0.41,760.52821131929,966.8435279379044,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.430042817151005,22.238059021225993,21.9105014255219,21.300506354260577,0.9126371880001907,0.9146534311519724,0.9178382214652915,0.9229112525938797,54.119782291009805,107.55019917360414,159.50249734181193,207.89193280397464
0.411,760.52821131929,966.8435279379044,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.430042817151005,22.238059021225993,21.9105014255219,21.300506354260577,0.9126371880001907,0.9146534311519724,0.9178382214652915,0.9229112525938797,54.119782291009805,107.55019917360414,159.50249734181193,207.89193280397464
0.412,760.52821131929,966.8435279379044,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.430042817151005,22.238059021225993,21.9105014255219,21.300506354260577,0.9126371880001907,0.9146534311519724,0.9178382214652915,0.9229112525938797,54.119782291009805,107.55019917360414,159.50249734181193,207.89193280397464
0.413,756.3618280307572,966.8257394622443,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.447831292811046,22.255847496886034,21.92828990118194,21.318294829920617,0.912444773418064,0.9144712618670885,0.9176735324313628,0.9227791162073847,54.15128346356873,107.61479215347394,159.60334961319361,208.03575802169976
0.414,751.6655881559767,966.8056608151819,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.46790993987345,22.27592614394844,21.948368548244346,21.338373476983023,0.9122264460034538,0.9142644987771186,0.9174865000814632,0.9226288274847221,54.1867507557412,107.68752563152925,159.7169317102872,208.1977828850921
0.415,749.7799552877552,966.7975905610539,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.47598019400148,22.283996398076468,21.956438802372375,21.34644373111105,0.9121383524393635,0.914181053287093,0.9174109850105543,0.922568080859539,54.20097942259499,107.71670703621236,159.76250788487297,208.26281098550302
0.416,748.233943314839,966.7909703145838,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.482600440471586,22.290616644546574,21.96305904884248,21.353063977581158,0.912065941037805,0.9141124548256764,0.9173488920851879,0.9225181028873244,54.2126401027841,107.74062281575061,159.79986261631078,208.31611460122335
0.41700000000000004,748.233943314839,966.7909703145838,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.482600440471586,22.290616644546574,21.96305904884248,21.353063977581158,0.912065941037805,0.9141124548256764,0.9173488920851879,0.9225181028873244,54.2126401027841,107.74062281575061,159.79986261631078,208.31611460122335
0.418,739.6475434553279,966.7541447347435,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.519426020311883,22.32744222438687,21.99988462868278,21.389889557421455,0.9116607477211716,0.9137284712528576,0.9170010960075478,0.922237697076281,54.27731429809203,107.87328501271537,160.0071131270442,208.61194907230868
0.419,739.6475434553279,966.7541447347435,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.519426020311883,22.32744222438687,21.99988462868278,21.389889557421455,0.9116607477211716,0.9137284712528576,0.9170010960075478,0.922237697076281,54.27731429809203,107.87328501271537,160.0071131270442,208.61194907230868
0.42,739.6475434553279,966.7541447347435,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.519426020311883,22.32744222438687,21.99988462868278,21.389889557421455,0.9116607477211716,0.9137284712528576,0.9170010960075478,0.922237697076281,54.27731429809203,107.87328501271537,160.0071131270442,208.61194907230868
0.42100000000000004,736.5363360830615,966.7407775023577,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.532793252697687,22.340809456772675,22.013251861068582,21.40325678980726,0.9115126611241918,0.9135880835319211,0.9168738439021159,0.9221349068084643,54.30071076392667,107.92128388022788,160.08211653976994,208.71905152493065
0.42200000000000004,733.8512888156049,966.7292311737317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.544339581323655,22.352355785398643,22.02479818969455,21.414803118433227,0.9113843156077318,0.9134663881394572,0.9167634947725837,0.9220456872895912,54.32088598611689,107.96267730018216,160.1468057835385,208.81144321612172
0.423,733.8512888156049,966.7292311737317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.544339581323655,22.352355785398643,22.02479818969455,21.414803118433227,0.9113843156077318,0.9134663881394572,0.9167634947725837,0.9220456872895912,54.32088598611689,107.96267730018216,160.1468057835385,208.81144321612172
0.424,728.4970702319307,966.706179114239,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.567391640816325,22.375407844891313,22.04785024918722,21.437855177925897,0.9111268795011426,0.9132222288985238,0.9165419881632006,0.921866365608227,54.36107067611393,108.04513260748975,160.27568715776403,208.99556534647897
0.425,728.4970702319307,966.706179114239,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.567391640816325,22.375407844891313,22.04785024918722,21.437855177925897,0.9111268795011426,0.9132222288985238,0.9165419881632006,0.921866365608227,54.36107067611393,108.04513260748975,160.27568715776403,208.99556534647897
