Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.426,728.4970702319307,966.706179114239,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.567391640816325,22.375407844891313,22.04785024918722,21.437855177925897,0.9111268795011426,0.9132222288985238,0.9165419881632006,0.921866365608227,54.36107067611393,108.04513260748975,160.27568715776403,208.99556534647897
0.42700000000000005,721.4230392580745,966.6756666776355,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.59790407741987,22.405920281494858,22.078362685790765,21.46836761452944,0.9107836773358183,0.9128966004134055,0.9162463434192012,0.9216265581720485,54.41406568314326,108.15389108706975,160.44572476916724,209.238584197343
0.428,720.3337222668207,966.6709625293707,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.60260822568462,22.410624429759608,22.083066834055515,21.47307176279419,0.910730516845502,0.9128461492838107,0.9162005149280926,0.9215893382027079,54.42221622743223,108.17061975091164,160.47188346843475,209.275980581402
0.429,720.3337222668207,966.6709625293707,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.60260822568462,22.410624429759608,22.083066834055515,21.47307176279419,0.910730516845502,0.9128461492838107,0.9162005149280926,0.9215893382027079,54.42221622743223,108.17061975091164,160.47188346843475,209.275980581402
0.43,720.3337222668207,966.6709625293707,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.60260822568462,22.410624429759608,22.083066834055515,21.47307176279419,0.910730516845502,0.9128461492838107,0.9162005149280926,0.9215893382027079,54.42221622743223,108.17061975091164,160.47188346843475,209.275980581402
0.431,720.3337222668207,966.6709625293707,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.60260822568462,22.410624429759608,22.083066834055515,21.47307176279419,0.910730516845502,0.9128461492838107,0.9162005149280926,0.9215893382027079,54.42221622743223,108.17061975091164,160.47188346843475,209.275980581402
0.43200000000000005,712.0837013457431,966.6352875062919,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.63828324876347,22.44629945283846,22.118741857134367,21.508746785873043,0.910325200878269,0.9124613803956289,0.91585080291427,0.921304910953621,54.48385544739611,108.29714738963698,160.66977378270084,209.55897289766767
0.433,712.0837013457431,966.6352875062919,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.63828324876347,22.44629945283846,22.118741857134367,21.508746785873043,0.910325200878269,0.9124613803956289,0.91585080291427,0.921304910953621,54.48385544739611,108.29714738963698,160.66977378270084,209.55897289766767
0.434,708.2803075785097,966.6188126194481,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.654758135607224,22.462774339682213,22.13521674397812,21.525221672716796,0.9101367353875156,0.9122824036388165,0.9156880155804298,0.9211722724191037,54.512217722095215,108.35537635846008,160.76086736873893,209.68929422802432
0.435,705.8654488603318,966.6083432620542,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.665227493001183,22.47324369707617,22.14568610137208,21.535691030110755,0.9100165473903217,0.9121682454825429,0.9155841453767659,0.9210875609846685,54.530207315354275,108.39231285257334,160.81865851858137,209.77198962362405
0.436,703.9677175817127,966.6001109406413,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.673459814414016,22.481476018489005,22.153918422784912,21.54392335152359,0.909921809580621,0.9120782490897844,0.9155022386622345,0.9210207192965977,54.54433447303311,108.42132062648321,160.8640484730639,209.83694932334328
0.43700000000000006,702.6560160658968,966.5944182916668,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.679152463388576,22.487168667463564,22.15961107175947,21.549616000498148,0.9098561794950183,0.912015897693259,0.9154454812769428,0.9209743793747568,54.55409385916285,108.44136077732672,160.89540846581315,209.88183504173935
0.43799999999999994,702.6560160658968,966.5944182916668,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.679152463388576,22.487168667463564,22.15961107175947,21.549616000498148,0.9098561794950183,0.912015897693259,0.9154454812769428,0.9209743793747568,54.55409385916285,108.44136077732672,160.89540846581315,209.88183504173935
0.439,702.6560160658968,966.5944182916668,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.679152463388576,22.487168667463564,22.15961107175947,21.549616000498148,0.9098561794950183,0.912015897693259,0.9154454812769428,0.9209743793747568,54.55409385916285,108.44136077732672,160.89540846581315,209.88183504173935
0.44,702.6560160658968,966.5944182916668,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.679152463388576,22.487168667463564,22.15961107175947,21.549616000498148,0.9098561794950183,0.912015897693259,0.9154454812769428,0.9209743793747568,54.55409385916285,108.44136077732672,160.89540846581315,209.88183504173935
0.441,691.9065967426677,966.5476906598785,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.725880095176834,22.533896299251822,22.20633870354773,21.596343632286406,0.9093137862269591,0.9115004172695756,0.9149759188254241,0.9205903277984856,54.633907545472184,108.60527903176582,161.1519835083306,210.24922569788902
0.442,691.9065967426677,966.5476906598785,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.725880095176834,22.533896299251822,22.20633870354773,21.596343632286406,0.9093137862269591,0.9115004172695756,0.9149759188254241,0.9205903277984856,54.633907545472184,108.60527903176582,161.1519835083306,210.24922569788902
0.44299999999999995,689.5820056512672,966.537568091724,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.736002663331377,22.544018867406365,22.216461271702272,21.60646620044095,0.9091954248177055,0.9113878859674984,0.914873334695608,0.920506267818718,54.65112797151286,108.64065204282049,161.2073671781024,210.3285659776316
0.444,684.6893499137433,966.5162427317576,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.757328023297717,22.565344227372705,22.237786631668612,21.62779156040729,0.9089450651763639,0.9111498086968239,0.9146562132758478,0.9203281714923748,54.687325234921076,108.71501342589518,161.32381342006656,210.49542431155294
0.445,682.3088631722309,966.5058573414522,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.767713413603204,22.575729617678192,22.2481720219741,21.638176950712776,0.9088226467426301,0.9110333717430494,0.9145499817625101,0.9202409450897354,54.70491324362589,108.75114880117196,161.3804086488426,210.57654172608898
0.446,682.3088631722309,966.5058573414522,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.767713413603204,22.575729617678192,22.2481720219741,21.638176950712776,0.9088226467426301,0.9110333717430494,0.9145499817625101,0.9202409450897354,54.70491324362589,108.75114880117196,161.3804086488426,210.57654172608898
0.447,682.3088631722308,966.5058573414522,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.767713413603204,22.575729617678192,22.2481720219741,21.638176950712776,0.9088226467426301,0.9110333717430494,0.9145499817625101,0.9202409450897354,54.70491324362589,108.75114880117196,161.3804086488426,210.57654172608898
0.44799999999999995,682.3088631722309,966.5058573414522,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.767713413603204,22.575729617678192,22.2481720219741,21.638176950712776,0.9088226467426301,0.9110333717430494,0.9145499817625101,0.9202409450897354,54.70491324362589,108.75114880117196,161.3804086488426,210.57654172608898
0.449,673.1577568282033,966.465875904292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.807694850763326,22.615711054838314,22.28815345913422,21.678158387872898,0.9083483424598241,0.9105820948244608,0.9141379935142083,0.9199021222802626,54.77237826060409,108.88978134796088,161.59759031671584,210.88795434959889
0.45,673.1577568282033,966.465875904292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.807694850763326,22.615711054838314,22.28815345913422,21.678158387872898,0.9083483424598241,0.9105820948244608,0.9141379935142083,0.9199021222802626,54.77237826060409,108.88978134796088,161.59759031671584,210.88795434959889
0.451,669.4275098066138,966.4495526346194,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.82401812043595,22.63203432451094,22.304476728806847,21.694481657545523,0.9081533190616482,0.9103964728361063,0.9139684119587577,0.9197624120669534,54.79981027058883,108.9461611957476,161.68594033914928,211.01469650452813
0.452,666.8063237852695,966.4380738311586,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.83549692389677,22.643513127971758,22.315955532267665,21.70596046100634,0.9080156965582195,0.9102654615654603,0.9138486805959014,0.9196636867447024,54.81906195010282,108.98573196875529,161.74795856686833,211.103684994685
0.45299999999999996,666.8063237852695,966.4380738311586,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.83549692389677,22.643513127971758,22.315955532267665,21.70596046100634,0.9080156965582195,0.9102654615654603,0.9138486805959014,0.9196636867447024,54.81906195010282,108.98573196875529,161.74795856686833,211.103684994685
0.45399999999999996,666.8063237852695,966.4380738311586,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.83549692389677,22.643513127971758,22.315955532267665,21.70596046100634,0.9080156965582195,0.9102654615654603,0.9138486805959014,0.9196636867447024,54.81906195010282,108.98573196875529,161.74795856686833,211.103684994685
0.455,661.4093384987455,966.4144169653646,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.85915378969078,22.667169993765768,22.339612398061675,21.72961732680035,0.9077308211464277,0.9099942113583531,0.9136006773470383,0.9194589752104468,54.858636374483865,109.06708446655966,161.87548333376844,211.2867208140861
0.456,659.9420006160087,966.407980037211,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.86559071784434,22.67360692191933,22.346049326215237,21.736054254953913,0.9076530172442515,0.9099201148138799,0.9135329061966942,0.9194029835434459,54.86938066719746,109.08917354000012,161.9101146512927,211.33643953060067
0.457,657.6800383444725,966.3980530650347,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.875517690020686,22.683533894095675,22.35597629839158,21.745981227130258,0.9075327851064948,0.9098056001295247,0.913428146477755,0.9193163900368072,54.88593049039276,109.12319999561387,161.96346598453798,211.4130443057202
0.45799999999999996,654.21608557748,966.3828412767294,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.890729478325923,22.69874568240091,22.37118808669682,21.761193015435495,0.9073479714505654,0.9096295477241806,0.9132670422828219,0.9191831231895476,54.911243974114804,109.1752489240061,162.0450861492373,211.5302638385792
0.45899999999999996,654.21608557748,966.3828412767294,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.890729478325923,22.69874568240091,22.37118808669682,21.761193015435495,0.9073479714505654,0.9096295477241806,0.9132670422828219,0.9191831231895476,54.911243974114804,109.1752489240061,162.0450861492373,211.5302638385792
0.46,648.8801579651763,966.3593863500781,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.914184404977235,22.722200609052223,22.39464301334813,21.784647942086806,0.907061648463261,0.9093567336344309,0.9130172767112161,0.9189762797869042,54.950163075117224,109.25528377838623,162.17061777127623,211.7106062116284
0.461,647.6489852382476,966.3539707482587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.91960000679667,22.72761621087166,22.400058615167566,21.790063543906243,0.9069953036766809,0.9092935079712344,0.9129593728125536,0.9189282863594951,54.95913000485702,109.27372554594504,162.1995473973418,211.7521775591362
0.462,647.6489852382476,966.3539707482587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.91960000679667,22.72761621087166,22.400058615167566,21.790063543906243,0.9069953036766809,0.9092935079712344,0.9129593728125536,0.9189282863594951,54.95913000485702,109.27372554594504,162.1995473973418,211.7521775591362
0.46299999999999997,647.6489852382476,966.3539707482587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.91960000679667,22.72761621087166,22.400058615167566,21.790063543906243,0.9069953036766809,0.9092935079712344,0.9129593728125536,0.9189282863594951,54.95913000485702,109.27372554594504,162.1995473973418,211.7521775591362
0.46399999999999997,647.6489852382476,966.3539707482587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.91960000679667,22.72761621087166,22.400058615167566,21.790063543906243,0.9069953036766809,0.9092935079712344,0.9129593728125536,0.9189282863594951,54.95913000485702,109.27372554594504,162.1995473973418,211.7521775591362
0.465,636.9257883620418,966.3067445687481,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.9668261863073,22.77484239038229,22.447284794678197,21.837289723416873,0.9064130219182864,0.9087384261964683,0.9124506989192316,0.918506035676381,55.03701821243598,109.43394247607056,162.4509503753324,212.11360190847557
0.466,636.9257883620418,966.3067445687481,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.9668261863073,22.77484239038229,22.447284794678197,21.837289723416873,0.9064130219182864,0.9087384261964683,0.9124506989192316,0.918506035676381,55.03701821243598,109.43394247607056,162.4509503753324,212.11360190847557
0.467,632.9781565800997,966.2893336976013,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.98423705745411,22.792253261529098,22.464695665825005,21.85470059456368,0.9061966640762871,0.9085320961698685,0.9122614780819078,0.918348676475815,55.065593989008136,109.49273625432248,162.54323817094718,212.24635163562434
0.46799999999999997,630.1125986840717,966.2766872165912,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.99688353846416,22.80489974253915,22.477342146835056,21.867347075573733,0.9060389412006993,0.9083816570525687,0.9121234663173493,0.9182338075845112,55.08630300524541,109.53534886236314,162.610137498355,212.34260693649824
0.469,626.3398762126964,966.2600271611761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.01354359387922,22.821559797954208,22.494002202250115,21.884007130988792,0.905830429933107,0.9081827411670134,0.9119409218148821,0.9180817507371144,55.113523719023384,109.5913662145872,162.6980955352824,212.46919409345924
0.47,623.8090120652902,966.2488448607712,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.024725894284146,22.832742098359134,22.50518450265504,21.895189431393717,0.9056900092666761,0.9080487609620189,0.9118179301521929,0.9179792225188224,55.13175564826165,109.62888926267402,162.75702292825974,212.55402174894778
0.471,623.8090120652902,966.2488448607712,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.024725894284146,22.832742098359134,22.50518450265504,21.895189431393717,0.9056900092666761,0.9080487609620189,0.9118179301521929,0.9179792225188224,55.13175564826165,109.62888926267402,162.75702292825974,212.55402174894778
0.472,623.8090120652902,966.2488448607712,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.024725894284146,22.832742098359134,22.50518450265504,21.895189431393717,0.9056900092666761,0.9080487609620189,0.9118179301521929,0.9179792225188224,55.13175564826165,109.62888926267402,162.75702292825974,212.55402174894778
0.473,619.3681476088757,966.2292118658665,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.044358889188814,22.852375093263802,22.52481749755971,21.914822426298386,0.9054425623185648,0.9078126216645691,0.9116010836645655,0.9177983041215728,55.16369044743523,109.6946212656935,162.86026806070302,212.70268643279482
0.474,618.6506296297572,966.2260383799771,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.047532375078234,22.855548579153222,22.52799098344913,21.917995912187806,0.9054024563215013,0.9077743434411079,0.911565923939328,0.9177689518285891,55.16884337555037,109.70522849245062,162.87693091077227,212.7266844405676
0.475,615.6277736669467,966.2126646939657,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.060906061089625,22.868922265164613,22.54136466946052,21.931369598199197,0.9052331099139636,0.907612699626588,0.911417422082115,0.9176449236190306,55.19053118356446,109.74987515332595,162.94707260519388,212.82771807418382
0.476,615.6277736669467,966.2126646939657,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.060906061089625,22.868922265164613,22.54136466946052,21.931369598199197,0.9052331099139636,0.907612699626588,0.911417422082115,0.9176449236190306,55.19053118356446,109.74987515332595,162.94707260519388,212.82771807418382
0.477,615.6277736669467,966.2126646939657,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.060906061089625,22.868922265164613,22.54136466946052,21.931369598199197,0.9052331099139636,0.907612699626588,0.911417422082115,0.9176449236190306,55.19053118356446,109.74987515332595,162.94707260519388,212.82771807418382
0.478,608.7950640130589,966.1824126649202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.091158090135153,22.89917429421014,22.57161669850605,21.961621627244725,0.9048480591772151,0.9072450725879512,0.9110795228891762,0.9173623851919321,55.239425186978174,109.85054436381517,163.10526642083707,213.05567262355206
0.479,608.7950640130589,966.1824126649202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.091158090135153,22.89917429421014,22.57161669850605,21.961621627244725,0.9048480591772151,0.9072450725879512,0.9110795228891762,0.9173623851919321,55.239425186978174,109.85054436381517,163.10526642083707,213.05567262355206
0.48,608.7950640130589,966.1824126649202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.091158090135153,22.89917429421014,22.57161669850605,21.961621627244725,0.9048480591772151,0.9072450725879512,0.9110795228891762,0.9173623851919321,55.239425186978174,109.85054436381517,163.10526642083707,213.05567262355206
0.48100000000000004,604.3206888705944,966.1625861213755,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.11098463367985,22.919000837754837,22.591443242050744,21.98144817078942,0.9045942156956324,0.907002648231638,0.9108565815376668,0.9171757261219501,55.27134487841144,109.91627656255146,163.20858850140797,213.2046249708538
0.48200000000000004,601.777842158206,966.1513131194458,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.12225763560953,22.930273839684517,22.602716243980424,21.9927211727191,0.9044493591606836,0.906864284397795,0.9107292953760492,0.9170690693871786,55.28944980393852,109.9535642348217,163.2672099628643,213.2891592785685
0.483,601.777842158206,966.1513131194458,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.12225763560953,22.930273839684517,22.602716243980424,21.9927211727191,0.9044493591606836,0.906864284397795,0.9107292953760492,0.9170690693871786,55.28944980393852,109.9535642348217,163.2672099628643,213.2891592785685
0.484,601.777842158206,966.1513131194458,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.12225763560953,22.930273839684517,22.602716243980424,21.9927211727191,0.9044493591606836,0.906864284397795,0.9107292953760492,0.9170690693871786,55.28944980393852,109.9535642348217,163.2672099628643,213.2891592785685
0.485,595.7090611902229,966.1243943715846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.149176383470788,22.957192587545777,22.629634991841684,22.01963992058036,0.9041019148165372,0.9065323439438364,0.9104238072430768,0.916812842164766,55.332553163831754,110.04234937511723,163.40682301859113,213.49055638922226
0.486,595.7090611902229,966.1243943715846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.149176383470788,22.957192587545777,22.629634991841684,22.01963992058036,0.9041019148165372,0.9065323439438364,0.9104238072430768,0.916812842164766,55.332553163831754,110.04234937511723,163.40682301859113,213.49055638922226
0.48700000000000004,589.517019103173,966.096909651346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.176661103709378,22.984677307784366,22.657119712080274,22.04712464081895,0.903744922485287,0.9061911814753504,0.9101096532612308,0.9165489848145617,55.37637432483161,110.13263115996774,163.54883382668305,213.6955144666576
0.488,589.2318351168824,966.0956433714634,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.17792738359192,22.98594358766691,22.658385991962817,22.048390920701493,0.9037284204743532,0.9061754087800723,0.9100951249047341,0.9165367737315264,55.37838866291855,110.13678160815367,163.55536345387782,213.70494089455468
0.489,589.2318351168824,966.0956433714634,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.17792738359192,22.98594358766691,22.658385991962817,22.048390920701493,0.9037284204743532,0.9061754087800723,0.9100951249047341,0.9165367737315264,55.37838866291855,110.13678160815367,163.55536345387782,213.70494089455468
0.49,589.2318351168824,966.0956433714634,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.17792738359192,22.98594358766691,22.658385991962817,22.048390920701493,0.9037284204743532,0.9061754087800723,0.9100951249047341,0.9165367737315264,55.37838866291855,110.13678160815367,163.55536345387782,213.70494089455468
0.491,589.2318351168824,966.0956433714634,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.17792738359192,22.98594358766691,22.658385991962817,22.048390920701493,0.9037284204743532,0.9061754087800723,0.9100951249047341,0.9165367737315264,55.37838866291855,110.13678160815367,163.55536345387782,213.70494089455468
0.49200000000000005,583.0034913422678,966.0679796331343,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.205591121921046,23.013607325996034,22.68604973029194,22.076054659030618,0.9033667094118678,0.9058296306860685,0.909776531213576,0.9162688042724687,55.42229360474133,110.22725543562177,163.69772389171834,213.9105131410265
0.493,583.0034913422678,966.0679796331343,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.205591121921046,23.013607325996034,22.68604973029194,22.076054659030618,0.9033667094118678,0.9058296306860685,0.909776531213576,0.9162688042724687,55.42229360474133,110.22725543562177,163.69772389171834,213.9105131410265
0.494,580.3230981243996,966.0560698162674,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.21750093878798,23.025517142862967,22.697959547158874,22.08796447589755,0.9032102782775898,0.9056800590273432,0.9096386630077854,0.9161527308554434,55.44113591072999,110.26608908403287,163.75884270765746,213.99880286696902
0.495,577.9502839498093,966.0455246037639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.228046151291508,23.036062355366496,22.708504759662404,22.09850968840108,0.9030714155381777,0.9055472698177071,0.9095162362915108,0.9160496017221266,55.4577892658529,110.30041425797667,163.81287293085737,214.07686911096306
0.496,572.8783627367172,966.0229783126613,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.25059244239408,23.058608646469068,22.731051050764975,22.12105597950365,0.9027733996117966,0.9052622394589753,0.9092533615594959,0.915827986369455,55.49330036120078,110.37361739280341,163.92812229107318,214.24344041412894
0.49700000000000005,571.8920920403683,966.0185932161556,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.254977538899723,23.06299374297471,22.73543614727062,22.125441076009295,0.9027152604457386,0.9052066258953351,0.9092020571108608,0.9157847065825861,55.50019200370152,110.38782539571721,163.95049462414025,214.2757836475232
0.498,571.8920920403683,966.0185932161556,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.254977538899723,23.06299374297471,22.73543614727062,22.125441076009295,0.9027152604457386,0.9052066258953351,0.9092020571108608,0.9157847065825861,55.50019200370152,110.38782539571721,163.95049462414025,214.2757836475232
0.499,571.8920920403683,966.0185932161556,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.254977538899723,23.06299374297471,22.73543614727062,22.125441076009295,0.9027152604457386,0.9052066258953351,0.9092020571108608,0.9157847065825861,55.50019200370152,110.38782539571721,163.95049462414025,214.2757836475232
0.5,569.2992874818548,966.0070641492262,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.266506605829207,23.074522809904195,22.746965214200102,22.13697014293878,0.9025621287707092,0.9050601344024035,0.9090668949182615,0.9156706424119967,55.518287790447495,110.42513445351642,164.0092481167217,214.36073521096833
0.501,566.8540212047202,965.9961898178374,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.277380937217984,23.085397141292972,22.75783954558888,22.147844474327556,0.9024173280082773,0.9049215967262265,0.9089390431516181,0.9155626905110044,55.53532487385533,110.4602637556097,164.06457638519882,214.44075129622226
0.502,566.8540212047202,965.9961898178374,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.277380937217984,23.085397141292972,22.75783954558888,22.147844474327556,0.9024173280082773,0.9049215967262265,0.9089390431516181,0.9155626905110044,55.53532487385533,110.4602637556097,164.06457638519882,214.44075129622226
0.503,563.9275439778775,965.9831740996862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.290396655369207,23.098412859444196,22.770855263740103,22.16086019247878,0.9022435464817103,0.9047553116205916,0.9087855482380155,0.9154330141691652,55.55567725433143,110.5022328508117,164.13068673121876,214.53638229625568
0.504,563.9275439778775,965.9831740996862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.290396655369207,23.098412859444196,22.770855263740103,22.16086019247878,0.9022435464817103,0.9047553116205916,0.9087855482380155,0.9154330141691652,55.55567725433143,110.5022328508117,164.13068673121876,214.53638229625568
0.505,563.9275439778775,965.9831740996862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.290396655369207,23.098412859444196,22.770855263740103,22.16086019247878,0.9022435464817103,0.9047553116205916,0.9087855482380155,0.9154330141691652,55.55567725433143,110.5022328508117,164.13068673121876,214.53638229625568
0.506,562.8280752081156,965.9782838022785,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.295286952776863,23.10330315685185,22.775745561147758,22.165750489886435,0.9021781215135689,0.9046927032260287,0.9087277454056357,0.9153841605087326,55.56331291994102,110.51797962079102,164.15549395415425,214.57227299408262
0.507,562.8280752081156,965.9782838022785,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.295286952776863,23.10330315685185,22.775745561147758,22.165750489886435,0.9021781215135689,0.9046927032260287,0.9087277454056357,0.9153841605087326,55.56331291994102,110.51797962079102,164.15549395415425,214.57227299408262
0.508,562.8280752081156,965.9782838022785,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.295286952776863,23.10330315685185,22.775745561147758,22.165750489886435,0.9021781215135689,0.9046927032260287,0.9087277454056357,0.9153841605087326,55.56331291994102,110.51797962079102,164.15549395415425,214.57227299408262
0.509,562.8280752081156,965.9782838022785,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.295286952776863,23.10330315685185,22.775745561147758,22.165750489886435,0.9021781215135689,0.9046927032260287,0.9087277454056357,0.9153841605087326,55.56331291994102,110.51797962079102,164.15549395415425,214.57227299408262
0.51,562.8280752081156,965.9782838022785,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.295286952776863,23.10330315685185,22.775745561147758,22.165750489886435,0.9021781215135689,0.9046927032260287,0.9087277454056357,0.9153841605087326,55.56331291994102,110.51797962079102,164.15549395415425,214.57227299408262
0.511,557.1874252118129,965.9531928852388,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.320377869816596,23.128394073891585,22.80083647818749,22.190841406926168,0.9018413136580902,0.9043703465190394,0.9084300448600251,0.9151323759703051,55.6023934710415,110.59858351908215,164.28249915086994,214.7560750927044
0.512,556.2195342976412,965.948887254739,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.32468350031634,23.132699704391328,22.805142108687235,22.19514703742591,0.9017833271829794,0.9043148398777902,0.9083787692446993,0.9150889795951298,55.60908353952743,110.61238342088619,164.30424713872424,214.7875577519254
0.513,556.2195342976412,965.948887254739,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.32468350031634,23.132699704391328,22.805142108687235,22.19514703742591,0.9017833271829794,0.9043148398777902,0.9083787692446993,0.9150889795951298,55.60908353952743,110.61238342088619,164.30424713872424,214.7875577519254
0.514,553.7256467564458,965.9377931554994,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.335777599555925,23.143793803630913,22.81623620792682,22.206241136665497,0.9016336601110055,0.9041715624676697,0.9082463937039991,0.9149769060919981,55.62629960531535,110.64789791960794,164.3602215607142,214.86859912861303
0.515,550.9983234585969,965.9256606212659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.347910133789426,23.155926337864415,22.828368742160322,22.218373670899,0.9014695611358421,0.9040144512424351,0.9081012047899946,0.9148539195362466,55.64509099460519,110.68666566484121,164.42133212388214,214.95709675451403
0.516,550.9983234585969,965.9256606212659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.347910133789426,23.155926337864415,22.828368742160322,22.218373670899,0.9014695611358421,0.9040144512424351,0.9081012047899946,0.9148539195362466,55.64509099460519,110.68666566484121,164.42133212388214,214.95709675451403
0.517,550.9983234585969,965.9256606212659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.347910133789426,23.155926337864415,22.828368742160322,22.218373670899,0.9014695611358421,0.9040144512424351,0.9081012047899946,0.9148539195362466,55.64509099460519,110.68666566484121,164.42133212388214,214.95709675451403
0.518,550.9983234585969,965.9256606212659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.347910133789426,23.155926337864415,22.828368742160322,22.218373670899,0.9014695611358421,0.9040144512424351,0.9081012047899946,0.9148539195362466,55.64509099460519,110.68666566484121,164.42133212388214,214.95709675451403
0.519,548.1781559247493,965.9131153849531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.36045537010223,23.168471574177218,22.840913978473125,22.2309189072118,0.9012994157629689,0.9038515313158261,0.907950612725718,0.9147262850689261,55.664481843688165,110.72667405189037,164.48440792107397,215.0484623664357
0.52,548.1781559247493,965.9131153849531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.36045537010223,23.168471574177218,22.840913978473125,22.2309189072118,0.9012994157629689,0.9038515313158261,0.907950612725718,0.9147262850689261,55.664481843688165,110.72667405189037,164.48440792107397,215.0484623664357
0.521,548.1781559247493,965.9131153849531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.36045537010223,23.168471574177218,22.840913978473125,22.2309189072118,0.9012994157629689,0.9038515313158261,0.907950612725718,0.9147262850689261,55.664481843688165,110.72667405189037,164.48440792107397,215.0484623664357
0.522,544.9722521414171,965.8988550552039,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.374715699851507,23.182731903926495,22.855174308222402,22.24517923696108,0.9011054359682833,0.9036657647778498,0.9077788594257217,0.9145806279615145,55.68647452819456,110.77205555994743,164.5559666493996,215.15214280586468
0.523,542.0087505502821,965.885674162411,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.387896592644395,23.195912796719384,22.86835520101529,22.258360129753967,0.9009255969420674,0.9034935173051303,0.9076195644576593,0.9144454538323677,55.7067559193039,110.81391045261665,164.62197577487333,215.2478083667828
0.524,542.0087505502821,965.885674162411,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.387896592644395,23.195912796719384,22.86835520101529,22.258360129753967,0.9009255969420674,0.9034935173051303,0.9076195644576593,0.9144454538323677,55.7067559193039,110.81391045261665,164.62197577487333,215.2478083667828
0.525,542.0087505502821,965.885674162411,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.387896592644395,23.195912796719384,22.86835520101529,22.258360129753967,0.9009255969420674,0.9034935173051303,0.9076195644576593,0.9144454538323677,55.7067559193039,110.81391045261665,164.62197577487333,215.2478083667828
0.526,537.7325322740754,965.8666575294842,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.40691322557116,23.214929429646148,22.887371833942055,22.27737676268073,0.9006652171206433,0.9032440901398312,0.9073888244200401,0.9142495139518203,55.73593782047373,110.87414123448166,164.71698452755774,215.3855463530887
0.527,537.7325322740754,965.8666575294842,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.40691322557116,23.214929429646148,22.887371833942055,22.27737676268073,0.9006652171206433,0.9032440901398312,0.9073888244200401,0.9142495139518203,55.73593782047373,110.87414123448166,164.71698452755774,215.3855463530887
0.528,537.7325322740754,965.8666575294842,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.40691322557116,23.214929429646148,22.887371833942055,22.27737676268073,0.9006652171206433,0.9032440901398312,0.9073888244200401,0.9142495139518203,55.73593782047373,110.87414123448166,164.71698452755774,215.3855463530887
0.529,532.5192229643311,965.843479898749,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.430090856306336,23.238107060381324,22.91054946467723,22.300554393415908,0.9003463970791534,0.9029386192869283,0.9071061295941304,0.9140092338474465,55.77137869425762,110.94730293968351,164.83242130989618,215.5529700446803
0.53,532.5192229643311,965.843479898749,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.430090856306336,23.238107060381324,22.91054946467723,22.300554393415908,0.9003463970791534,0.9029386192869283,0.9071061295941304,0.9140092338474465,55.77137869425762,110.94730293968351,164.83242130989618,215.5529700446803
0.531,532.5192229643311,965.843479898749,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.430090856306336,23.238107060381324,22.91054946467723,22.300554393415908,0.9003463970791534,0.9029386192869283,0.9071061295941304,0.9140092338474465,55.77137869425762,110.94730293968351,164.83242130989618,215.5529700446803
0.532,527.3375978981461,965.8204522682385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.453118486816905,23.261134690891893,22.9335770951878,22.323582023926477,0.9000280443701458,0.9026335293736705,0.906823668306727,0.9137689127833859,55.80645254869704,111.01972071128152,164.9467177792617,215.7188167848645
