Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.5329999999999999,527.3375978981461,965.8204522682385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.453118486816905,23.261134690891893,22.9335770951878,22.323582023926477,0.9000280443701458,0.9026335293736705,0.906823668306727,0.9137689127833859,55.80645254869704,111.01972071128152,164.9467177792617,215.7188167848645
0.534,527.3375978981461,965.8204522682385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.453118486816905,23.261134690891893,22.9335770951878,22.323582023926477,0.9000280443701458,0.9026335293736705,0.906823668306727,0.9137689127833859,55.80645254869704,111.01972071128152,164.9467177792617,215.7188167848645
0.535,526.9755432622159,965.8188436678405,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.454727087214863,23.26274329128985,22.93518569558576,22.325190624324435,0.9000057463240438,0.9026121578032,0.906803877464093,0.9137520656556951,55.808897506213384,111.02476938309768,164.95468731630817,215.7303836386168
0.536,523.0192327708844,965.8012698133815,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.47230094167385,23.28031714574884,22.952759550044746,22.342764478783423,0.8997616359598178,0.9023781691248385,0.9065871581342726,0.9135675062196841,55.83556477387872,111.07983986588386,165.04162903860458,215.8565939471001
0.537,523.0192327708844,965.8012698133815,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.47230094167385,23.28031714574884,22.952759550044746,22.342764478783423,0.8997616359598178,0.9023781691248385,0.9065871581342726,0.9135675062196841,55.83556477387872,111.07983986588386,165.04162903860458,215.8565939471001
0.5379999999999999,523.0192327708844,965.8012698133815,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.47230094167385,23.28031714574884,22.952759550044746,22.342764478783423,0.8997616359598178,0.9023781691248385,0.9065871581342726,0.9135675062196841,55.83556477387872,111.07983986588386,165.04162903860458,215.8565939471001
0.539,517.4228266284983,965.7764247047305,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.497146050324844,23.305162254399832,22.97760465869574,22.367609587434416,0.8994149430779091,0.9020457858177366,0.906279189439335,0.9133050037062125,55.873128824026594,111.15742698332744,165.16415207096986,216.03453330282707
0.54,516.7730027239134,965.7735410265336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.50002972852174,23.308045932596727,22.980488336892634,22.37049326563131,0.8993745837993702,0.9020070873976569,0.9062433247313464,0.9132744160866854,55.877478340082746,111.16641178956841,165.17834313530162,216.05514874473286
0.541,516.7730027239134,965.7735410265336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.50002972852174,23.308045932596727,22.980488336892634,22.37049326563131,0.8993745837993702,0.9020070873976569,0.9062433247313464,0.9132744160866854,55.877478340082746,111.16641178956841,165.17834313530162,216.05514874473286
0.542,512.9271834558979,965.7564803974434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.517090357611963,23.32510656168695,22.99754896598286,22.387553894721535,0.8991352968729476,0.9017776265642351,0.9060306289138625,0.9130929409681746,55.90316694318449,111.21948126804557,165.2621746922936,216.17695633370332
0.5429999999999999,512.1178199937132,965.7528912500618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.520679504993566,23.328695709068555,23.001138113364462,22.39114304210314,0.8990848454671999,0.901729242332903,0.9059857716399912,0.9130546517809417,55.90856154806101,111.23062682988228,165.2797832323689,216.20254706870247
0.544,512.1178199937132,965.7528912500618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.520679504993566,23.328695709068555,23.001138113364462,22.39114304210314,0.8990848454671999,0.901729242332903,0.9059857716399912,0.9130546517809417,55.90856154806101,111.23062682988228,165.2797832323689,216.20254706870247
0.545,512.1178199937132,965.7528912500618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.520679504993566,23.328695709068555,23.001138113364462,22.39114304210314,0.8990848454671999,0.901729242332903,0.9059857716399912,0.9130546517809417,55.90856154806101,111.23062682988228,165.2797832323689,216.20254706870247
0.546,512.1178199937132,965.7528912500618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.520679504993566,23.328695709068555,23.001138113364462,22.39114304210314,0.8990848454671999,0.901729242332903,0.9059857716399912,0.9130546517809417,55.90856154806101,111.23062682988228,165.2797832323689,216.20254706870247
0.547,505.01787451967766,965.7214281870725,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.552142567982813,23.3601587720578,23.032601176353708,22.422606105092385,0.8986409257771469,0.9013034438376423,0.9055908910405291,0.9127173481215303,55.955707559873446,111.32804773307032,165.43373109828693,216.42636302219316
0.5479999999999999,505.01787451967766,965.7214281870725,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.552142567982813,23.3601587720578,23.032601176353708,22.422606105092385,0.8986409257771469,0.9013034438376423,0.9055908910405291,0.9127173481215303,55.955707559873446,111.32804773307032,165.43373109828693,216.42636302219316
0.5489999999999999,505.01787451967766,965.7214281870725,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.552142567982813,23.3601587720578,23.032601176353708,22.422606105092385,0.8986409257771469,0.9013034438376423,0.9055908910405291,0.9127173481215303,55.955707559873446,111.32804773307032,165.43373109828693,216.42636302219316
0.55,498.0565740292608,965.6906230301786,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.582947724876774,23.390963928951763,23.06340633324767,22.453411261986346,0.898203411364132,0.900883671697491,0.9052013902897604,0.9123842203523858,56.001616782922916,111.42293839495694,165.58374258100707,216.64459821395045
0.551,494.68108319071365,965.6757036642198,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.597867090835578,23.405883294910566,23.078325699206474,22.46833062794515,0.8979904937770992,0.9006793469399867,0.9050117263871849,0.9122218586689139,56.023761803320646,111.46871946885564,165.65613951370085,216.74997140233867
0.552,494.68108319071365,965.6757036642198,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.597867090835578,23.405883294910566,23.078325699206474,22.46833062794515,0.8979904937770992,0.9006793469399867,0.9050117263871849,0.9122218586689139,56.023761803320646,111.46871946885564,165.65613951370085,216.74997140233867
0.5529999999999999,494.68108319071365,965.6757036642198,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.597867090835578,23.405883294910566,23.078325699206474,22.46833062794515,0.8979904937770992,0.9006793469399867,0.9050117263871849,0.9122218586689139,56.023761803320646,111.46871946885564,165.65613951370085,216.74997140233867
0.5539999999999999,491.76619950541016,965.6628305113225,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.610740243732906,23.418756447807894,23.0911988521038,22.481203780842478,0.8978062414853664,0.9005025089585303,0.9048475385027649,0.9120812284639509,56.042822602737125,111.50812923776095,165.7184727382664,216.84072373892838
0.555,489.3436243127323,965.6521393533309,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.62143140172448,23.429447605799467,23.101890010095374,22.49189493883405,0.8976528419978703,0.9003552670583163,0.904710802512572,0.9119640571348008,56.05861947060165,111.54079395002476,165.7701457764722,216.9159745972595
0.556,489.3436243127322,965.6521393533309,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.62143140172448,23.429447605799467,23.101890010095374,22.49189493883405,0.8976528419978703,0.9003552670583163,0.904710802512572,0.9119640571348008,56.05861947060165,111.54079395002476,165.7701457764722,216.9159745972595
0.557,486.2783732877999,965.63862271993,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.634948035125333,23.44296423920032,23.11540664349623,22.505411572234905,0.8974584110499692,0.9001686210341806,0.9045374389162526,0.9118154287777451,56.07854807750883,111.58200667438854,165.83535186754327,217.0109581302107
0.5579999999999999,486.02502639130836,965.6375061111478,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.636064643907574,23.444080847982562,23.11652325227847,22.506528181017146,0.8974423246043115,0.9001531777009006,0.9045230928440369,0.9118031260830903,56.080192226319554,111.58540702534691,165.840732385374,217.0187969842005
0.5589999999999999,486.02502639130836,965.6375061111478,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.636064643907574,23.444080847982562,23.11652325227847,22.506528181017146,0.8974423246043115,0.9001531777009006,0.9045230928440369,0.9118031260830903,56.080192226319554,111.58540702534691,165.840732385374,217.0187969842005
0.56,486.02502639130836,965.6375061111478,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.636064643907574,23.444080847982562,23.11652325227847,22.506528181017146,0.8974423246043115,0.9001531777009006,0.9045230928440369,0.9118031260830903,56.080192226319554,111.58540702534691,165.840732385374,217.0187969842005
0.561,481.566763323433,965.617871310822,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.65569944423335,23.463715648308337,23.136158052604245,22.52616298134292,0.8971588443053313,0.8998810060924168,0.9042702158195135,0.9115861804528388,56.10904971430752,111.64509424374093,165.93519143323024,217.1564447928441
0.562,479.56309760929685,965.6090563455653,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.66451440949011,23.472530613565098,23.144973017861005,22.534977946599682,0.8970312007807437,0.8997584395593019,0.9041563115128759,0.911488407402281,56.12197206083699,111.67182551276662,165.97750377348729,217.21812227737556
0.5630000000000001,479.56309760929685,965.6090563455653,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.66451440949011,23.472530613565098,23.144973017861005,22.534977946599682,0.8970312007807437,0.8997584395593019,0.9041563115128759,0.911488407402281,56.12197206083699,111.67182551276662,165.97750377348729,217.21812227737556
0.5640000000000001,479.56309760929685,965.6090563455653,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.66451440949011,23.472530613565098,23.144973017861005,22.534977946599682,0.8970312007807437,0.8997584395593019,0.9041563115128759,0.911488407402281,56.12197206083699,111.67182551276662,165.97750377348729,217.21812227737556
0.5650000000000001,477.3484869166725,965.5993205479178,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.67425020713752,23.482266411212507,23.154708815508414,22.54471374424709,0.8968899523980437,0.8996227985227679,0.9040302375797509,0.9113801498348951,56.13622043628619,111.70130227850842,166.02416790010452,217.28615696636817
0.5660000000000001,477.3484869166725,965.5993205479178,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.67425020713752,23.482266411212507,23.154708815508414,22.54471374424709,0.8968899523980437,0.8996227985227679,0.9040302375797509,0.9113801498348951,56.13622043628619,111.70130227850842,166.02416790010452,217.28615696636817
0.5670000000000001,477.3484869166725,965.5993205479178,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.67425020713752,23.482266411212507,23.154708815508414,22.54471374424709,0.8968899523980437,0.8996227985227679,0.9040302375797509,0.9113801498348951,56.13622043628619,111.70130227850842,166.02416790010452,217.28615696636817
0.5680000000000001,475.0058701801551,965.5890305854659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.684540169589425,23.492556373664414,23.16499877796032,22.555003706698997,0.8967403550144599,0.8994791276573387,0.9038966783804036,0.9112654211146852,56.151252575317436,111.73240329550235,166.073410209318,217.35796625421594
0.5690000000000001,472.4927083802066,965.5780017273418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.695569027713603,23.50358523178859,23.1760276360845,22.566032564823175,0.8965796627451083,0.8993247874741293,0.9037531759559455,0.9111421013375194,56.16733300205693,111.76567640752249,166.12609944736852,217.43482009458742
0.5700000000000001,472.4927083802066,965.5780017273418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.695569027713603,23.50358523178859,23.1760276360845,22.566032564823175,0.8965796627451083,0.8993247874741293,0.9037531759559455,0.9111421013375194,56.16733300205693,111.76567640752249,166.12609944736852,217.43482009458742
0.5710000000000001,472.4927083802066,965.5780017273418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.695569027713603,23.50358523178859,23.1760276360845,22.566032564823175,0.8965796627451083,0.8993247874741293,0.9037531759559455,0.9111421013375194,56.16733300205693,111.76567640752249,166.12609944736852,217.43482009458742
0.5720000000000001,472.4927083802066,965.5780017273418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.695569027713603,23.50358523178859,23.1760276360845,22.566032564823175,0.8965796627451083,0.8993247874741293,0.9037531759559455,0.9111421013375194,56.16733300205693,111.76567640752249,166.12609944736852,217.43482009458742
0.5730000000000001,472.16778795723604,965.5765766305035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.696994124551864,23.505010328626852,23.17745273292276,22.567457661661436,0.8965588722286122,0.8993048177441347,0.903734606629833,0.9111261399175491,56.16940848713587,111.76997117953874,166.13290097576476,217.44474233186654
0.5740000000000001,470.1789493868897,965.5678576995904,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.705713055464983,23.51372925953997,23.18617166383588,22.576176592574555,0.8964315404317073,0.8991825076275893,0.9036208643694283,0.9110283531717954,56.182094853310964,111.79622411470032,166.17448008797126,217.50540574182315
0.5750000000000001,470.1789493868897,965.5678576995904,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.705713055464983,23.51372925953997,23.18617166383588,22.576176592574555,0.8964315404317073,0.8991825076275893,0.9036208643694283,0.9110283531717954,56.182094853310964,111.79622411470032,166.17448008797126,217.50540574182315
0.5760000000000001,470.1789493868897,965.5678576995904,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.705713055464983,23.51372925953997,23.18617166383588,22.576176592574555,0.8964315404317073,0.8991825076275893,0.9036208643694283,0.9110283531717954,56.182094853310964,111.79622411470032,166.17448008797126,217.50540574182315
0.5770000000000001,467.1571483252965,965.5546242112741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.71894654378123,23.526962747856217,23.199405152152124,22.5894100808908,0.8962378420035121,0.898996431045355,0.9034477919760412,0.9108794978663538,56.20131152486685,111.8359947460999,166.237478123898,217.59734138143966
0.578,467.1571483252964,965.5546242112741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.71894654378123,23.526962747856217,23.199405152152124,22.5894100808908,0.8962378420035121,0.898996431045355,0.9034477919760412,0.9108794978663538,56.20131152486685,111.8359947460999,166.237478123898,217.59734138143966
0.579,467.1571483252964,965.5546242112741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.71894654378123,23.526962747856217,23.199405152152124,22.5894100808908,0.8962378420035121,0.898996431045355,0.9034477919760412,0.9108794978663538,56.20131152486685,111.8359947460999,166.237478123898,217.59734138143966
0.58,467.1571483252964,965.5546242112741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.71894654378123,23.526962747856217,23.199405152152124,22.5894100808908,0.8962378420035121,0.898996431045355,0.9034477919760412,0.9108794978663538,56.20131152486685,111.8359947460999,166.237478123898,217.59734138143966
0.581,462.56506724863937,965.5345477815154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.739022973540003,23.54703917761499,23.219481581910898,22.609486510649575,0.8959429803976202,0.8987131324870442,0.9031842219789167,0.9106526674388333,56.23037616357692,111.8961558688297,166.3327978851131,217.73649688370818
0.5820000000000001,462.56506724863937,965.5345477815154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.739022973540003,23.54703917761499,23.219481581910898,22.609486510649575,0.8959429803976202,0.8987131324870442,0.9031842219789167,0.9106526674388333,56.23037616357692,111.8961558688297,166.3327978851131,217.73649688370818
0.583,462.56506724863937,965.5345477815154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.739022973540003,23.54703917761499,23.219481581910898,22.609486510649575,0.8959429803976202,0.8987131324870442,0.9031842219789167,0.9106526674388333,56.23037616357692,111.8961558688297,166.3327978851131,217.73649688370818
0.584,462.33377095196283,965.5335376895159,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.740033065539436,23.548049269614424,23.22049167391033,22.610496602649008,0.8959281132736194,0.8986988471269325,0.9031709292087254,0.9106412231220655,56.231835641051894,111.89917714795278,166.3375855427088,217.743487937326
0.585,459.26044279675483,965.5201269047762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753443850279112,23.5614600543541,23.233902458650007,22.623907387388684,0.895730435418226,0.8985088932316208,0.902994153726631,0.9104889891777501,56.25118708158645,111.93923944957253,166.40107664928942,217.83621414811475
0.586,459.26044279675483,965.5201269047762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753443850279112,23.5614600543541,23.233902458650007,22.623907387388684,0.895730435418226,0.8985088932316208,0.902994153726631,0.9104889891777501,56.25118708158645,111.93923944957253,166.40107664928942,217.83621414811475
0.5870000000000001,459.26044279675483,965.5201269047762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753443850279112,23.5614600543541,23.233902458650007,22.623907387388684,0.895730435418226,0.8985088932316208,0.902994153726631,0.9104889891777501,56.25118708158645,111.93923944957253,166.40107664928942,217.83621414811475
0.588,459.26044279675483,965.5201269047762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753443850279112,23.5614600543541,23.233902458650007,22.623907387388684,0.895730435418226,0.8985088932316208,0.902994153726631,0.9104889891777501,56.25118708158645,111.93923944957253,166.40107664928942,217.83621414811475
0.589,458.3294938779206,965.5160686382552,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.757502116800154,23.565518320875142,23.23796072517105,22.627965653909726,0.895670509354563,0.8984513045321927,0.902940552975276,0.9104428149941223,56.25703362075206,111.95134422894193,166.4202628186188,217.8642402695665
0.59,455.65515596238953,965.5044212392611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.76914951579427,23.577165719869257,23.249608124165164,22.63961305290384,0.8954982445861018,0.8982857480993459,0.9027864421244616,0.910310018711246,56.27378905425879,111.98603753123656,166.47525818561408,217.94458873456477
0.591,455.65515596238953,965.5044212392611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.76914951579427,23.577165719869257,23.249608124165164,22.63961305290384,0.8954982445861018,0.8982857480993459,0.9027864421244616,0.910310018711246,56.27378905425879,111.98603753123656,166.47525818561408,217.94458873456477
0.5920000000000001,455.65515596238953,965.5044212392611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.76914951579427,23.577165719869257,23.249608124165164,22.63961305290384,0.8954982445861018,0.8982857480993459,0.9027864421244616,0.910310018711246,56.27378905425879,111.98603753123656,166.47525818561408,217.94458873456477
0.593,455.65515596238953,965.5044212392611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.76914951579427,23.577165719869257,23.249608124165164,22.63961305290384,0.8954982445861018,0.8982857480993459,0.9027864421244616,0.910310018711246,56.27378905425879,111.98603753123656,166.47525818561408,217.94458873456477
0.594,453.07261391760653,965.4931893252648,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.78038142979058,23.58839763386557,23.260840038161476,22.650844966900152,0.8953317393636747,0.8981257119133726,0.9026374432347195,0.9101815740580398,56.28991250659039,112.01942586535446,166.528193679409,218.02194769817643
0.595,453.07261391760653,965.4931893252648,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.78038142979058,23.58839763386557,23.260840038161476,22.650844966900152,0.8953317393636747,0.8981257119133726,0.9026374432347195,0.9101815740580398,56.28991250659039,112.01942586535446,166.528193679409,218.02194769817643
0.596,453.07261391760653,965.4931893252648,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.78038142979058,23.58839763386557,23.260840038161476,22.650844966900152,0.8953317393636747,0.8981257119133726,0.9026374432347195,0.9101815740580398,56.28991250659039,112.01942586535446,166.528193679409,218.02194769817643
0.597,447.2117847813898,965.4677601664222,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.80581058863318,23.613826792708167,23.286269197004074,22.67627412574275,0.8949533715849552,0.8977619900939784,0.9022987099577191,0.9098893757657204,56.32629160522692,112.09477252829052,166.64768377490543,218.19664103446246
0.598,445.541354005931,965.4605286561739,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.813042098881468,23.621058302956456,23.293500707252363,22.68350563599104,0.8948454175821512,0.8976582010895375,0.902202027161609,0.9098059265264378,56.33660544943515,112.11613740003637,166.681573802471,218.24620640668198
0.599,445.541354005931,965.4605286561739,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.813042098881468,23.621058302956456,23.293500707252363,22.68350563599104,0.8948454175821512,0.8976582010895375,0.902202027161609,0.9098059265264378,56.33660544943515,112.11613740003637,166.681573802471,218.24620640668198
0.6,445.541354005931,965.4605286561739,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.813042098881468,23.621058302956456,23.293500707252363,22.68350563599104,0.8948454175821512,0.8976582010895375,0.902202027161609,0.9098059265264378,56.33660544943515,112.11613740003637,166.681573802471,218.24620640668198
0.601,443.52291740022116,965.4518006429577,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.821770112097695,23.629786316172684,23.30222872046859,22.692233649207267,0.8947149144230733,0.897532724841784,0.9020851276949287,0.9097049991948888,56.34903500410678,112.14188688319061,166.72242371173078,218.30596179504397
0.602,442.79918136912596,965.4486738431441,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.824896911911267,23.632913115986256,23.305355520282163,22.69536044902084,0.8946681062281882,0.8974877175315906,0.9020431930058227,0.9096687865032084,56.353482908978044,112.15110183756514,166.73704392534515,218.32735121049217
0.603,442.79918136912596,965.4486738431441,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.824896911911267,23.632913115986256,23.305355520282163,22.69536044902084,0.8946681062281882,0.8974877175315906,0.9020431930058227,0.9096687865032084,56.353482908978044,112.15110183756514,166.73704392534515,218.32735121049217
0.604,440.5030705808828,965.4387636305165,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.83480712453884,23.64282332861383,23.315265732909737,22.705270661648413,0.8945195565404934,0.897344875644612,0.9019100896151078,0.9095538186550672,56.36756296274632,112.1802740458994,166.78333227275766,218.3950813782979
0.605,440.0331111664572,965.4367371158346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.836833639220757,23.644849843295745,23.317292247591652,22.70729717633033,0.8944891437001434,0.8973156299782055,0.9018828353495317,0.9095302728813947,56.37043891255432,112.18623301798706,166.7927883742259,218.4089196706043
0.606,440.0331111664572,965.4367371158346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.836833639220757,23.644849843295745,23.317292247591652,22.70729717633033,0.8944891437001434,0.8973156299782055,0.9018828353495317,0.9095302728813947,56.37043891255432,112.18623301798706,166.7927883742259,218.4089196706043
0.607,440.0331111664572,965.4367371158346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.836833639220757,23.644849843295745,23.317292247591652,22.70729717633033,0.8944891437001434,0.8973156299782055,0.9018828353495317,0.9095302728813947,56.37043891255432,112.18623301798706,166.7927883742259,218.4089196706043
0.608,440.0331111664572,965.4367371158346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.836833639220757,23.644849843295745,23.317292247591652,22.70729717633033,0.8944891437001434,0.8973156299782055,0.9018828353495317,0.9095302728813947,56.37043891255432,112.18623301798706,166.7927883742259,218.4089196706043
0.609,440.0331111664572,965.4367371158346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.836833639220757,23.644849843295745,23.317292247591652,22.70729717633033,0.8944891437001434,0.8973156299782055,0.9018828353495317,0.9095302728813947,56.37043891255432,112.18623301798706,166.7927883742259,218.4089196706043
0.61,440.0331111664572,965.4367371158346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.836833639220757,23.644849843295745,23.317292247591652,22.70729717633033,0.8944891437001434,0.8973156299782055,0.9018828353495317,0.9095302728813947,56.37043891255432,112.18623301798706,166.7927883742259,218.4089196706043
0.611,435.49688511870175,965.4172102809133,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.85636047414205,23.66437667821704,23.336819082512946,22.726824011251622,0.8941954641807153,0.8970331969664489,0.9016195908270709,0.9093027621781118,56.39809411169126,112.24354062166877,166.88374254256127,218.54205750431817
0.612,435.49688511870175,965.4172102809133,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.85636047414205,23.66437667821704,23.336819082512946,22.726824011251622,0.8941954641807153,0.8970331969664489,0.9016195908270709,0.9093027621781118,56.39809411169126,112.24354062166877,166.88374254256127,218.54205750431817
0.613,435.49688511870175,965.4172102809133,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.85636047414205,23.66437667821704,23.336819082512946,22.726824011251622,0.8941954641807153,0.8970331969664489,0.9016195908270709,0.9093027621781118,56.39809411169126,112.24354062166877,166.88374254256127,218.54205750431817
0.614,432.00683512190164,965.4022303420288,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.871340413026545,23.679356617101533,23.35179902139744,22.741803950136116,0.8939693936641084,0.8968157541664314,0.9014168684053478,0.9091274528230506,56.419240207633145,112.28736732355286,166.9533188179888,218.64394353480637
0.615,430.9578316629287,965.3977355372467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.875835217808643,23.68385142188363,23.356293826179538,22.746298754918215,0.8939014287842612,0.8967503780756362,0.9013559092368952,0.9090747190808883,56.42557341758763,112.30049458064886,166.97416180457358,218.6744725245849
0.616,430.9578316629287,965.3977355372467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.875835217808643,23.68385142188363,23.356293826179538,22.746298754918215,0.8939014287842612,0.8967503780756362,0.9013559092368952,0.9090747190808883,56.42557341758763,112.30049458064886,166.97416180457358,218.6744725245849
0.617,430.9578316629287,965.3977355372467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.875835217808643,23.68385142188363,23.356293826179538,22.746298754918215,0.8939014287842612,0.8967503780756362,0.9013559092368952,0.9090747190808883,56.42557341758763,112.30049458064886,166.97416180457358,218.6744725245849
0.618,427.01120618594086,965.3808581206829,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.892712634372472,23.70072883844746,23.373171242743368,22.763176171482044,0.8936456882989918,0.8965043581618589,0.901126474301092,0.9088761695678435,56.449305213017105,112.34969020389875,167.05228544800977,218.78892997326432
0.619,426.6328809909446,965.3792430698638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.894327685191527,23.702343889266515,23.374786293562423,22.7647912223011,0.893621170922356,0.8964807709759836,0.9011044741817064,0.9088571249675764,56.45157215346584,112.35438996462375,167.05974980896005,218.799868250516
0.62,426.6328809909446,965.3792430698638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.894327685191527,23.702343889266515,23.374786293562423,22.7647912223011,0.893621170922356,0.8964807709759836,0.9011044741817064,0.9088571249675764,56.45157215346584,112.35438996462375,167.05974980896005,218.799868250516
0.621,426.6328809909446,965.3792430698638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.894327685191527,23.702343889266515,23.374786293562423,22.7647912223011,0.893621170922356,0.8964807709759836,0.9011044741817064,0.9088571249675764,56.45157215346584,112.35438996462375,167.05974980896005,218.799868250516
0.622,426.6328809909446,965.3792430698638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.894327685191527,23.702343889266515,23.374786293562423,22.7647912223011,0.893621170922356,0.8964807709759836,0.9011044741817064,0.9088571249675764,56.45157215346584,112.35438996462375,167.05974980896005,218.799868250516
0.623,422.4698189706656,965.3615051087414,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.912065646313934,23.720081850388922,23.39252425468483,22.782529183423506,0.893351383806297,0.8962212000632492,0.9008623338806659,0.9086474448731126,56.47642343084371,112.40591593108704,167.14159760373687,218.91983551919864
0.624,422.4698189706656,965.3615051087414,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.912065646313934,23.720081850388922,23.39252425468483,22.782529183423506,0.893351383806297,0.8962212000632492,0.9008623338806659,0.9086474448731126,56.47642343084371,112.40591593108704,167.14159760373687,218.91983551919864
0.625,422.4698189706656,965.3615051087414,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.912065646313934,23.720081850388922,23.39252425468483,22.782529183423506,0.893351383806297,0.8962212000632492,0.9008623338806659,0.9086474448731126,56.47642343084371,112.40591593108704,167.14159760373687,218.91983551919864
0.626,422.4698189706656,965.3615051087414,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.912065646313934,23.720081850388922,23.39252425468483,22.782529183423506,0.893351383806297,0.8962212000632492,0.9008623338806659,0.9086474448731126,56.47642343084371,112.40591593108704,167.14159760373687,218.91983551919864
0.627,420.62733135509285,965.3536750881461,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.919895666909227,23.727911870984215,23.400354275280122,22.7903592040188,0.8932319921066371,0.8961063180748177,0.9007551462403958,0.9085545860547555,56.48736642283404,112.42860773332846,167.17765004635382,218.9726949471037
0.628,420.62733135509285,965.3536750881461,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.919895666909227,23.727911870984215,23.400354275280122,22.7903592040188,0.8932319921066371,0.8961063180748177,0.9007551462403958,0.9085545860547555,56.48736642283404,112.42860773332846,167.17765004635382,218.9726949471037
0.629,420.28892993659514,965.3522383863351,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.921332368720257,23.729348572795246,23.401790977091153,22.79179590582983,0.8932100653905193,0.8960852188291016,0.9007354588024528,0.9085375277598833,56.4893725126865,112.43276783049308,167.18426002487752,218.98238744690462
0.63,420.28892993659525,965.3522383863351,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.921332368720257,23.729348572795246,23.401790977091153,22.79179590582983,0.8932100653905193,0.8960852188291016,0.9007354588024528,0.9085375277598833,56.4893725126865,112.43276783049308,167.18426002487752,218.98238744690462
0.631,420.28892993659514,965.3522383863351,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.921332368720257,23.729348572795246,23.401790977091153,22.79179590582983,0.8932100653905193,0.8960852188291016,0.9007354588024528,0.9085375277598833,56.4893725126865,112.43276783049308,167.18426002487752,218.98238744690462
0.632,420.28892993659525,965.3522383863351,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.921332368720257,23.729348572795246,23.401790977091153,22.79179590582983,0.8932100653905193,0.8960852188291016,0.9007354588024528,0.9085375277598833,56.4893725126865,112.43276783049308,167.18426002487752,218.98238744690462
0.633,417.85777193562876,965.3419298369022,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.931640918153178,23.739657122228166,23.412099526524074,22.80210445526275,0.8930525563225195,0.8959336469844538,0.900594016888807,0.9084149503392753,56.50375012993667,112.4625849478818,167.23164072170292,219.05187357980648
0.634,417.85777193562876,965.3419298369022,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.931640918153178,23.739657122228166,23.412099526524074,22.80210445526275,0.8930525563225195,0.8959336469844538,0.900594016888807,0.9084149503392753,56.50375012993667,112.4625849478818,167.23164072170292,219.05187357980648
0.635,417.85777193562876,965.3419298369022,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.931640918153178,23.739657122228166,23.412099526524074,22.80210445526275,0.8930525563225195,0.8959336469844538,0.900594016888807,0.9084149503392753,56.50375012993667,112.4625849478818,167.23164072170292,219.05187357980648
0.636,417.7460065280269,965.3414564899707,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.93211426508465,23.740130469159638,23.412572873455545,22.80257780219422,0.8930453161816805,0.8959266794684368,0.9005875145179386,0.9084093141862926,56.50440962938291,112.46395272951904,167.23381436679864,219.0550617492479
0.637,414.8228382295926,965.3290942019006,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.944476553154757,23.752492757229746,23.424935161525653,22.81494009026433,0.892855989146377,0.8957444725101033,0.900417455643678,0.9082618781164089,56.52161213377621,112.49963251038476,167.29052142331508,219.13824899713939
0.638,413.7323824701425,965.3244915611366,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.949079193918763,23.75709539799375,23.42953780228966,22.819542731028335,0.8927853831015213,0.8956765173625831,0.9003540233859856,0.9082068686232586,56.528006272573045,112.51289575890931,167.3116039139762,219.16918257951744
