Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.639,413.7323824701425,965.3244915611366,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.949079193918763,23.75709539799375,23.42953780228966,22.819542731028335,0.8927853831015213,0.8956765173625831,0.9003540233859856,0.9082068686232586,56.528006272573045,112.51289575890931,167.3116039139762,219.16918257951744
0.64,413.7323824701425,965.3244915611366,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.949079193918763,23.75709539799375,23.42953780228966,22.819542731028335,0.8927853831015213,0.8956765173625831,0.9003540233859856,0.9082068686232586,56.528006272573045,112.51289575890931,167.3116039139762,219.16918257951744
0.6409999999999999,410.1421567276903,965.3093734152715,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.964197339783894,23.772213543858882,23.44465594815479,22.834660876893466,0.892553018487632,0.8954528600657854,0.900145222279721,0.9080257335003872,56.54896846888695,112.5563816351935,167.38073714413636,219.2706434453673
0.642,409.2332211207668,965.3055548456097,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.968015909445697,23.776032113520685,23.448474517816592,22.83847944655527,0.8924942189305191,0.8953962598191684,0.9000923744375964,0.9079798735842816,56.55425332826336,112.56734608674353,167.39817085150176,219.29623526217296
0.643,408.00454625357366,965.3003988536561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.973171901399226,23.781188105474214,23.45363050977012,22.843635438508798,0.8924147559080002,0.8953197663973708,0.9000209476687822,0.9079178822045045,56.56138288279219,112.58213839185863,167.42169257925616,219.33076775572647
0.644,408.00454625357366,965.3003988536561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.973171901399226,23.781188105474214,23.45363050977012,22.843635438508798,0.8924147559080002,0.8953197663973708,0.9000209476687822,0.9079178822045045,56.56138288279219,112.58213839185863,167.42169257925616,219.33076775572647
0.645,408.00454625357366,965.3003988536561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.973171901399226,23.781188105474214,23.45363050977012,22.843635438508798,0.8924147559080002,0.8953197663973708,0.9000209476687822,0.9079178822045045,56.56138288279219,112.58213839185863,167.42169257925616,219.33076775572647
0.6459999999999999,408.00454625357366,965.3003988536561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.973171901399226,23.781188105474214,23.45363050977012,22.843635438508798,0.8924147559080002,0.8953197663973708,0.9000209476687822,0.9079178822045045,56.56138288279219,112.58213839185863,167.42169257925616,219.33076775572647
0.647,403.335437162316,965.2808686285432,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.992702126512157,23.800718330587145,23.473160734883052,22.86316566362173,0.8921130371506253,0.8950292961002534,0.8997496691924093,0.9076823437513103,56.5883231876968,112.63804088120015,167.51060220298191,219.46133618202978
0.648,402.90237744418727,965.2790624071733,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.994508347882018,23.802524551957006,23.474966956252914,22.86497188499159,0.8920850753704642,0.8950023746157968,0.8997245226325404,0.9076605025498411,56.59080947719402,112.6432006265088,167.5188098572998,219.47339269928517
0.649,402.90237744418727,965.2790624071733,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.994508347882018,23.802524551957006,23.474966956252914,22.86497188499159,0.8920850753704642,0.8950023746157968,0.8997245226325404,0.9076605025498411,56.59080947719402,112.6432006265088,167.5188098572998,219.47339269928517
0.65,402.90237744418727,965.2790624071733,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.994508347882018,23.802524551957006,23.474966956252914,22.86497188499159,0.8920850753704642,0.8950023746157968,0.8997245226325404,0.9076605025498411,56.59080947719402,112.6432006265088,167.5188098572998,219.47339269928517
0.6509999999999999,402.90237744418727,965.2790624071733,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.994508347882018,23.802524551957006,23.474966956252914,22.86497188499159,0.8920850753704642,0.8950023746157968,0.8997245226325404,0.9076605025498411,56.59080947719402,112.6432006265088,167.5188098572998,219.47339269928517
0.652,402.90237744418727,965.2790624071733,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.994508347882018,23.802524551957006,23.474966956252914,22.86497188499159,0.8920850753704642,0.8950023746157968,0.8997245226325404,0.9076605025498411,56.59080947719402,112.6432006265088,167.5188098572998,219.47339269928517
0.653,402.90237744418727,965.2790624071733,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.994508347882018,23.802524551957006,23.474966956252914,22.86497188499159,0.8920850753704642,0.8950023746157968,0.8997245226325404,0.9076605025498411,56.59080947719402,112.6432006265088,167.5188098572998,219.47339269928517
0.654,398.9332627522059,965.2625506703258,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.011020084729537,23.819036288804526,23.491478693100433,22.88148362183911,0.8918290065232912,0.8947558157263755,0.8994941893775871,0.9074603855291727,56.613496939018965,112.69028792970572,167.59372294503595,219.58345998737485
0.655,398.1467533267305,965.2592881117248,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.01428264333056,23.82229884740555,23.494741251701456,22.884746180440132,0.8917783130375254,0.894707001315764,0.8994485809945293,0.9074207475801137,56.617970971698405,112.6995746393174,167.60849987151101,219.60517652434984
0.6559999999999999,398.1467533267305,965.2592881117248,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.01428264333056,23.82229884740555,23.494741251701456,22.884746180440132,0.8917783130375254,0.894707001315764,0.8994485809945293,0.9074207475801137,56.617970971698405,112.6995746393174,167.60849987151101,219.60517652434984
0.657,398.1467533267305,965.2592881117248,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.01428264333056,23.82229884740555,23.494741251701456,22.884746180440132,0.8917783130375254,0.894707001315764,0.8994485809945293,0.9074207475801137,56.617970971698405,112.6995746393174,167.60849987151101,219.60517652434984
0.6579999999999999,398.1467533267305,965.2592881117248,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.01428264333056,23.82229884740555,23.494741251701456,22.884746180440132,0.8917783130375254,0.894707001315764,0.8994485809945293,0.9074207475801137,56.617970971698405,112.6995746393174,167.60849987151101,219.60517652434984
0.659,392.74254153823074,965.2369580614306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.03661269362472,23.844628897699707,23.517071301995614,22.90707623073429,0.8914304925148153,0.8943720418165095,0.8991355646280338,0.9071485948754795,56.6485148077472,112.76298271737008,167.70941487902343,219.75353073498815
0.66,391.8169121240828,965.2331491613286,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.040421593726776,23.848437797801765,23.520880202097672,22.91088513083635,0.8913710144393759,0.8943147574823698,0.8990820231963731,0.9071020236746865,56.65371116483595,112.77377168458413,167.72658930930453,219.77878691860428
0.6609999999999999,391.8169121240828,965.2331491613286,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.040421593726776,23.848437797801765,23.520880202097672,22.91088513083635,0.8913710144393759,0.8943147574823698,0.8990820231963731,0.9071020236746865,56.65371116483595,112.77377168458413,167.72658930930453,219.77878691860428
0.662,390.5728083685417,965.2280372615274,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.045533493527913,23.8535496976029,23.525992101898808,22.915997030637484,0.8912911209017682,0.8942378081505468,0.899010097189375,0.9070394523687388,56.6606789303846,112.78823923259355,167.74962115147355,219.81266060330518
0.6629999999999999,389.13393637134163,965.2221359661538,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.051434788901545,23.859450992976534,23.53189339727244,22.921898326011117,0.891198792465762,0.8941488785738009,0.8989269666550015,0.9069671211176413,56.66871379566389,112.80492343267153,167.77618419465213,219.85173312419403
0.664,389.13393637134163,965.2221359661538,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.051434788901545,23.859450992976534,23.53189339727244,22.921898326011117,0.891198792465762,0.8941488785738009,0.8989269666550015,0.9069671211176413,56.66871379566389,112.80492343267153,167.77618419465213,219.85173312419403
0.665,389.13393637134163,965.2221359661538,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.051434788901545,23.859450992976534,23.53189339727244,22.921898326011117,0.891198792465762,0.8941488785738009,0.8989269666550015,0.9069671211176413,56.66871379566389,112.80492343267153,167.77618419465213,219.85173312419403
0.6659999999999999,389.13393637134163,965.2221359661538,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.051434788901545,23.859450992976534,23.53189339727244,22.921898326011117,0.891198792465762,0.8941488785738009,0.8989269666550015,0.9069671211176413,56.66871379566389,112.80492343267153,167.77618419465213,219.85173312419403
0.667,386.53109723034976,965.2114911804015,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.06207957465388,23.870095778728867,23.542538183024774,22.93254311176345,0.8910319857824813,0.8939882027696464,0.8987767511921306,0.9068363854553011,56.68318303327423,112.83497109562299,167.82402973292506,219.92212542954758
0.6679999999999999,386.53109723034976,965.2114911804015,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.06207957465388,23.870095778728867,23.542538183024774,22.93254311176345,0.8910319857824813,0.8939882027696464,0.8987767511921306,0.9068363854553011,56.68318303327423,112.83497109562299,167.82402973292506,219.92212542954758
0.669,386.53109723034976,965.2114911804015,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.06207957465388,23.870095778728867,23.542538183024774,22.93254311176345,0.8910319857824813,0.8939882027696464,0.8987767511921306,0.9068363854553011,56.68318303327423,112.83497109562299,167.82402973292506,219.92212542954758
0.67,386.53109723034976,965.2114911804015,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.06207957465388,23.870095778728867,23.542538183024774,22.93254311176345,0.8910319857824813,0.8939882027696464,0.8987767511921306,0.9068363854553011,56.68318303327423,112.83497109562299,167.82402973292506,219.92212542954758
0.6709999999999999,386.53109723034976,965.2114911804015,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.06207957465388,23.870095778728867,23.542538183024774,22.93254311176345,0.8910319857824813,0.8939882027696464,0.8987767511921306,0.9068363854553011,56.68318303327423,112.83497109562299,167.82402973292506,219.92212542954758
0.672,382.7934642983574,965.1962760045195,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.07729475053584,23.88531095461083,23.557753358906737,22.947758287645414,0.8907929696490038,0.8937579498378339,0.8985614497996083,0.9066489276096679,56.7038108378976,112.8778139250844,167.89226367003448,220.02254668073576
0.6729999999999999,380.83694235920143,965.1883457042154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.085225050839952,23.89324125491494,23.565683659210848,22.955688587949524,0.8906681167480447,0.8936376644043402,0.8984489572564172,0.906550947398774,56.714537098991194,112.90009456063731,167.92775581249117,220.0747964778096
0.674,380.83694235920126,965.1883457042154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.085225050839952,23.89324125491494,23.565683659210848,22.955688587949524,0.8906681167480447,0.8936376644043402,0.8984489572564172,0.906550947398774,56.714537098991194,112.90009456063731,167.92775581249117,220.0747964778096
0.675,380.8369423592014,965.1883457042154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.085225050839952,23.89324125491494,23.565683659210848,22.955688587949524,0.8906681167480447,0.8936376644043402,0.8984489572564172,0.906550947398774,56.714537098991194,112.90009456063731,167.92775581249117,220.0747964778096
0.6759999999999999,380.8369423592014,965.1883457042154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.085225050839952,23.89324125491494,23.565683659210848,22.955688587949524,0.8906681167480447,0.8936376644043402,0.8984489572564172,0.906550947398774,56.714537098991194,112.90009456063731,167.92775581249117,220.0747964778096
0.677,380.8369423592014,965.1883457042154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.085225050839952,23.89324125491494,23.565683659210848,22.955688587949524,0.8906681167480447,0.8936376644043402,0.8984489572564172,0.906550947398774,56.714537098991194,112.90009456063731,167.92775581249117,220.0747964778096
0.6779999999999999,380.8369423592014,965.1883457042154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.085225050839952,23.89324125491494,23.565683659210848,22.955688587949524,0.8906681167480447,0.8936376644043402,0.8984489572564172,0.906550947398774,56.714537098991194,112.90009456063731,167.92775581249117,220.0747964778096
0.679,378.10994733415635,965.1773331968433,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.09623755821208,23.90425376228707,23.576696166582977,22.966701095321653,0.8904944253462969,0.893470315671496,0.8982924302148856,0.9064145730829001,56.729403633956984,112.93097855314346,167.976960421887,220.1472505347
0.68,377.11676084070143,965.1733344385824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.10023631647296,23.908252520547947,23.580694924843854,22.97069985358253,0.890431266115959,0.8934094595315281,0.8982355035458426,0.9063649640823481,56.734793590543816,112.94217665272055,167.99480353071067,220.17352963809563
0.6809999999999999,377.11676084070143,965.1733344385824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.10023631647296,23.908252520547947,23.580694924843854,22.97069985358253,0.890431266115959,0.8934094595315281,0.8982355035458426,0.9063649640823481,56.734793590543816,112.94217665272055,167.99480353071067,220.17352963809563
0.682,377.11676084070143,965.1733344385824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.10023631647296,23.908252520547947,23.580694924843854,22.97069985358253,0.890431266115959,0.8934094595315281,0.8982355035458426,0.9063649640823481,56.734793590543816,112.94217665272055,167.99480353071067,220.17352963809563
0.6829999999999999,377.11676084070143,965.1733344385824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.10023631647296,23.908252520547947,23.580694924843854,22.97069985358253,0.890431266115959,0.8934094595315281,0.8982355035458426,0.9063649640823481,56.734793590543816,112.94217665272055,167.99480353071067,220.17352963809563
0.684,373.53428997260454,965.1589658344133,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.114604920642094,23.922621124717082,23.59506352901299,22.985068457751666,0.8902039222982945,0.8931903913313752,0.8980305549819956,0.9061863098516734,56.75412488226115,112.9823430969373,168.05881469352838,220.26782661123227
0.685,373.01012538244936,965.1568708984432,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.11669985661213,23.924716060687118,23.597158464983025,22.9871633937217,0.890170723937712,0.8931583995520721,0.898000621839261,0.9061602104107876,56.756938634467666,112.98819002112394,168.06813390751174,220.28155795564845
0.6859999999999999,373.01012538244936,965.1568708984432,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.11669985661213,23.924716060687118,23.597158464983025,22.9871633937217,0.890170723937712,0.8931583995520721,0.898000621839261,0.9061602104107876,56.756938634467666,112.98819002112394,168.06813390751174,220.28155795564845
0.687,373.01012538244936,965.1568708984432,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.11669985661213,23.924716060687118,23.597158464983025,22.9871633937217,0.890170723937712,0.8931583995520721,0.898000621839261,0.9061602104107876,56.756938634467666,112.98819002112394,168.06813390751174,220.28155795564845
0.6880000000000001,373.01012538244936,965.1568708984432,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.11669985661213,23.924716060687118,23.597158464983025,22.9871633937217,0.890170723937712,0.8931583995520721,0.898000621839261,0.9061602104107876,56.756938634467666,112.98819002112394,168.06813390751174,220.28155795564845
0.6890000000000001,370.3647452958713,965.1463276449764,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.127243110078965,23.935259314153953,23.60770171844986,22.997706647188537,0.8900034455801822,0.8929971935960082,0.8978497764514665,0.9060286590209428,56.77108116630113,113.01757997462207,168.11498249886282,220.35059798134188
0.6900000000000001,370.3647452958713,965.1463276449764,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.127243110078965,23.935259314153953,23.60770171844986,22.997706647188537,0.8900034455801822,0.8929971935960082,0.8978497764514665,0.9060286590209428,56.77108116630113,113.01757997462207,168.11498249886282,220.35059798134188
0.6910000000000001,370.3647452958713,965.1463276449764,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.127243110078965,23.935259314153953,23.60770171844986,22.997706647188537,0.8900034455801822,0.8929971935960082,0.8978497764514665,0.9060286590209428,56.77108116630113,113.01757997462207,168.11498249886282,220.35059798134188
0.6920000000000001,369.97789482863647,965.1447900364947,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.12878071856069,23.93679692263568,23.609239326931586,22.999244255670263,0.8899790221520998,0.8929736557556645,0.8978277495771351,0.9060094459473974,56.77314113021674,113.02186112238707,168.12180748487353,220.3606574222859
0.6930000000000001,366.2328823662496,965.12996170114,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.14360905391534,23.95162525799033,23.624067662286237,23.014072591024913,0.8897431243237627,0.8927462983276531,0.897614963550755,0.9058237955554614,56.79297351202395,113.06308176179141,168.1875302680143,220.45754764765132
0.6940000000000001,364.6825175805071,965.1238539410958,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.14971681395953,23.957733018034517,23.630175422330424,23.0201803510691,0.889645766697054,0.8926524584738185,0.8975271256265058,0.9057471347417825,56.801124803634586,113.0800257911017,168.21455084103826,220.49739290210658
0.6950000000000001,364.6825175805071,965.1238539410958,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.14971681395953,23.957733018034517,23.630175422330424,23.0201803510691,0.889645766697054,0.8926524584738185,0.8975271256265058,0.9057471347417825,56.801124803634586,113.0800257911017,168.21455084103826,220.49739290210658
0.6960000000000001,364.6825175805071,965.1238539410958,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.14971681395953,23.957733018034517,23.630175422330424,23.0201803510691,0.889645766697054,0.8926524584738185,0.8975271256265058,0.9057471347417825,56.801124803634586,113.0800257911017,168.21455084103826,220.49739290210658
0.6970000000000001,362.1011676728192,965.1137259720717,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.159844782983626,23.967860987058614,23.64030339135452,23.030308320093198,0.8894840803317833,0.8924966053263622,0.8973812249585984,0.9056197681074347,56.814618699683045,113.10807798879758,168.25929171142795,220.56338293546588
0.6980000000000001,360.34880084276085,965.1068807310479,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.16669002400745,23.97470622808244,23.647148632378347,23.037153561117023,0.8893746262817291,0.8923910938023756,0.897282440066687,0.9055335099053818,56.8237228478676,113.12700622104373,168.28948498520418,220.60792603928556
0.6990000000000001,360.34880084276085,965.1068807310479,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.16669002400745,23.97470622808244,23.647148632378347,23.037153561117023,0.8893746262817291,0.8923910938023756,0.897282440066687,0.9055335099053818,56.8237228478676,113.12700622104373,168.28948498520418,220.60792603928556
0.7000000000000001,360.34880084276085,965.1068807310479,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.16669002400745,23.97470622808244,23.647148632378347,23.037153561117023,0.8893746262817291,0.8923910938023756,0.897282440066687,0.9055335099053818,56.8237228478676,113.12700622104373,168.28948498520418,220.60792603928556
0.7010000000000001,360.34880084276085,965.1068807310479,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.16669002400745,23.97470622808244,23.647148632378347,23.037153561117023,0.8893746262817291,0.8923910938023756,0.897282440066687,0.9055335099053818,56.8237228478676,113.12700622104373,168.28948498520418,220.60792603928556
0.7020000000000001,360.34880084276085,965.1068807310479,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.16669002400745,23.97470622808244,23.647148632378347,23.037153561117023,0.8893746262817291,0.8923910938023756,0.897282440066687,0.9055335099053818,56.8237228478676,113.12700622104373,168.28948498520418,220.60792603928556
0.7030000000000001,354.2401023578276,965.0832175659643,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.190353189091027,23.998369393166016,23.670811797461923,23.0608167262006,0.8889951740641935,0.8920252704176087,0.8969398698303048,0.9052342429112138,56.8550950061782,113.19224256619034,168.39357352284821,220.76154583772166
0.7040000000000001,353.9823107128336,965.0822259929209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19134476213442,23.99936096620941,23.671803370505316,23.061808299243992,0.8889792369599223,0.892009904411208,0.8969254782157502,0.905221665860667,56.85640623243955,113.19496955548605,168.39792552080337,220.76797085542538
0.705,353.9823107128336,965.0822259929209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19134476213442,23.99936096620941,23.671803370505316,23.061808299243992,0.8889792369599223,0.892009904411208,0.8969254782157502,0.905221665860667,56.85640623243955,113.19496955548605,168.39792552080337,220.76797085542538
0.706,353.9823107128336,965.0822259929209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19134476213442,23.99936096620941,23.671803370505316,23.061808299243992,0.8889792369599223,0.892009904411208,0.8969254782157502,0.905221665860667,56.85640623243955,113.19496955548605,168.39792552080337,220.76797085542538
0.7070000000000001,351.45516169397865,965.0725367673039,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.2010339877515,24.00905019182649,23.681492596122396,23.071497524861073,0.8888233511935048,0.8918595991677312,0.8967846943106156,0.9050986130951447,56.8692046422192,113.2215883362089,168.44041030429415,220.83070161104575
0.708,350.2192051008483,965.0678190166777,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.20575173837763,24.013767942452617,23.686210346748524,23.0762152754872,0.8887473473883787,0.8917863125576253,0.8967160437056664,0.9050385959040836,56.8754268605034,113.23453068318653,168.46106945154932,220.86121163908962
0.7090000000000001,350.2192051008483,965.0678190166777,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.20575173837763,24.013767942452617,23.686210346748524,23.0762152754872,0.8887473473883787,0.8917863125576253,0.8967160437056664,0.9050385959040836,56.8754268605034,113.23453068318653,168.46106945154932,220.86121163908962
0.71,350.2192051008483,965.0678190166777,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.20575173837763,24.013767942452617,23.686210346748524,23.0762152754872,0.8887473473883787,0.8917863125576253,0.8967160437056664,0.9050385959040836,56.8754268605034,113.23453068318653,168.46106945154932,220.86121163908962
0.711,348.25654132213623,965.0603563254713,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.213214429584085,24.021230633659073,23.69367303795498,23.083677966693656,0.8886269857519724,0.8916702490685761,0.8966073136001843,0.9049435224131644,56.885256767654674,113.25497852358461,168.49371264776036,220.9094278792048
0.7120000000000001,346.9384943839358,965.0553649896544,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.218205765400924,24.026221969475912,23.69866437377182,23.088669302510496,0.8885463900022046,0.8915925280855985,0.8965344974670854,0.9048798403508074,56.89182276803193,113.26863787055949,168.5155209671611,220.94164561914522
0.713,346.9384943839358,965.0553649896544,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.218205765400924,24.026221969475912,23.69866437377182,23.088669302510496,0.8885463900022046,0.8915925280855985,0.8965344974670854,0.9048798403508074,56.89182276803193,113.26863787055949,168.5155209671611,220.94164561914522
0.7140000000000001,346.9384943839358,965.0553649896544,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.218205765400924,24.026221969475912,23.69866437377182,23.088669302510496,0.8885463900022046,0.8915925280855985,0.8965344974670854,0.9048798403508074,56.89182276803193,113.26863787055949,168.5155209671611,220.94164561914522
0.715,345.1066751912812,965.0484556991936,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.225115055861764,24.033131259936752,23.70557366423266,23.095578592971336,0.8884347014515793,0.8914848189504029,0.8964335779036038,0.9047915646867069,56.90090038914399,113.28752347097708,168.54567657757752,220.98620202621376
0.716,344.6194637292325,965.0466235206111,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.226947234444268,24.034963438519256,23.707405842815163,23.09741077155384,0.8884050602952811,0.891456233039902,0.896406792425137,0.9047681320679549,56.903305333927854,113.29252710723216,168.55366675153678,220.99800928771256
0.7170000000000001,344.6194637292325,965.0466235206111,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.226947234444268,24.034963438519256,23.707405842815163,23.09741077155384,0.8884050602952811,0.891456233039902,0.896406792425137,0.9047681320679549,56.903305333927854,113.29252710723216,168.55366675153678,220.99800928771256
0.718,344.6194637292325,965.0466235206111,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.226947234444268,24.034963438519256,23.707405842815163,23.09741077155384,0.8884050602952811,0.891456233039902,0.896406792425137,0.9047681320679549,56.903305333927854,113.29252710723216,168.55366675153678,220.99800928771256
0.7190000000000001,344.6194637292325,965.0466235206111,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.226947234444268,24.034963438519256,23.707405842815163,23.09741077155384,0.8884050602952811,0.891456233039902,0.896406792425137,0.9047681320679549,56.903305333927854,113.29252710723216,168.55366675153678,220.99800928771256
0.72,341.03102256747275,965.0332018611493,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.240368893906023,24.04838509798101,23.72082750227692,23.110832431015595,0.8881876163367204,0.8912465193047344,0.8962102677894803,0.9045961688706577,56.92089436568037,113.32912540105751,168.6121174083668,221.08440086376268
0.721,340.5953058875766,965.031581060874,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.241989694181328,24.050005898256316,23.722448302552223,23.1124532312909,0.8881613212220546,0.8912211576922364,0.8961864988933064,0.9045753660150222,56.92301502988197,113.33353834791986,168.61916620024982,221.09482127274188
0.722,340.5953058875766,965.031581060874,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.241989694181328,24.050005898256316,23.722448302552223,23.1124532312909,0.8881613212220546,0.8912211576922364,0.8961864988933064,0.9045753660150222,56.92301502988197,113.33353834791986,168.61916620024982,221.09482127274188
0.723,340.5953058875766,965.031581060874,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.241989694181328,24.050005898256316,23.722448302552223,23.1124532312909,0.8881613212220546,0.8912211576922364,0.8961864988933064,0.9045753660150222,56.92301502988197,113.33353834791986,168.61916620024982,221.09482127274188
0.7240000000000001,340.5953058875766,965.031581060874,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.241989694181328,24.050005898256316,23.722448302552223,23.1124532312909,0.8881613212220546,0.8912211576922364,0.8961864988933064,0.9045753660150222,56.92301502988197,113.33353834791986,168.61916620024982,221.09482127274188
0.725,340.5953058875766,965.031581060874,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.241989694181328,24.050005898256316,23.722448302552223,23.1124532312909,0.8881613212220546,0.8912211576922364,0.8961864988933064,0.9045753660150222,56.92301502988197,113.33353834791986,168.61916620024982,221.09482127274188
0.726,338.3210417029997,965.0231531736587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.25041758139669,24.058433785471678,23.730876189767585,23.12088111850626,0.8880244640407425,0.8910891545642622,0.8960627776207514,0.9044670676514548,56.934030347944216,113.3564617578646,168.65578496488504,221.14896308072554
0.727,338.3210417029997,965.0231531736587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.25041758139669,24.058433785471678,23.730876189767585,23.12088111850626,0.8880244640407425,0.8910891545642622,0.8960627776207514,0.9044670676514548,56.934030347944216,113.3564617578646,168.65578496488504,221.14896308072554
0.728,338.3210417029997,965.0231531736587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.25041758139669,24.058433785471678,23.730876189767585,23.12088111850626,0.8880244640407425,0.8910891545642622,0.8960627776207514,0.9044670676514548,56.934030347944216,113.3564617578646,168.65578496488504,221.14896308072554
0.7290000000000001,338.3210417029997,965.0231531736587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.25041758139669,24.058433785471678,23.730876189767585,23.12088111850626,0.8880244640407425,0.8910891545642622,0.8960627776207514,0.9044670676514548,56.934030347944216,113.3564617578646,168.65578496488504,221.14896308072554
0.73,335.9497472014125,965.0144241377925,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.259146617262857,24.067162821337845,23.739605225633753,23.12961015437243,0.8878824919785676,0.8909522100024083,0.895934410844901,0.9043546748821699,56.945418432314305,113.38016328551076,168.69365247061518,221.20496420588353
0.731,335.4728177879068,965.0126758520998,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.260894902955513,24.0689111070305,23.74135351132641,23.131358440065085,0.8878540297786074,0.890924754730019,0.8959086735652858,0.904332136939522,56.94769673274307,113.38490530457095,168.70122941358565,221.21617111656698
0.732,335.4728177879068,965.0126758520998,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.260894902955513,24.0689111070305,23.74135351132641,23.131358440065085,0.8878540297786074,0.890924754730019,0.8959086735652858,0.904332136939522,56.94769673274307,113.38490530457095,168.70122941358565,221.21617111656698
0.733,335.4728177879068,965.0126758520998,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.260894902955513,24.0689111070305,23.74135351132641,23.131358440065085,0.8878540297786074,0.890924754730019,0.8959086735652858,0.904332136939522,56.94769673274307,113.38490530457095,168.70122941358565,221.21617111656698
0.7340000000000001,335.4728177879068,965.0126758520998,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.260894902955513,24.0689111070305,23.74135351132641,23.131358440065085,0.8878540297786074,0.890924754730019,0.8959086735652858,0.904332136939522,56.94769673274307,113.38490530457095,168.70122941358565,221.21617111656698
0.735,332.29921540990034,965.0011065617997,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.272464193255658,24.080480397330646,23.752922801626553,23.14292773036523,0.8876654498996276,0.8907428381998432,0.8957381258618542,0.9041827608662736,56.962751936140485,113.41624342118185,168.75130834577462,221.29025534285282
0.736,331.6115672476363,964.9986147313291,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27495602372626,24.08297222780125,23.755414632097157,23.145419560835833,0.8876247804097681,0.8907036038832012,0.8957013401992059,0.9041505352165417,56.965989690719866,113.42298351843459,168.76208050611228,221.30619419038956
0.737,331.6115672476363,964.9986147313291,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27495602372626,24.08297222780125,23.755414632097157,23.145419560835833,0.8876247804097681,0.8907036038832012,0.8957013401992059,0.9041505352165417,56.965989690719866,113.42298351843459,168.76208050611228,221.30619419038956
0.738,331.6115672476363,964.9986147313291,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27495602372626,24.08297222780125,23.755414632097157,23.145419560835833,0.8876247804097681,0.8907036038832012,0.8957013401992059,0.9041505352165417,56.965989690719866,113.42298351843459,168.76208050611228,221.30619419038956
0.7390000000000001,330.25762857185015,964.9937243785923,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.279846376463027,24.087862580538015,23.760304984833923,23.1503099135726,0.887544910173194,0.8906265502520727,0.895629092184631,0.9040872364751652,56.97233892621269,113.43620142285063,168.78320702415368,221.33745685015379
0.74,329.5383599319049,964.9911350994915,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.282435655563816,24.090451859638804,23.76289426393471,23.152899192673388,0.8875025924894604,0.8905857238672303,0.8955908102138994,0.9040536928469025,56.975697933999335,113.44319454961635,168.79438506820728,221.35399962477504
0.741,329.2057950036568,964.9899399621265,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.283630792928832,24.09164699700382,23.764089401299728,23.154094330038404,0.8874830530695569,0.8905668727883511,0.8955731335639857,0.9040382032806951,56.97724772517686,113.44642113611044,168.79954272535025,221.36163301676086
0.742,329.2057950036568,964.9899399621265,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.283630792928832,24.09164699700382,23.764089401299728,23.154094330038404,0.8874830530695569,0.8905668727883511,0.8955731335639857,0.9040382032806951,56.97724772517686,113.44642113611044,168.79954272535025,221.36163301676086
0.743,329.2057950036568,964.9899399621265,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.283630792928832,24.09164699700382,23.764089401299728,23.154094330038404,0.8874830530695569,0.8905668727883511,0.8955731335639857,0.9040382032806951,56.97724772517686,113.44642113611044,168.79954272535025,221.36163301676086
0.7440000000000001,326.5922164381982,964.9805934698472,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.292977285208124,24.100993489283113,23.77343589357902,23.163440822317696,0.8873300985448022,0.8904193013887954,0.8954347467080478,0.903916920367429,56.98935401333457,113.47162738992982,168.8398384149919,221.42127974452575
