Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.745,325.6607962357874,964.9772825869303,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29628816812506,24.104304372200048,23.776746776495955,23.16675170523463,0.8872758533762053,0.8903669631278092,0.8953856619616053,0.9038738944877691,56.99363666993328,113.48054489291398,168.8540959045469,221.4423877320954
0.746,325.6607962357874,964.9772825869303,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29628816812506,24.104304372200048,23.776746776495955,23.16675170523463,0.8872758533762053,0.8903669631278092,0.8953856619616053,0.9038738944877691,56.99363666993328,113.48054489291398,168.8540959045469,221.4423877320954
0.747,325.6607962357874,964.9772825869303,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29628816812506,24.104304372200048,23.776746776495955,23.16675170523463,0.8872758533762053,0.8903669631278092,0.8953856619616053,0.9038738944877691,56.99363666993328,113.48054489291398,168.8540959045469,221.4423877320954
0.748,325.6607962357874,964.9772825869303,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29628816812506,24.104304372200048,23.776746776495955,23.16675170523463,0.8872758533762053,0.8903669631278092,0.8953856619616053,0.9038738944877691,56.99363666993328,113.48054489291398,168.8540959045469,221.4423877320954
0.7490000000000001,325.6607962357874,964.9772825869303,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29628816812506,24.104304372200048,23.776746776495955,23.16675170523463,0.8872758533762053,0.8903669631278092,0.8953856619616053,0.9038738944877691,56.99363666993328,113.48054489291398,168.8540959045469,221.4423877320954
0.75,324.70403395065745,964.9738927585661,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29967799648928,24.107694200564268,23.780136604860175,23.17014153359885,0.8872202807020465,0.8903133428300012,0.8953353727558837,0.9038298086178315,56.99801827042824,113.48966878514507,168.86868425589344,221.46398755331043
0.7509999999999999,323.62655383883583,964.9700888972349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.3034818578205,24.11149806189549,23.783940466191396,23.173945394930072,0.887157879346743,0.8902531323139101,0.8952789001908089,0.903780297062748,57.00293121540747,113.49989954610206,168.88504346299672,221.4882117499624
0.752,323.6265538388359,964.9700888972349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.3034818578205,24.11149806189549,23.783940466191396,23.173945394930072,0.887157879346743,0.8902531323139101,0.8952789001908089,0.903780297062748,57.00293121540747,113.49989954610206,168.88504346299672,221.4882117499624
0.753,323.62655383883583,964.9700888972349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.3034818578205,24.11149806189549,23.783940466191396,23.173945394930072,0.887157879346743,0.8902531323139101,0.8952789001908089,0.903780297062748,57.00293121540747,113.49989954610206,168.88504346299672,221.4882117499624
0.754,323.62655383883583,964.9700888972349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.3034818578205,24.11149806189549,23.783940466191396,23.173945394930072,0.887157879346743,0.8902531323139101,0.8952789001908089,0.903780297062748,57.00293121540747,113.49989954610206,168.88504346299672,221.4882117499624
0.755,323.62655383883583,964.9700888972349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.3034818578205,24.11149806189549,23.783940466191396,23.173945394930072,0.887157879346743,0.8902531323139101,0.8952789001908089,0.903780297062748,57.00293121540747,113.49989954610206,168.88504346299672,221.4882117499624
0.7559999999999999,323.62655383883583,964.9700888972349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.3034818578205,24.11149806189549,23.783940466191396,23.173945394930072,0.887157879346743,0.8902531323139101,0.8952789001908089,0.903780297062748,57.00293121540747,113.49989954610206,168.88504346299672,221.4882117499624
0.757,320.2150422476492,964.9581427597216,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.315427995333792,24.12344419940878,23.795886603704687,23.185891532443364,0.886961623841966,0.8900637572036124,0.8951012642247567,0.9036245223517068,57.018334159204954,113.53197780237666,168.9363446093699,221.56419344700421
0.758,320.2150422476492,964.9581427597216,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.315427995333792,24.12344419940878,23.795886603704687,23.185891532443364,0.886961623841966,0.8900637572036124,0.8951012642247567,0.9036245223517068,57.018334159204954,113.53197780237666,168.9363446093699,221.56419344700421
0.759,320.2150422476492,964.9581427597216,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.315427995333792,24.12344419940878,23.795886603704687,23.185891532443364,0.886961623841966,0.8900637572036124,0.8951012642247567,0.9036245223517068,57.018334159204954,113.53197780237666,168.9363446093699,221.56419344700421
0.76,317.81915875316645,964.9498442288194,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.323726526235944,24.131742730310933,23.80418513460684,23.194190063345516,0.8868250405476598,0.8899319534596959,0.8949776152213306,0.9035160595371278,57.029010500704565,113.55421511932455,168.97191418816485,221.61689008592805
0.7609999999999999,316.52242407738737,964.9453850514259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.328185703629472,24.13620190770446,23.808644312000368,23.198649240739044,0.8867515628096431,0.8898610439910875,0.8949110876649996,0.9034576922094927,57.03473941971396,113.56614857119857,168.9910045006464,221.64517758442892
0.762,316.52242407738737,964.9453850514259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.328185703629472,24.13620190770446,23.808644312000368,23.198649240739044,0.8867515628096431,0.8898610439910875,0.8949110876649996,0.9034576922094927,57.03473941971396,113.56614857119857,168.9910045006464,221.64517758442892
0.763,316.5224240773873,964.9453850514259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.328185703629472,24.13620190770446,23.808644312000368,23.198649240739044,0.8867515628096431,0.8898610439910875,0.8949110876649996,0.9034576922094927,57.03473941971396,113.56614857119857,168.9910045006464,221.64517758442892
0.764,312.3673714773974,964.9312543058437,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.34231644921165,24.15033265328664,23.822775057582547,23.212779986321223,0.886518324210118,0.8896359440140909,0.8946998735871483,0.9032723371871165,57.05285706378009,113.60389223828888,169.05139450569544,221.73468511945396
0.765,312.12360204404035,964.9304329093865,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.343137845668892,24.15115404974388,23.823596454039787,23.213601382778464,0.8865047480204368,0.8896228409088389,0.8946875776458423,0.9032615443891819,57.05390849035466,113.60608282707177,169.05489993804227,221.73988181566162
0.7659999999999999,311.8155700798613,964.9293962084276,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.344174546627713,24.1521907507027,23.824633154998608,23.214638083737285,0.8864876103494509,0.889606300327209,0.8946720558020329,0.9032479196927983,57.055235246802134,113.60884708167089,169.05932343987928,221.74643969325433
0.767,311.8155700798613,964.9293962084276,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.344174546627713,24.1521907507027,23.824633154998608,23.214638083737285,0.8864876103494509,0.889606300327209,0.8946720558020329,0.9032479196927983,57.055235246802134,113.60884708167089,169.05932343987928,221.74643969325433
0.768,311.8155700798613,964.9293962084276,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.344174546627713,24.1521907507027,23.824633154998608,23.214638083737285,0.8864876103494509,0.889606300327209,0.8946720558020329,0.9032479196927983,57.055235246802134,113.60884708167089,169.05932343987928,221.74643969325433
0.769,311.8155700798613,964.9293962084276,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.344174546627713,24.1521907507027,23.824633154998608,23.214638083737285,0.8864876103494509,0.889606300327209,0.8946720558020329,0.9032479196927983,57.055235246802134,113.60884708167089,169.05932343987928,221.74643969325433
0.77,309.0284073518941,964.9200792164287,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.35349153862667,24.16150774270166,23.833950146997566,23.223955075736242,0.8863334467494658,0.8894575028616954,0.8945324138910146,0.903125327739375,57.06714547994502,113.63366324145709,169.09903932711225,221.80532740988306
0.7709999999999999,309.0284073518941,964.9200792164287,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.35349153862667,24.16150774270166,23.833950146997566,23.223955075736242,0.8863334467494658,0.8894575028616954,0.8945324138910146,0.903125327739375,57.06714547994502,113.63366324145709,169.09903932711225,221.80532740988306
0.772,309.0284073518941,964.9200792164287,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.35349153862667,24.16150774270166,23.833950146997566,23.223955075736242,0.8863334467494658,0.8894575028616954,0.8945324138910146,0.903125327739375,57.06714547994502,113.63366324145709,169.09903932711225,221.80532740988306
0.773,309.0284073518941,964.9200792164287,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.35349153862667,24.16150774270166,23.833950146997566,23.223955075736242,0.8863334467494658,0.8894575028616954,0.8945324138910146,0.903125327739375,57.06714547994502,113.63366324145709,169.09903932711225,221.80532740988306
0.774,309.0284073518941,964.9200792164287,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.35349153862667,24.16150774270166,23.833950146997566,23.223955075736242,0.8863334467494658,0.8894575028616954,0.8945324138910146,0.903125327739375,57.06714547994502,113.63366324145709,169.09903932711225,221.80532740988306
0.775,306.020121877383,964.9101543153741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.363416439681217,24.171432643756205,23.843875048052112,23.23387997679079,0.8861689379219954,0.889298710294761,0.8943833742542612,0.9029944505247997,57.07980601852303,113.66004585086411,169.14126969484425,221.8679604364972
0.7759999999999999,306.020121877383,964.9101543153741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.363416439681217,24.171432643756205,23.843875048052112,23.23387997679079,0.8861689379219954,0.889298710294761,0.8943833742542612,0.9029944505247997,57.07980601852303,113.66004585086411,169.14126969484425,221.8679604364972
0.777,306.020121877383,964.9101543153741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.363416439681217,24.171432643756205,23.843875048052112,23.23387997679079,0.8861689379219954,0.889298710294761,0.8943833742542612,0.9029944505247997,57.07980601852303,113.66004585086411,169.14126969484425,221.8679604364972
0.778,306.020121877383,964.9101543153741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.363416439681217,24.171432643756205,23.843875048052112,23.23387997679079,0.8861689379219954,0.889298710294761,0.8943833742542612,0.9029944505247997,57.07980601852303,113.66004585086411,169.14126969484425,221.8679604364972
0.779,305.4007919880862,964.9081283845968,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.365442370458553,24.17345857453354,23.845900978829448,23.235905907568124,0.8861353210687031,0.8892662602791115,0.894352915065655,0.9029676987595602,57.082386963704636,113.66542453820561,169.14988026027788,221.88073316797357
0.78,303.02215375976766,964.9004038949122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.373166860143172,24.18118306421816,23.853625468514068,23.243630397252744,0.8860070334095171,0.8891424215504792,0.8942366669828303,0.9028655863786424,57.09221703403257,113.68591162866313,169.18268035730694,221.92939488236408
0.7809999999999999,302.30479186612183,964.8980921434062,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.37547861164917,24.18349481572416,23.855937220020067,23.245942148758743,0.8859686052377289,0.889105324835179,0.8942018419628257,0.9028349918297115,57.09515567302018,113.69203649854572,169.19248727271977,221.9439463487041
0.782,302.30479186612183,964.8980921434062,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.37547861164917,24.18349481572416,23.855937220020067,23.245942148758743,0.8859686052377289,0.889105324835179,0.8942018419628257,0.9028349918297115,57.09515567302018,113.69203649854572,169.19248727271977,221.9439463487041
0.7829999999999999,302.30479186612183,964.8980921434062,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.37547861164917,24.18349481572416,23.855937220020067,23.245942148758743,0.8859686052377289,0.889105324835179,0.8942018419628257,0.9028349918297115,57.09515567302018,113.69203649854572,169.19248727271977,221.9439463487041
0.784,302.30479186612183,964.8980921434062,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.37547861164917,24.18349481572416,23.855937220020067,23.245942148758743,0.8859686052377289,0.889105324835179,0.8942018419628257,0.9028349918297115,57.09515567302018,113.69203649854572,169.19248727271977,221.9439463487041
0.785,301.7344992665246,964.8962603195736,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.37731043548179,24.185326639556777,23.857769043852684,23.24777397259136,0.8859381435029472,0.8890759181418758,0.8941742353529534,0.9028107374303674,57.09748317295451,113.69688772405165,169.20025517698662,221.95547301848117
0.7859999999999999,299.18021087320443,964.8881218237545,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.385448931300814,24.193465135375803,23.86590753967171,23.255912468410386,0.8858026852468761,0.8889451472637662,0.8940514619532132,0.9027028573576383,57.10781246281123,113.71841847307705,169.23473397569623,222.0066428446098
0.787,299.18021087320443,964.8881218237545,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.385448931300814,24.193465135375803,23.86590753967171,23.255912468410386,0.8858026852468761,0.8889451472637662,0.8940514619532132,0.9027028573576383,57.10781246281123,113.71841847307705,169.23473397569623,222.0066428446098
0.7879999999999999,299.18021087320443,964.8881218237545,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.385448931300814,24.193465135375803,23.86590753967171,23.255912468410386,0.8858026852468761,0.8889451472637662,0.8940514619532132,0.9027028573576383,57.10781246281123,113.71841847307705,169.23473397569623,222.0066428446098
0.789,299.0775001152962,964.8877968548001,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.385773900255302,24.19379010433029,23.866232508626197,23.256237437364874,0.8857972722928658,0.888939921476076,0.8940465555036713,0.9026985455964782,57.10822452284896,113.71927743131018,169.23610959910243,222.00868464814883
0.79,295.76546380444813,964.8774150027549,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.39615575230046,24.204171956375447,23.876614360671354,23.26661928941003,0.8856241767692219,0.8887728053945253,0.8938896413856052,0.9025606301141463,57.12137304300729,113.7466879614064,169.28001204519182,222.07385795670424
0.7909999999999999,294.72326674738565,964.8741878513981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.39938290365724,24.20739910773223,23.879841512028136,23.269846440766813,0.8855703049377123,0.8887207922453184,0.8938407994702166,0.9025176938380232,57.12545401506577,113.75519622936564,169.2936411783133,222.09409440129352
0.792,294.72326674738565,964.8741878513981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.39938290365724,24.20739910773223,23.879841512028136,23.269846440766813,0.8855703049377123,0.8887207922453184,0.8938407994702166,0.9025176938380232,57.12545401506577,113.75519622936564,169.2936411783133,222.09409440129352
0.7929999999999999,294.72326674738565,964.8741878513981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.39938290365724,24.20739910773223,23.879841512028136,23.269846440766813,0.8855703049377123,0.8887207922453184,0.8938407994702166,0.9025176938380232,57.12545401506577,113.75519622936564,169.2936411783133,222.09409440129352
0.794,294.72326674738565,964.8741878513981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.39938290365724,24.20739910773223,23.879841512028136,23.269846440766813,0.8855703049377123,0.8887207922453184,0.8938407994702166,0.9025176938380232,57.12545401506577,113.75519622936564,169.2936411783133,222.09409440129352
0.795,291.51576358890105,964.8643788194208,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.409191935634524,24.217208139709513,23.88965054400542,23.279655472744096,0.8854063679373824,0.8885625047705685,0.8936921510642586,0.9023869958155453,57.13784024152283,113.78102192904502,169.3350156805242,222.155538523471
0.7959999999999999,291.51576358890105,964.8643788194208,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.409191935634524,24.217208139709513,23.88965054400542,23.279655472744096,0.8854063679373824,0.8885625047705685,0.8936921510642586,0.9023869958155453,57.13784024152283,113.78102192904502,169.3350156805242,222.155538523471
0.797,290.5219447532691,964.8613780473188,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.412192707736565,24.220208911811554,23.89265131610746,23.282656244846137,0.8853561587876163,0.8885140239196592,0.8936466189904344,0.9023469551102976,57.141624007319166,113.78891184473504,169.34765739222757,222.1743158526958
0.7979999999999999,290.5219447532691,964.8613780473188,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.412192707736565,24.220208911811554,23.89265131610746,23.282656244846137,0.8853561587876163,0.8885140239196592,0.8936466189904344,0.9023469551102976,57.141624007319166,113.78891184473504,169.34765739222757,222.1743158526958
0.799,290.5219447532691,964.8613780473188,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.412192707736565,24.220208911811554,23.89265131610746,23.282656244846137,0.8853561587876163,0.8885140239196592,0.8936466189904344,0.9023469551102976,57.141624007319166,113.78891184473504,169.34765739222757,222.1743158526958
0.8,290.5219447532691,964.8613780473188,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.412192707736565,24.220208911811554,23.89265131610746,23.282656244846137,0.8853561587876163,0.8885140239196592,0.8936466189904344,0.9023469551102976,57.141624007319166,113.78891184473504,169.34765739222757,222.1743158526958
0.8009999999999999,290.5219447532691,964.8613780473188,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.412192707736565,24.220208911811554,23.89265131610746,23.282656244846137,0.8853561587876163,0.8885140239196592,0.8936466189904344,0.9023469551102976,57.141624007319166,113.78891184473504,169.34765739222757,222.1743158526958
0.802,289.89549273282836,964.8594960544303,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.414074700625022,24.22209090470001,23.894533308995918,23.284538237734594,0.8853246553537657,0.8884836044222243,0.8936180488761963,0.9023218290152181,57.143995773810595,113.7938576091848,169.3555821706649,222.18608773096537
0.8029999999999999,287.1870699602335,964.8514457810336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.42212497402177,24.23014117809676,23.902583582392666,23.292588511131342,0.8851897786621231,0.8883533642967167,0.8934957195352847,0.9022142315555893,57.15412978400623,113.81499104517448,169.38944825117022,222.2364014135749
0.804,287.1870699602335,964.8514457810336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.42212497402177,24.23014117809676,23.902583582392666,23.292588511131342,0.8851897786621231,0.8883533642967167,0.8934957195352847,0.9022142315555893,57.15412978400623,113.81499104517448,169.38944825117022,222.2364014135749
0.805,287.1870699602335,964.8514457810336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.42212497402177,24.23014117809676,23.902583582392666,23.292588511131342,0.8851897786621231,0.8883533642967167,0.8934957195352847,0.9022142315555893,57.15412978400623,113.81499104517448,169.38944825117022,222.2364014135749
0.8059999999999999,287.1870699602335,964.8514457810336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.42212497402177,24.23014117809676,23.902583582392666,23.292588511131342,0.8851897786621231,0.8883533642967167,0.8934957195352847,0.9022142315555893,57.15412978400623,113.81499104517448,169.38944825117022,222.2364014135749
0.807,287.1870699602335,964.8514457810336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.42212497402177,24.23014117809676,23.902583582392666,23.292588511131342,0.8851897786621231,0.8883533642967167,0.8934957195352847,0.9022142315555893,57.15412978400623,113.81499104517448,169.38944825117022,222.2364014135749
0.8079999999999999,283.6079686159883,964.8410290195505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.432541735504813,24.2405579395798,23.91300034387571,23.303005272614385,0.8850149645702452,0.8881845497530708,0.893337141259678,0.902074715799472,57.167215665595975,113.84228350346518,169.4331918178293,222.3014071936829
0.809,283.6079686159883,964.8410290195505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.432541735504813,24.2405579395798,23.91300034387571,23.303005272614385,0.8850149645702452,0.8881845497530708,0.893337141259678,0.902074715799472,57.167215665595975,113.84228350346518,169.4331918178293,222.3014071936829
0.81,283.6079686159883,964.8410290195505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.432541735504813,24.2405579395798,23.91300034387571,23.303005272614385,0.8850149645702452,0.8881845497530708,0.893337141259678,0.902074715799472,57.167215665595975,113.84228350346518,169.4331918178293,222.3014071936829
0.8109999999999999,283.6079686159883,964.8410290195505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.432541735504813,24.2405579395798,23.91300034387571,23.303005272614385,0.8850149645702452,0.8881845497530708,0.893337141259678,0.902074715799472,57.167215665595975,113.84228350346518,169.4331918178293,222.3014071936829
0.812,283.6079686159883,964.8410290195505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.432541735504813,24.2405579395798,23.91300034387571,23.303005272614385,0.8850149645702452,0.8881845497530708,0.893337141259678,0.902074715799472,57.167215665595975,113.84228350346518,169.4331918178293,222.3014071936829
0.8130000000000001,283.6079686159883,964.8410290195505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.432541735504813,24.2405579395798,23.91300034387571,23.303005272614385,0.8850149645702452,0.8881845497530708,0.893337141259678,0.902074715799472,57.167215665595975,113.84228350346518,169.4331918178293,222.3014071936829
0.8140000000000001,283.56829088636164,964.8409149897553,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.432655765300026,24.240671969375015,23.913114373670922,23.3031193024096,0.8850130491209786,0.8881826999794231,0.8933354035400068,0.9020731867526403,57.16735874398118,113.84258193370229,169.4336701815654,222.3021181824331
0.8150000000000001,283.3987286136638,964.840428048727,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.43314270632841,24.2411589104034,23.913601314699306,23.303606243437983,0.8850048691458413,0.8881748004586469,0.8933279825229282,0.9020666568304435,57.16796968974912,113.84385623791599,169.43571281789752,222.30515416548715
0.8160000000000001,281.3222739992266,964.8345132638824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.43905749117296,24.24707369524795,23.919516099543856,23.309521028282532,0.8849054516659866,0.8880787896073316,0.8932377839697213,0.9019872822460447,57.17538538635852,113.85932445144884,169.46050900081292,222.3420123336356
0.8170000000000001,281.3222739992266,964.8345132638824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.43905749117296,24.24707369524795,23.919516099543856,23.309521028282532,0.8849054516659866,0.8880787896073316,0.8932377839697213,0.9019872822460447,57.17538538635852,113.85932445144884,169.46050900081292,222.3420123336356
0.8180000000000001,281.3222739992266,964.8345132638824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.43905749117296,24.24707369524795,23.919516099543856,23.309521028282532,0.8849054516659866,0.8880787896073316,0.8932377839697213,0.9019872822460447,57.17538538635852,113.85932445144884,169.46050900081292,222.3420123336356
0.8190000000000001,281.3222739992266,964.8345132638824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.43905749117296,24.24707369524795,23.919516099543856,23.309521028282532,0.8849054516659866,0.8880787896073316,0.8932377839697213,0.9019872822460447,57.17538538635852,113.85932445144884,169.46050900081292,222.3420123336356
0.8200000000000001,281.3222739992266,964.8345132638824,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.43905749117296,24.24707369524795,23.919516099543856,23.309521028282532,0.8849054516659866,0.8880787896073316,0.8932377839697213,0.9019872822460447,57.17538538635852,113.85932445144884,169.46050900081292,222.3420123336356
0.8210000000000001,276.3852007435198,964.8208192866426,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.45275146841273,24.260767672487717,23.933210076783624,23.3232150055223,0.884674876401378,0.8878561014079184,0.8930285524690891,0.9018031105212791,57.19251631997889,113.895061918967,169.51780847024483,222.42720933159546
0.8220000000000001,275.9224808516464,964.8195633204765,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.454007434578855,24.262023638653844,23.93446604294975,23.324470971688427,0.8846537006380485,0.8878356490200452,0.8930093342849889,0.901786190736692,57.194084855631,113.89833441320704,169.52305616542478,222.43501369991546
0.8230000000000001,275.9224808516464,964.8195633204765,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.454007434578855,24.262023638653844,23.93446604294975,23.324470971688427,0.8846537006380485,0.8878356490200452,0.8930093342849889,0.901786190736692,57.194084855631,113.89833441320704,169.52305616542478,222.43501369991546
0.8240000000000001,274.4698592828081,964.8156519322205,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.457918822834884,24.265935026909872,23.93837743120578,23.328382359944456,0.8845877237735996,0.8877719249250906,0.8929494538048333,0.9017334680392102,57.19896680102709,113.90852013673344,169.53939057275863,222.4593080680148
0.8250000000000001,273.7644374568714,964.8137698976085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.459800857446865,24.267817061521853,23.94025946581776,23.330264394556437,0.8845559614668104,0.8877412465787481,0.8929206248826881,0.901708083212577,57.201314292741166,113.91341814235527,169.54724573637571,222.47099214955247
0.8260000000000001,273.7644374568714,964.8137698976085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.459800857446865,24.267817061521853,23.94025946581776,23.330264394556437,0.8845559614668104,0.8877412465787481,0.8929206248826881,0.901708083212577,57.201314292741166,113.91341814235527,169.54724573637571,222.47099214955247
0.8270000000000001,273.7644374568714,964.8137698976085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.459800857446865,24.267817061521853,23.94025946581776,23.330264394556437,0.8845559614668104,0.8877412465787481,0.8929206248826881,0.901708083212577,57.201314292741166,113.91341814235527,169.54724573637571,222.47099214955247
0.8280000000000001,273.7644374568714,964.8137698976085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.459800857446865,24.267817061521853,23.94025946581776,23.330264394556437,0.8845559614668104,0.8877412465787481,0.8929206248826881,0.901708083212577,57.201314292741166,113.91341814235527,169.54724573637571,222.47099214955247
0.8290000000000001,273.7644374568714,964.8137698976085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.459800857446865,24.267817061521853,23.94025946581776,23.330264394556437,0.8845559614668104,0.8877412465787481,0.8929206248826881,0.901708083212577,57.201314292741166,113.91341814235527,169.54724573637571,222.47099214955247
0.8300000000000001,272.2574143893877,964.8097879501375,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.463782804917813,24.2717990089928,23.944241413288708,23.334246342027384,0.884488724788568,0.8876763033086774,0.8928595945640371,0.9016543397989197,57.2062777320082,113.9237746752927,169.56385594693754,222.495700974797
0.8310000000000001,271.29169628263355,964.8072643758251,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.46630637923029,24.274322583305278,23.946764987601185,23.33676991633986,0.8844460886629643,0.8876351206392014,0.892820891742364,0.9016202550809244,57.20942100469293,113.93033359076504,169.57437605797682,222.51135186587473
0.8320000000000001,271.2725109404546,964.807214466197,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.466356288858336,24.274372492933324,23.94681489722923,23.336819825967908,0.8844452452404592,0.8876343059622158,0.8928201261102119,0.9016195807826536,57.209483152117095,113.93046327296062,169.57458406574372,222.51166133322903
0.833,271.2725109404546,964.807214466197,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.466356288858336,24.274372492933324,23.94681489722923,23.336819825967908,0.8844452452404592,0.8876343059622158,0.8928201261102119,0.9016195807826536,57.209483152117095,113.93046327296062,169.57458406574372,222.51166133322903
0.8340000000000001,271.2725109404546,964.807214466197,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.466356288858336,24.274372492933324,23.94681489722923,23.336819825967908,0.8844452452404592,0.8876343059622158,0.8928201261102119,0.9016195807826536,57.209483152117095,113.93046327296062,169.57458406574372,222.51166133322903
0.835,271.2725109404546,964.807214466197,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.466356288858336,24.274372492933324,23.94681489722923,23.336819825967908,0.8844452452404592,0.8876343059622158,0.8928201261102119,0.9016195807826536,57.209483152117095,113.93046327296062,169.57458406574372,222.51166133322903
0.836,270.26224589706084,964.8045987879404,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.46897196711491,24.2769881711899,23.949430575485806,23.339435504224483,0.8844010324508095,0.887591599676088,0.8927799901799266,0.9015842315049019,57.21273920426595,113.93725775076638,169.58548256216233,222.52787641053848
0.8370000000000001,270.26224589706084,964.8045987879404,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.46897196711491,24.2769881711899,23.949430575485806,23.339435504224483,0.8844010324508095,0.887591599676088,0.8927799901799266,0.9015842315049019,57.21273920426595,113.93725775076638,169.58548256216233,222.52787641053848
0.838,270.26224589706084,964.8045987879404,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.46897196711491,24.2769881711899,23.949430575485806,23.339435504224483,0.8844010324508095,0.887591599676088,0.8927799901799266,0.9015842315049019,57.21273920426595,113.93725775076638,169.58548256216233,222.52787641053848
0.8390000000000001,270.26224589706084,964.8045987879404,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.46897196711491,24.2769881711899,23.949430575485806,23.339435504224483,0.8844010324508095,0.887591599676088,0.8927799901799266,0.9015842315049019,57.21273920426595,113.93725775076638,169.58548256216233,222.52787641053848
0.84,270.26224589706084,964.8045987879404,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.46897196711491,24.2769881711899,23.949430575485806,23.339435504224483,0.8844010324508095,0.887591599676088,0.8927799901799266,0.9015842315049019,57.21273920426595,113.93725775076638,169.58548256216233,222.52787641053848
0.841,267.32035081816935,964.7971236946229,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.476447060432477,24.284463264507465,23.956905668803373,23.34691059754205,0.8842745678612045,0.8874694403768529,0.8926651764514758,0.9014830970866938,57.22203366761467,113.95665398990684,169.61659763992978,222.5741771928378
0.8420000000000001,266.78604271350054,964.7957891429297,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.47778161212564,24.285797816200628,23.958240220496535,23.34824514923521,0.8842519721087246,0.8874476132612727,0.8926446607635274,0.9014650236086111,57.22369136998105,113.96011358035139,169.62214792831327,222.58243737918335
0.843,266.78604271350054,964.7957891429297,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.47778161212564,24.285797816200628,23.958240220496535,23.34824514923521,0.8842519721087246,0.8874476132612727,0.8926446607635274,0.9014650236086111,57.22369136998105,113.96011358035139,169.62214792831327,222.58243737918335
0.8440000000000001,266.78604271350054,964.7957891429297,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.47778161212564,24.285797816200628,23.958240220496535,23.34824514923521,0.8842519721087246,0.8874476132612727,0.8926446607635274,0.9014650236086111,57.22369136998105,113.96011358035139,169.62214792831327,222.58243737918335
0.845,266.78604271350054,964.7957891429297,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.47778161212564,24.285797816200628,23.958240220496535,23.34824514923521,0.8842519721087246,0.8874476132612727,0.8926446607635274,0.9014650236086111,57.22369136998105,113.96011358035139,169.62214792831327,222.58243737918335
0.846,266.78604271350054,964.7957891429297,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.47778161212564,24.285797816200628,23.958240220496535,23.34824514923521,0.8842519721087246,0.8874476132612727,0.8926446607635274,0.9014650236086111,57.22369136998105,113.96011358035139,169.62214792831327,222.58243737918335
0.847,266.78604271350054,964.7957891429297,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.47778161212564,24.285797816200628,23.958240220496535,23.34824514923521,0.8842519721087246,0.8874476132612727,0.8926446607635274,0.9014650236086111,57.22369136998105,113.96011358035139,169.62214792831327,222.58243737918335
0.848,264.1051871975735,964.7892030235267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.48436773152862,24.29238393560361,23.964826339899517,23.354831268638193,0.8841403820122871,0.8873398164494456,0.8925433359520104,0.9013757512982177,57.231864863454035,113.97717237362473,169.64951781188645,222.62317526246005
0.8490000000000001,264.1051871975735,964.7892030235267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.48436773152862,24.29238393560361,23.964826339899517,23.354831268638193,0.8841403820122871,0.8873398164494456,0.8925433359520104,0.9013757512982177,57.231864863454035,113.97717237362473,169.64951781188645,222.62317526246005
0.85,264.1051871975735,964.7892030235267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.48436773152862,24.29238393560361,23.964826339899517,23.354831268638193,0.8841403820122871,0.8873398164494456,0.8925433359520104,0.9013757512982177,57.231864863454035,113.97717237362473,169.64951781188645,222.62317526246005
