Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.851,264.1051871975735,964.7892030235267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.48436773152862,24.29238393560361,23.964826339899517,23.354831268638193,0.8841403820122871,0.8873398164494456,0.8925433359520104,0.9013757512982177,57.231864863454035,113.97717237362473,169.64951781188645,222.62317526246005
0.852,264.1051871975735,964.7892030235267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.48436773152862,24.29238393560361,23.964826339899517,23.354831268638193,0.8841403820122871,0.8873398164494456,0.8925433359520104,0.9013757512982177,57.231864863454035,113.97717237362473,169.64951781188645,222.62317526246005
0.853,264.06621347727946,964.7891086461879,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.484462108867504,24.292478312942492,23.9649207172384,23.354925645977076,0.8841387820101612,0.8873382708040788,0.8925418830486861,0.9013744711040282,57.23198189797975,113.97741664555156,169.64990975834382,222.62375870153474
0.8540000000000001,261.69606485820964,964.7834445996888,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.490126155366582,24.29814235944157,23.970584763737477,23.360589692476154,0.8840427091195565,0.8872454601289157,0.8924546382778825,0.9012975914545679,57.239001083715046,113.99206749055742,169.67341910170424,222.65875697390473
0.855,261.382924552137,964.7827075018071,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.490863253248293,24.29887945732328,23.971321861619188,23.361326790357865,0.8840301994745672,0.8872333750164745,0.8924432774914712,0.9012875795463813,57.23991386452313,113.99397277874812,169.67647659792348,222.66330909277613
0.856,261.382924552137,964.7827075018071,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.490863253248293,24.29887945732328,23.971321861619188,23.361326790357865,0.8840301994745672,0.8872333750164745,0.8924432774914712,0.9012875795463813,57.23991386452313,113.99397277874812,169.67647659792348,222.66330909277613
0.857,261.382924552137,964.7827075018071,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.490863253248293,24.29887945732328,23.971321861619188,23.361326790357865,0.8840301994745672,0.8872333750164745,0.8924432774914712,0.9012875795463813,57.23991386452313,113.99397277874812,169.67647659792348,222.66330909277613
0.858,259.36784514408106,964.7780281759254,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.495542579129918,24.303558783204906,23.976001187500813,23.36600611623949,0.8839507463518901,0.8871566169580328,0.8923711176792354,0.9012239828313194,57.245704880793,114.00606105608063,169.69587620395177,222.6921943198899
0.8590000000000001,259.36784514408106,964.7780281759254,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.495542579129918,24.303558783204906,23.976001187500813,23.36600611623949,0.8839507463518901,0.8871566169580328,0.8923711176792354,0.9012239828313194,57.245704880793,114.00606105608063,169.69587620395177,222.6921943198899
0.86,258.7976520087449,964.7767244421551,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.496846312900246,24.304862516975234,23.97730492127114,23.367309850009818,0.8839285977620824,0.8871352192554992,0.8923510011203996,0.901206252086006,57.24731724104819,114.00942685998318,169.70127806006673,222.70023818590357
0.861,258.7976520087449,964.7767244421551,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.496846312900246,24.304862516975234,23.97730492127114,23.367309850009818,0.8839285977620824,0.8871352192554992,0.8923510011203996,0.901206252086006,57.24731724104819,114.00942685998318,169.70127806006673,222.70023818590357
0.862,258.7976520087449,964.7767244421551,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.496846312900246,24.304862516975234,23.97730492127114,23.367309850009818,0.8839285977620824,0.8871352192554992,0.8923510011203996,0.901206252086006,57.24731724104819,114.00942685998318,169.70127806006673,222.70023818590357
0.863,258.7976520087449,964.7767244421551,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.496846312900246,24.304862516975234,23.97730492127114,23.367309850009818,0.8839285977620824,0.8871352192554992,0.8923510011203996,0.901206252086006,57.24731724104819,114.00942685998318,169.70127806006673,222.70023818590357
0.8640000000000001,258.7976520087449,964.7767244421551,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.496846312900246,24.304862516975234,23.97730492127114,23.367309850009818,0.8839285977620824,0.8871352192554992,0.8923510011203996,0.901206252086006,57.24731724104819,114.00942685998318,169.70127806006673,222.70023818590357
0.865,256.6827889882703,964.7719688076762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.501601947379143,24.30961815145413,23.98206055575004,23.372065484488715,0.8838477630452016,0.8870571235528962,0.8922775786503845,0.9011415323567694,57.253194559291686,114.0216962585148,169.72097068226046,222.7295649977472
0.866,256.6827889882703,964.7719688076762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.501601947379143,24.30961815145413,23.98206055575004,23.372065484488715,0.8838477630452016,0.8870571235528962,0.8922775786503845,0.9011415323567694,57.253194559291686,114.0216962585148,169.72097068226046,222.7295649977472
0.867,256.6827889882703,964.7719688076762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.501601947379143,24.30961815145413,23.98206055575004,23.372065484488715,0.8838477630452016,0.8870571235528962,0.8922775786503845,0.9011415323567694,57.253194559291686,114.0216962585148,169.72097068226046,222.7295649977472
0.868,256.6827889882703,964.7719688076762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.501601947379143,24.30961815145413,23.98206055575004,23.372065484488715,0.8838477630452016,0.8870571235528962,0.8922775786503845,0.9011415323567694,57.253194559291686,114.0216962585148,169.72097068226046,222.7295649977472
0.8690000000000001,256.6827889882703,964.7719688076762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.501601947379143,24.30961815145413,23.98206055575004,23.372065484488715,0.8838477630452016,0.8870571235528962,0.8922775786503845,0.9011415323567694,57.253194559291686,114.0216962585148,169.72097068226046,222.7295649977472
0.87,256.64706503227126,964.7718895705607,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.50168118449467,24.30969738856966,23.982139792865567,23.372144721604244,0.8838464156240187,0.8870558217684401,0.8922763547300854,0.9011404534392201,57.25329243116304,114.0219005808357,169.72129863927103,222.73005343610913
0.871,251.75288036056145,964.7613883515328,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.512182403522573,24.32019860759756,23.99264101189347,23.382645940632145,0.883667676523683,0.8868831308597767,0.8921139830835924,0.9009972988682748,57.26624750087373,114.04894813855645,169.7647171410681,222.79472849409697
0.872,251.75288036056145,964.7613883515328,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.512182403522573,24.32019860759756,23.99264101189347,23.382645940632145,0.883667676523683,0.8868831308597767,0.8921139830835924,0.9009972988682748,57.26624750087373,114.04894813855645,169.7647171410681,222.79472849409697
0.873,249.7991800258312,964.7573987599467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.516171995108678,24.324188199183666,23.996630603479574,23.38663553221825,0.883599683783014,0.8868174359299182,0.8920522086168173,0.9009428252951114,57.27116112977893,114.05920778500267,169.78118897307414,222.81926986636847
0.8740000000000001,249.7991800258312,964.7573987599467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.516171995108678,24.324188199183666,23.996630603479574,23.38663553221825,0.883599683783014,0.8868174359299182,0.8920522086168173,0.9009428252951114,57.27116112977893,114.05920778500267,169.78118897307414,222.81926986636847
0.875,249.7991800258312,964.7573987599467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.516171995108678,24.324188199183666,23.996630603479574,23.38663553221825,0.883599683783014,0.8868174359299182,0.8920522086168173,0.9009428252951114,57.27116112977893,114.05920778500267,169.78118897307414,222.81926986636847
0.8759999999999999,249.7991800258312,964.7573987599467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.516171995108678,24.324188199183666,23.996630603479574,23.38663553221825,0.883599683783014,0.8868174359299182,0.8920522086168173,0.9009428252951114,57.27116112977893,114.05920778500267,169.78118897307414,222.81926986636847
0.877,248.31305029852984,964.7544441362802,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.51912661877516,24.32714282285015,23.999585227146056,23.389590155884733,0.8835492987395036,0.8867687526060093,0.8920064287211815,0.9009024523170975,57.27479716027837,114.06680015939641,169.7933793536698,222.83743421415124
0.878,246.84896506587899,964.7516025271404,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.52196822791491,24.3299844319899,24.002426836285807,23.392431765024483,0.88350081622089,0.886721906716123,0.8919623752032685,0.9008635989018937,57.278291768117825,114.07409751170356,169.80509672406913,222.85489528278885
0.879,246.1954239432886,964.750356603386,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.523214151669393,24.33123035574438,24.00367276004029,23.393677688778965,0.8834795510763637,0.8867013591631124,0.8919430519856262,0.9008465557062996,57.2798232788009,114.07729566103193,169.8102322079643,222.86254858637614
0.88,246.1954239432886,964.750356603386,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.523214151669393,24.33123035574438,24.00367276004029,23.393677688778965,0.8834795510763637,0.8867013591631124,0.8919430519856262,0.9008465557062996,57.2798232788009,114.07729566103193,169.8102322079643,222.86254858637614
0.8809999999999999,246.1954239432886,964.750356603386,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.523214151669393,24.33123035574438,24.00367276004029,23.393677688778965,0.8834795510763637,0.8867013591631124,0.8919430519856262,0.9008465557062996,57.2798232788009,114.07729566103193,169.8102322079643,222.86254858637614
0.882,244.18519758623157,964.7466129877605,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.52695776729486,24.33497397136985,24.007416375665755,23.397421304404432,0.8834156278741612,0.8866395921015243,0.8918849636732388,0.9007953181551528,57.28442233514706,114.08689987679426,169.82565511639453,222.88553476242257
0.883,243.54989841925496,964.7454581316997,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.528112623355653,24.33612882743064,24.00857123172655,23.398576160465225,0.883395899923566,0.8866205292918803,0.8918670357092185,0.900779503560648,57.2858402777485,114.08986106528161,169.83041056826454,222.89262277616967
0.884,243.27968621428658,964.7449711020424,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.528599653012932,24.33661585708792,24.009058261383828,23.399063190122504,0.8833875789885515,0.8866124888622727,0.8918594738704019,0.9007728329789026,57.28643814321973,114.09110964318597,169.8324157260401,222.89561154379
0.885,243.27968621428658,964.7449711020424,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.528599653012932,24.33661585708792,24.009058261383828,23.399063190122504,0.8833875789885515,0.8866124888622727,0.8918594738704019,0.9007728329789026,57.28643814321973,114.09110964318597,169.8324157260401,222.89561154379
0.8859999999999999,243.27968621428658,964.7449711020424,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.528599653012932,24.33661585708792,24.009058261383828,23.399063190122504,0.8833875789885515,0.8866124888622727,0.8918594738704019,0.9007728329789026,57.28643814321973,114.09110964318597,169.8324157260401,222.89561154379
0.887,240.03120478075203,964.7393142772195,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.534256477835882,24.34227268191087,24.014715086206778,23.404720014945454,0.8832908796173795,0.8865190475472078,0.8917715913631518,0.9006953023774356,57.29337736909269,114.10560206848241,169.85569132262899,222.9303079913312
0.888,239.64129376144416,964.7386603273814,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.534910427674006,24.342926631748995,24.015369036044902,23.40537396478358,0.8832796946226013,0.8865082391957467,0.8917614256304007,0.9006863333632189,57.29417898117437,114.10727628910765,169.85838037990916,222.9343168984091
0.889,239.64129376144416,964.7386603273814,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.534910427674006,24.342926631748995,24.015369036044902,23.40537396478358,0.8832796946226013,0.8865082391957467,0.8917614256304007,0.9006863333632189,57.29417898117437,114.10727628910765,169.85838037990916,222.9343168984091
0.89,239.64129376144416,964.7386603273814,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.534910427674006,24.342926631748995,24.015369036044902,23.40537396478358,0.8832796946226013,0.8865082391957467,0.8917614256304007,0.9006863333632189,57.29417898117437,114.10727628910765,169.85838037990916,222.9343168984091
0.8909999999999999,238.22207112578903,964.7363263691702,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.53724438588513,24.34526058996012,24.017702994256027,23.407707922994703,0.8832397647235329,0.8864696535431488,0.8917251334950232,0.9006543123368572,57.29703895454389,114.11324965529535,169.8679748190896,222.9486211558138
0.892,236.8493354753479,964.7341390045931,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.53943175046227,24.34744795453726,24.019890358833166,23.409895287571842,0.8832023279477248,0.8864334765830043,0.8916911059985243,0.9006242876851916,57.29971788602778,114.11884506586134,169.87696259504875,222.96202186938015
0.893,236.19433422910615,964.7331199874374,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.540450767617997,24.348466971692986,24.020909375988893,23.41091430472757,0.8831848825535928,0.8864166180932175,0.8916752488691658,0.9006102953421607,57.300965441303454,114.1214508565106,169.8811483507048,222.9682631085586
0.894,236.19433422910615,964.7331199874374,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.540450767617997,24.348466971692986,24.020909375988893,23.41091430472757,0.8831848825535928,0.8864166180932175,0.8916752488691658,0.9006102953421607,57.300965441303454,114.1214508565106,169.8811483507048,222.9682631085586
0.895,236.19433422910615,964.7331199874374,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.540450767617997,24.348466971692986,24.020909375988893,23.41091430472757,0.8831848825535928,0.8864166180932175,0.8916752488691658,0.9006102953421607,57.300965441303454,114.1214508565106,169.8811483507048,222.9682631085586
0.8959999999999999,236.1943342291061,964.7331199874374,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.540450767617997,24.348466971692986,24.020909375988893,23.41091430472757,0.8831848825535928,0.8864166180932175,0.8916752488691658,0.9006102953421607,57.300965441303454,114.1214508565106,169.8811483507048,222.9682631085586
0.897,236.19433422910615,964.7331199874374,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.540450767617997,24.348466971692986,24.020909375988893,23.41091430472757,0.8831848825535928,0.8864166180932175,0.8916752488691658,0.9006102953421607,57.300965441303454,114.1214508565106,169.8811483507048,222.9682631085586
0.898,234.76788002600708,964.730956825185,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.54261392987037,24.35063013394536,24.023072538241266,23.413077466979942,0.8831478392716752,0.8863808206876013,0.8916415771442292,0.9005805821721611,57.3036127610982,114.12698047845682,169.8900310256179,222.9815084098769
0.899,234.76788002600708,964.730956825185,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.54261392987037,24.35063013394536,24.023072538241266,23.413077466979942,0.8831478392716752,0.8863808206876013,0.8916415771442292,0.9005805821721611,57.3036127610982,114.12698047845682,169.8900310256179,222.9815084098769
0.9,234.76788002600705,964.730956825185,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.54261392987037,24.35063013394536,24.023072538241266,23.413077466979942,0.8831478392716752,0.8863808206876013,0.8916415771442292,0.9005805821721611,57.3036127610982,114.12698047845682,169.8900310256179,222.9815084098769
0.9009999999999999,234.76788002600708,964.730956825185,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.54261392987037,24.35063013394536,24.023072538241266,23.413077466979942,0.8831478392716752,0.8863808206876013,0.8916415771442292,0.9005805821721611,57.3036127610982,114.12698047845682,169.8900310256179,222.9815084098769
0.902,234.7386552171941,964.7309133175094,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.542657437545998,24.350673641620986,24.023116045916893,23.41312097465557,0.883147094076251,0.8863801005504832,0.8916408997609199,0.9005799844072548,57.30366599294211,114.1270916687826,169.89020964353836,222.98177476297815
0.903,232.18272407613273,964.7272364377903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.54633431726502,24.35435052134001,24.026792925635917,23.416797854374593,0.8830840963030601,0.886319220481269,0.891583632861347,0.9005294461432007,57.30816272137654,114.13648464131855,169.90529923360288,223.00427747664506
0.904,231.43340615217082,964.7262072740057,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.547363481049686,24.355379685124674,24.02782208942058,23.417827018159258,0.8830664558731496,0.8863021727996687,0.8915675965109915,0.9005152931473537,57.309420671095545,114.13911238787611,169.9095208482029,223.01057351458795
0.905,231.43340615217082,964.7262072740057,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.547363481049686,24.355379685124674,24.02782208942058,23.417827018159258,0.8830664558731496,0.8863021727996687,0.8915675965109915,0.9005152931473537,57.309420671095545,114.13911238787611,169.9095208482029,223.01057351458795
0.9059999999999999,231.43340615217082,964.7262072740057,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.547363481049686,24.355379685124674,24.02782208942058,23.417827018159258,0.8830664558731496,0.8863021727996687,0.8915675965109915,0.9005152931473537,57.309420671095545,114.13911238787611,169.9095208482029,223.01057351458795
0.907,230.56839481034717,964.7250472354629,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.548523519592507,24.356539723667495,24.028982127963403,23.41898705670208,0.8830465683689969,0.8862829534213243,0.8915495170709552,0.9004993365606981,57.31083822707693,114.14207358172278,169.9142782692721,223.01766888245652
0.9079999999999999,229.3650854576809,964.7234841110773,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.550086643978105,24.358102848053093,24.030545252349,23.420550181087677,0.8830197640445148,0.8862570493805014,0.891525149069929,0.9004778290541846,57.31274774274502,114.1460625248478,169.92068703805577,223.02722752155128
0.909,229.3650854576809,964.7234841110773,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.550086643978105,24.358102848053093,24.030545252349,23.420550181087677,0.8830197640445148,0.8862570493805014,0.891525149069929,0.9004778290541846,57.31274774274502,114.1460625248478,169.92068703805577,223.02722752155128
0.91,228.5473327785961,964.7224558747014,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.55111488035398,24.359131084428967,24.031573488724874,23.42157841746355,0.8830021279374921,0.8862400054876464,0.8915091155969791,0.900463677238599,57.314003457999064,114.14868573693242,169.92490168883765,223.03351389712734
0.9109999999999999,228.5473327785961,964.7224558747014,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.55111488035398,24.359131084428967,24.031573488724874,23.42157841746355,0.8830021279374921,0.8862400054876464,0.8915091155969791,0.900463677238599,57.314003457999064,114.14868573693242,169.92490168883765,223.03351389712734
0.912,226.90799802507854,964.7204789501338,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.55309180492152,24.36110800899651,24.033550413292417,23.423555342031094,0.8829682112067094,0.8862072273693121,0.8914782801486195,0.9004364595329668,57.31641689384065,114.15372755106972,169.93300249591587,223.0455972387789
0.9129999999999999,226.3790707324809,964.7198654505215,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.553705304533835,24.361721508608824,24.03416391290473,23.424168841643407,0.8829576834333221,0.8861970529418778,0.8914687085905593,0.9004280106701258,57.31716562930129,114.15529173240895,169.93551577085938,223.04934624403373
0.914,226.3790707324809,964.7198654505215,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.553705304533835,24.361721508608824,24.03416391290473,23.424168841643407,0.8829576834333221,0.8861970529418778,0.8914687085905593,0.9004280106701258,57.31716562930129,114.15529173240895,169.93551577085938,223.04934624403373
0.915,226.3790707324809,964.7198654505215,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.553705304533835,24.361721508608824,24.03416391290473,23.424168841643407,0.8829576834333221,0.8861970529418778,0.8914687085905593,0.9004280106701258,57.31716562930129,114.15529173240895,169.93551577085938,223.04934624403373
0.9159999999999999,224.7272915223594,964.7180273932239,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.555543361831454,24.363559565906442,24.03600197020235,23.426006898941026,0.8829261352513,0.8861665633915069,0.8914400252490758,0.9004026909463191,57.3194082127109,114.15997678557943,169.9430437474793,223.0605760091842
0.917,224.67104686473823,964.717966902859,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.5556038521964,24.363620056271387,24.036062460567294,23.42606738930597,0.8829250968300927,0.8861655598098094,0.8914390811096138,0.9004018575033305,57.31948199961317,114.1601309381575,169.9432914457224,223.0609455207337
0.9179999999999999,224.67104686473823,964.717966902859,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.5556038521964,24.363620056271387,24.036062460567294,23.42606738930597,0.8829250968300927,0.8861655598098094,0.8914390811096138,0.9004018575033305,57.31948199961317,114.1601309381575,169.9432914457224,223.0609455207337
0.919,224.67104686473823,964.717966902859,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.5556038521964,24.363620056271387,24.036062460567294,23.42606738930597,0.8829250968300927,0.8861655598098094,0.8914390811096138,0.9004018575033305,57.31948199961317,114.1601309381575,169.9432914457224,223.0609455207337
0.92,223.3659815310204,964.7166026500346,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.556968105020772,24.36498430909576,24.037426713391667,23.427431642130344,0.8829016741671624,0.8861429228901866,0.8914177848041162,0.9003830577603293,57.32114585473389,114.16360702983808,169.94887704351356,223.06927819239303
0.9209999999999999,223.27342273667512,964.7165087764004,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.557061978655,24.365078182729988,24.037520587025895,23.42752551576457,0.8829000622587531,0.8861413650484272,0.8914163192094224,0.9003817639529982,57.321260324326566,114.16384617971,169.94926132993876,223.0698514890339
0.922,222.2828362851385,964.7155282950151,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.558042460040227,24.366058664115215,24.038501068411122,23.4285059971498,0.8828832247885648,0.8861250922878536,0.8914010099412246,0.9003682489512376,57.32245577378664,114.16634373093889,169.95327465236906,223.07583885201245
0.9229999999999999,222.2828362851385,964.7155282950151,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.558042460040227,24.366058664115215,24.038501068411122,23.4285059971498,0.8828832247885648,0.8861250922878536,0.8914010099412246,0.9003682489512376,57.32245577378664,114.16634373093889,169.95327465236906,223.07583885201245
0.924,222.2828362851385,964.7155282950151,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.558042460040227,24.366058664115215,24.038501068411122,23.4285059971498,0.8828832247885648,0.8861250922878536,0.8914010099412246,0.9003682489512376,57.32245577378664,114.16634373093889,169.95327465236906,223.07583885201245
0.925,221.40362677479527,964.7146954364395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.558875318615904,24.366891522690892,24.0393339269868,23.429338855725476,0.8828689201288165,0.8861112673141576,0.8913880033949864,0.9003567665238781,57.32347101885254,114.16846482254012,169.9566831037413,223.08092396682338
0.9259999999999999,220.53049583159046,964.7139035738528,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.559667181202556,24.367683385277545,24.04012578957345,23.430130718312128,0.8828553176607876,0.8860981209204843,0.8913756351431282,0.9003458473688448,57.32443610655163,114.17048114558793,169.95992325280824,223.08575811011295
0.927,220.53049583159046,964.7139035738528,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.559667181202556,24.367683385277545,24.04012578957345,23.430130718312128,0.8828553176607876,0.8860981209204843,0.8913756351431282,0.9003458473688448,57.32443610655163,114.17048114558793,169.95992325280824,223.08575811011295
0.9279999999999999,220.53049583159046,964.7139035738528,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.559667181202556,24.367683385277545,24.04012578957345,23.430130718312128,0.8828553176607876,0.8860981209204843,0.8913756351431282,0.9003458473688448,57.32443610655163,114.17048114558793,169.95992325280824,223.08575811011295
0.929,220.53049583159046,964.7139035738528,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.559667181202556,24.367683385277545,24.04012578957345,23.430130718312128,0.8828553176607876,0.8860981209204843,0.8913756351431282,0.9003458473688448,57.32443610655163,114.17048114558793,169.95992325280824,223.08575811011295
0.93,220.03933769770447,964.7134737258773,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.560097029178067,24.368113233253055,24.040555637548962,23.43056056628764,0.8828479330245989,0.8860909838558336,0.8913689204783856,0.9003399193195416,57.324959911581175,114.17157552170599,169.9616818926117,223.0883819637235
0.9309999999999999,216.50840662099068,964.7107217448211,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.562849010234302,24.37086521430929,24.043307618605198,23.433312547343874,0.8828006418288857,0.886045277667429,0.8913259185868756,0.9003019535126733,57.328312175662354,114.17857949643887,169.97293750092933,223.10517591833562
0.932,216.50840662099068,964.7107217448211,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.562849010234302,24.37086521430929,24.043307618605198,23.433312547343874,0.8828006418288857,0.886045277667429,0.8913259185868756,0.9003019535126733,57.328312175662354,114.17857949643887,169.97293750092933,223.10517591833562
0.9329999999999999,214.75310038088372,964.7095807268092,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.563990028246124,24.372006232321112,24.04444863661702,23.434453565355696,0.8827810274342436,0.8860263204436942,0.8913080826104907,0.9002862055823785,57.32970144667912,114.18148221438975,169.9776024458205,223.1121366773997
0.934,213.4151960906308,964.7088155129636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.56475524209175,24.372771446166738,24.045213850462645,23.43521877920132,0.8827678710223728,0.8860136047577996,0.8912961188794184,0.9002756421813292,57.33063294086019,114.18342848691852,169.98073035257477,223.11680409500926
0.935,212.05144921368182,964.7081305219467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.565440233108646,24.373456437183634,24.04589884147954,23.435903770218218,0.882756092400989,0.8860022206579429,0.8912854079015935,0.9002661847269366,57.33146663793039,114.18517043848985,169.983529931177,223.1209816796051
0.9359999999999999,212.05144921368182,964.7081305219467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.565440233108646,24.373456437183634,24.04589884147954,23.435903770218218,0.882756092400989,0.8860022206579429,0.8912854079015935,0.9002661847269366,57.33146663793039,114.18517043848985,169.983529931177,223.1209816796051
0.937,212.05144921368182,964.7081305219467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.565440233108646,24.373456437183634,24.04589884147954,23.435903770218218,0.882756092400989,0.8860022206579429,0.8912854079015935,0.9002661847269366,57.33146663793039,114.18517043848985,169.983529931177,223.1209816796051
0.938,209.67891665666008,964.7071730202413,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.56639773481409,24.374413938889077,24.046856343184984,23.43686127192366,0.8827396255193778,0.8859863052507677,0.8912704334052879,0.9002529624445942,57.332631780861405,114.18760495022723,169.98744262407354,223.1268204227149
0.939,209.2745177174335,964.7070400761114,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.56653067894395,24.374546883018937,24.046989287314844,23.43699421605352,0.8827373389610919,0.8859840952618379,0.8912683540569365,0.9002511263820349,57.33279353418044,114.18794292874803,169.98798582166853,223.12763102675032
0.94,209.2745177174335,964.7070400761114,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.56653067894395,24.374546883018937,24.046989287314844,23.43699421605352,0.8827373389610919,0.8859840952618379,0.8912683540569365,0.9002511263820349,57.33279353418044,114.18794292874803,169.98798582166853,223.12763102675032
0.941,208.78068094814552,964.7068898726285,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.566680882426866,24.374697086501854,24.04713949079776,23.437144419536438,0.8827347554886216,0.8859815982992717,0.8912660046952456,0.9002490518904968,57.33297628090251,114.18832477306836,169.98859952196338,223.1285468447082
0.942,206.59664326312716,964.7063880949272,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567182660128154,24.375198864203142,24.04764126849905,23.437646197237726,0.8827261245130886,0.8859732563233024,0.8912581558025684,0.9002421212435935,57.33358672752087,114.18960029040187,169.99064954745367,223.13160610521658
0.943,206.59664326312716,964.7063880949272,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567182660128154,24.375198864203142,24.04764126849905,23.437646197237726,0.8827261245130886,0.8859732563233024,0.8912581558025684,0.9002421212435935,57.33358672752087,114.18960029040187,169.99064954745367,223.13160610521658
0.944,206.59664326312716,964.7063880949272,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567182660128154,24.375198864203142,24.04764126849905,23.437646197237726,0.8827261245130886,0.8859732563233024,0.8912581558025684,0.9002421212435935,57.33358672752087,114.18960029040187,169.99064954745367,223.13160610521658
0.945,203.02355035552185,964.7061564652561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567414289799288,24.375430493874276,24.047872898170183,23.43787782690886,0.8827221400437084,0.8859694052613527,0.8912545323567933,0.9002389216766915,57.3338684964554,114.19018904451893,169.9915958066557,223.13301822727948
0.946,202.1648125463628,964.7062133951467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567357359908627,24.375373563983615,24.047815968279522,23.4378208970182,0.8827231193606525,0.8859703517894475,0.8912554229414337,0.9002397080804739,57.333799244768656,114.19004434345605,169.99136323935235,223.13267116137368
0.947,202.16481254636284,964.7062133951467,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567357359908627,24.375373563983615,24.047815968279522,23.4378208970182,0.8827231193606525,0.8859703517894475,0.8912554229414337,0.9002397080804739,57.333799244768656,114.19004434345605,169.99136323935235,223.13267116137368
0.948,201.90017675859173,964.7062399391572,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.56733081589819,24.375347019973177,24.047789424269084,23.43779435300776,0.8827235759715765,0.8859707931123117,0.8912558381802214,0.9002400747441148,57.33376695530699,114.18997687482128,169.99125480210444,223.1325093380108
0.949,201.1727970191896,964.7063349435559,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.56723581149943,24.375252015574418,24.047694419870325,23.437699348609,0.8827252102229878,0.8859723726458075,0.8912573243554799,0.9002413870627285,57.33365138555534,114.18973539272486,169.99086668662764,223.1319301455764
0.95,201.17011281861926,964.7063353543098,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567235400745588,24.375251604820576,24.047694009116483,23.43769893785516,0.882725217288655,0.8859723794749004,0.891257330780936,0.9002413927365113,57.33365088588109,114.18973434866008,169.99086500858476,223.13192764140342
0.951,201.17011281861926,964.7063353543098,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567235400745588,24.375251604820576,24.047694009116483,23.43769893785516,0.882725217288655,0.8859723794749004,0.891257330780936,0.9002413927365113,57.33365088588109,114.18973434866008,169.99086500858476,223.13192764140342
0.952,201.17011281861926,964.7063353543098,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567235400745588,24.375251604820576,24.047694009116483,23.43769893785516,0.882725217288655,0.8859723794749004,0.891257330780936,0.9002413927365113,57.33365088588109,114.18973434866008,169.99086500858476,223.13192764140342
0.953,201.17011281861926,964.7063353543098,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567235400745588,24.375251604820576,24.047694009116483,23.43769893785516,0.882725217288655,0.8859723794749004,0.891257330780936,0.9002413927365113,57.33365088588109,114.18973434866008,169.99086500858476,223.13192764140342
0.954,201.00692533103756,964.706361161062,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567209593993383,24.37522579806837,24.047668202364278,23.437673131102954,0.8827256612078253,0.8859728085306363,0.8912577344770788,0.900241749206679,57.33361949236038,114.18966875219745,169.99075958060058,223.1317703094244
0.955,200.55260733721147,964.7064416858251,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567129069230262,24.37514527330525,24.047587677601157,23.437592606339834,0.882727046355182,0.8859741472996437,0.8912589941165929,0.9002428614870672,57.33352153398984,114.18946406926338,169.9904306103364,223.13127938229542
0.956,200.2479822683398,964.7065028628623,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567067892193066,24.375084096268054,24.04752650056396,23.437531429302638,0.882728098679473,0.8859751643889353,0.8912599510888748,0.9002437065062757,57.33344711088814,114.18930856316433,169.99018067836974,223.13090640598892
