Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.957,200.2479822683398,964.7065028628623,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567067892193066,24.375084096268054,24.04752650056396,23.437531429302638,0.882728098679473,0.8859751643889353,0.8912599510888748,0.9002437065062757,57.33344711088814,114.18930856316433,169.99018067836974,223.13090640598892
0.958,200.0131298984013,964.7065539842196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.567016770835792,24.37503297491078,24.047475379206688,23.437480307945364,0.8827289780244315,0.8859760142904775,0.8912607507548501,0.9002444126209231,57.33338491990386,114.18917861601452,169.98997182540802,223.13059473288794
0.959,199.0925590239552,964.3985022799416,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.875068475113792,24.68308467918878,24.355527083484688,23.745532012223364,0.8772878213815293,0.8807122804541603,0.8862997309453506,0.8958471228753332,57.694466567835214,114.94531050635898,171.20923303340376,224.9591051261397
0.96,199.0925590239552,964.3985022799416,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.875068475113792,24.68308467918878,24.355527083484688,23.745532012223364,0.8772878213815293,0.8807122804541603,0.8862997309453506,0.8958471228753332,57.694466567835214,114.94531050635898,171.20923303340376,224.9591051261397
0.961,199.0925590239552,964.3985022799416,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.875068475113792,24.68308467918878,24.355527083484688,23.745532012223364,0.8772878213815293,0.8807122804541603,0.8862997309453506,0.8958471228753332,57.694466567835214,114.94531050635898,171.20923303340376,224.9591051261397
0.9620000000000001,196.05963252615788,964.4055219595391,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.86804879551626,24.676064999591247,24.348507403887155,23.73851233262583,0.8774149806024022,0.8808353966808272,0.8864159491239028,0.8959504951440165,57.68654555256206,114.92868476876997,171.18233135416506,224.91855294980175
0.963,195.49533667075787,964.4068133977704,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.866757357284953,24.67477356135994,24.34721596565585,23.737220894394525,0.8774383584874719,0.8808580307602554,0.8864373141421249,0.8959694968493706,57.68508671955433,114.92562297009952,171.17737762736095,224.91108669246336
0.9640000000000001,195.20770377157245,964.407469860292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.866100894763306,24.674117098838295,24.346559503134202,23.73656443187288,0.8774502399913041,0.8808695341735872,0.8864481724676009,0.8959791538581386,57.684344979801736,114.9240662310763,171.174859015997,224.90729077195323
0.965,195.20770377157245,964.407469860292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.866100894763306,24.674117098838295,24.346559503134202,23.73656443187288,0.8774502399913041,0.8808695341735872,0.8864481724676009,0.8959791538581386,57.684344979801736,114.9240662310763,171.174859015997,224.90729077195323
0.966,195.06159015785892,964.4078028633543,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.865767891701083,24.67378409577607,24.346226500071978,23.736231428810655,0.8774562666151824,0.8808753690038897,0.8864536800648561,0.8959840520647141,57.683968669988936,114.92327645067616,171.17358126395916,224.90536504397352
0.9670000000000001,194.7956741845264,964.4084080863473,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.865162668708038,24.673178872783026,24.345621277078934,23.73562620581761,0.8774672189700363,0.8808859727797211,0.886463689104522,0.8959929535552515,57.68328465512454,114.92184088495762,171.17125874932242,224.90186478949317
0.968,194.7956741845264,964.4084080863473,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.865162668708038,24.673178872783026,24.345621277078934,23.73562620581761,0.8774672189700363,0.8808859727797211,0.886463689104522,0.8959929535552515,57.68328465512454,114.92184088495762,171.17125874932242,224.90186478949317
0.9690000000000001,193.63700368409016,964.4110327639949,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.862537991060506,24.670554195135495,24.3429965994314,23.733001528170078,0.8775147034595282,0.8809319455824791,0.8865070827079811,0.8960315440374246,57.680317038404674,114.91561280612518,171.16118310575277,224.88668068478768
0.97,193.27466035303507,964.4118493571519,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.861721397903423,24.66973760197841,24.34218000627432,23.732184935012995,0.87752947268109,0.880946244486079,0.8865205791677073,0.8960435461437477,57.679393338123404,114.91367430795627,171.15804717599104,224.8819550913614
0.971,192.89523707448373,964.4127022686228,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.860868486432608,24.668884690507596,24.341327094803503,23.73133202354218,0.8775448966338953,0.8809611772033392,0.8865346737520753,0.8960560799127354,57.67842834742023,114.91164918384516,171.1547711754529,224.8770185678802
0.972,192.89523707448373,964.4127022686228,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.860868486432608,24.668884690507596,24.341327094803503,23.73133202354218,0.8775448966338953,0.8809611772033392,0.8865346737520753,0.8960560799127354,57.67842834742023,114.91164918384516,171.1547711754529,224.8770185678802
0.973,192.89523707448373,964.4127022686228,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.860868486432608,24.668884690507596,24.341327094803503,23.73133202354218,0.8775448966338953,0.8809611772033392,0.8865346737520753,0.8960560799127354,57.67842834742023,114.91164918384516,171.1547711754529,224.8770185678802
0.9740000000000001,191.21938009017487,964.4164424291143,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.85712832594102,24.665144530016008,24.337586934311915,23.72759186305059,0.8776125074972186,0.8810266339160365,0.8865964551108382,0.8961110168331015,57.67419418587617,114.90276372244176,171.14039813551662,224.85536194521023
0.975,191.09816162620763,964.4167112298092,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.856859525246207,24.664875729321196,24.337318133617103,23.72732306235578,0.8776173649896761,0.881031336592361,0.8866008936440346,0.8961149634650009,57.673889724212266,114.90212482482335,171.1393647097698,224.85380493762378
0.976,190.41296869045325,964.4182261699808,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.855344585074548,24.663360789149536,24.335803193445443,23.72580812218412,0.87764473739252,0.8810578364633105,0.8866259048245033,0.8961372023273558,57.67217340608302,114.898523268098,171.133539264969,224.84502832527636
0.977,189.23960472725517,964.4208025780416,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.852768177013743,24.66078438108873,24.33322678538464,23.723231714123315,0.877691272910696,0.8811028880956884,0.8866684246907914,0.896175007404988,57.66925297883389,114.892395184366,171.12362769407343,224.83009663118932
0.978,188.71982882241662,964.4219365524945,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.851634202560902,24.65965040663589,24.332092810931798,23.722097739670474,0.8777117486378486,0.8811227107086815,0.8866871329779483,0.8961916405356634,57.66796697296675,114.88969677142256,171.11926346881145,224.82352239275164
0.9790000000000001,187.09252381300166,964.4254570789616,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.848113676093774,24.656129880168763,24.32857228446467,23.718577213203346,0.8777752928091805,0.8811842272279088,0.8867451899716202,0.8962432550179557,57.66397205424131,114.88131458481541,171.10570744892473,224.80310336665784
0.98,185.77870557191315,964.4282658086705,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.845304946384843,24.65332115045983,24.32576355475574,23.715768483494415,0.8778259626524608,0.8812332793794155,0.8867914820608754,0.8962844071733741,57.66078224727191,114.87462202994358,171.09488477950754,224.7868033122637
0.981,182.70050873555303,964.4347242239631,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.838846531092216,24.646862735167204,24.31930513946311,23.709310068201788,0.8779423835139825,0.8813459805076863,0.8868978366801904,0.896378942988199,57.65343882983001,114.85921588961004,171.06997390747736,224.74929105517614
0.982,179.83079120949702,964.4405833166755,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.832987438379817,24.641003642454805,24.313446046750713,23.70345097548939,0.878047892596365,0.88144811503749,0.8869942136390284,0.8964645978940072,57.646766313982994,114.84521863164396,171.0473443917948,224.71522152154003
0.983,178.52039784112813,964.4432042527325,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.83036650232289,24.638382706397877,24.310825110693784,23.70083003943246,0.8780950564217253,0.8814937693310911,0.8870372924100896,0.8965028803908379,57.64377826432342,114.8389508747983,171.03721224853726,224.69996947413338
0.9840000000000001,177.68550825239262,964.4448557127456,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.828715042309753,24.63673124638474,24.30917365068065,23.699178579419325,0.8781247639121733,0.8815225256608525,0.8870644258950372,0.8965269917283802,57.641894454479576,114.83499951302127,171.03082499298898,224.69035536898312
0.985,175.04384955453037,964.4499836000309,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82358715502444,24.63160335909943,24.304045763395337,23.694050692134013,0.8782169553942394,0.8816117637291204,0.8871486249280144,0.8966018068034474,57.63604003080834,114.82272029373054,171.01097758050594,224.66048453386665
0.986,173.8393553723827,964.4522709998814,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82129975517394,24.629315959248927,24.301758363544835,23.69176329228351,0.8782580538630308,0.8816515447667935,0.8871861582001012,0.8966351541676297,57.63342606860494,114.81723802063898,171.0021171200214,224.64715104045172
0.987,171.1379824381925,964.4572803876254,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.81629036743,24.624306571504988,24.296748975800895,23.68675390453957,0.8783480043588966,0.8817386100988364,0.8872683009431279,0.8967081298051549,57.62769617829258,114.80522138536318,170.9826974580777,224.6179314248738
0.988,171.1379824381925,964.4572803876254,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.81629036743,24.624306571504988,24.296748975800895,23.68675390453957,0.8783480043588966,0.8817386100988364,0.8872683009431279,0.8967081298051549,57.62769617829258,114.80522138536318,170.9826974580777,224.6179314248738
0.9890000000000001,166.8735183538457,964.4648294047042,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.808741350351127,24.616757554426115,24.289199958722023,23.6792048874607,0.8784834152119059,0.8818696730849825,0.8873919457156213,0.8968179599880155,57.61904755482176,114.78708540601302,170.95339280715137,224.57384800888104
0.99,165.46171454002166,964.4672261538456,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.8063446012098,24.61436080528479,24.286803209580697,23.676808138319373,0.8785263712573979,0.8819112487194806,0.8874311661299605,0.8968527943868648,57.61629821449185,114.78132054379184,170.94407884374723,224.559839276294
0.991,163.04061489978534,964.4712110226956,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.80235973235979,24.610375936434778,24.282818340730685,23.67282326946936,0.8785977524382547,0.8819803348095929,0.8874963363978939,0.8969106724037237,57.61172341635654,114.77172850647766,170.92858267003157,224.5365347024341
0.992,159.33042614504097,964.476994079376,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.796576675679333,24.60459287975432,24.27703528405023,23.667040212788905,0.8787012599266159,0.8820805115384335,0.8875908302743083,0.8969945833719225,57.60507599243396,114.75779182236255,170.90607014400229,224.50268396371612
0.993,157.29689355605063,964.4799880308659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.79358272418945,24.601598928264437,24.274041332560344,23.66404626129902,0.8787548074648656,0.882132334706168,0.8876397113673875,0.8970379855780445,57.601630721390535,114.75056911468157,170.89440416949378,224.48514517091857
0.9940000000000001,155.86976452715123,964.482011110306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.791559644749398,24.599575848824387,24.272018253120294,23.66202318185897,0.8787909754995907,0.8821673375454818,0.8876727261815897,0.8970672981867851,57.599301197491386,114.74568566158788,170.886516966454,224.4732884538254
0.995,147.12383561872463,964.4928753048292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.780695450226133,24.58871165430112,24.26115405859703,23.651158987335705,0.8789849924424892,0.8823550972404679,0.8878498099282637,0.8972245006181218,57.58677098045127,114.71942078203935,170.8441031466681,224.40954239048182
0.996,142.40600732628783,964.4975172887039,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.776053466351485,24.584069670426473,24.25651207472238,23.646517003461057,0.8790677827975978,0.8824352140385215,0.8879253651750856,0.8972915611030903,57.58140667836969,114.7081778788926,170.8259507623398,224.38226736458623
0.997,130.55421190432912,964.5046394552635,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.768931299791873,24.57694750386686,24.24938990816277,23.639394836901445,0.8791946818375267,0.8825580110567364,0.8880411634340369,0.8973943259025478,57.57316408283706,114.69090398488626,170.7980646851718,224.3403752454194
0.998,124.48609694083387,964.5053015994492,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.76826915560612,24.57628535968111,24.248727763977016,23.638732692715692,0.8792064718449215,0.8825694197012686,0.8880519214074967,0.8974038721619381,57.57239702386718,114.68929656518256,170.7954699791789,224.33647783726616
0.9990000000000001,111.40747964374857,964.4979381544587,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.775632600596694,24.583648804671682,24.25609120896759,23.646096137706266,0.8790752857940889,0.8824424746367969,0.8879322122000367,0.8972976379499332,57.580920013764086,114.70715793046584,170.82430408532653,224.37979334790973
1.0,102.69188909931223,964.4846009592055,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.788969795849837,24.596985999924826,24.269428404220733,23.65943333295941,0.8788372581561824,0.8822121285750059,0.8877149722370774,0.8971048048570807,57.596317314049664,114.73943067642325,170.87641515307845,224.45810374121115
