MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1924.1,116.04667409100492,0.9986774193548391,1924.0,10.0,1924.0,1.0,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,66.51612903225806,0.5801449848718885,49.53054505874683,0.0,0.0,0.0,0.0,0.0,0.0,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,84.36925473616618,0.6774193548387096,66.38645961311306,,,,970.0,990.0,0.06864860956914756,0.0,989.9313513904308,0.030682921939701284,,,,19.89657169410128,,,,0.8252380952380951,,,,0.2655458384524523,,,,0.9600000000000005,,,,10.296564961369835,,,,6.975092393186018,0.05865758611409446,11.817606333133126,0.0,1,0,5189.468740530399,31,0.03875051329547789
1924.11,153.52705737923944,0.9916333333333334,1924.0,11.0,1924.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.33015486531571386,103.52705737923944,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.52705737923947,1.0,103.52705737923944,,,,970.0,990.0,0.08506604228837708,0.0009318089517330818,989.9140021487603,0.07790626711080338,,,,19.836095881649104,,,,0.8856666666666669,,,,0.41410822951695775,,,,0.963,,,,17.245083642803266,,,,17.245083642803266,0.11130203326995879,24.15600004627106,12.515260310146838,1,1,12416.460222818354,30,0.09580602023779594
1924.12,275.31109283708395,0.8313548387096775,1924.0,12.0,1924.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.22141907111456338,216.31109283708395,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,249.31109283708395,1.1290322580645162,195.78910463327102,159.04540857954981,,,970.0,990.0,0.12465096796647018,0.014353688726634038,989.8609953433072,0.2797299561629892,0.18152128122789019,,,19.581265387143908,19.626306409420252,,,0.9293548387096777,0.9175000000000001,,,0.7831564185330846,0.6361816343181993,,,0.9738709677419355,0.97,,,34.09776283057855,27.26960155698565,,,37.61642109599605,0.135380240973676,65.55733982819419,22.86482043034276,2,1,27986.617295421056,31,0.20898011719997803
1925.01,691.5304844365589,0.45851612903225797,1925.0,1.0,1924.0,4.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.1591772385469693,586.6917747591395,0.0,0.0,0.0,0.0,0.0,0.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,633.4982263720427,2.5161290322580645,232.0665014373516,232.0665014373516,233.83879448766115,242.11039686122425,970.0,990.0,0.30680981603310253,0.1265474559227356,989.5666427280443,0.38401396801277465,0.38401396801277465,0.39032974572601803,0.4167683102148748,19.182628760031385,19.182628760031385,18.795714636002565,18.655656880954805,0.9383870967741937,0.9383870967741937,0.9377777777777775,0.9385714285714284,0.928266005749407,0.928266005749407,0.9353551779506445,0.968441587444897,0.9787096774193551,0.9787096774193551,0.9777777777777779,0.9785714285714285,40.09777117222489,40.09777117222489,39.49735193099457,40.68216312089591,100.8488103839731,0.14524754931042447,175.5189944881185,59.30235266417787,4,2,75031.51492567596,31,0.5602711687998504
1925.02,1193.4530635108438,0.2783928571428572,1925.0,2.0,1924.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.13644901122209038,1011.2457278600607,20.207335650782746,6.037505767957455,0.9978931185571726,0.8731564787375259,0.6236831990982329,11.67509708643236,55.037505767957455,8.997893118557172,7.873156478737526,5.623683199098232,104.67509708643237,1083.1542832253128,4.0,252.81143196501517,252.81143196501517,252.81143196501517,252.81143196501517,970.0,990.0,0.6733193907272271,0.37116776748800945,988.9555128417849,0.45317337690700166,0.45317337690700166,0.45317337690700166,0.45317337690700166,18.502339464877785,18.502339464877785,18.502339464877785,18.502339464877785,0.9387523161071655,0.9387523161071655,0.9387523161071655,0.9387523161071655,1.0112457278600606,1.0112457278600606,1.0112457278600606,1.0112457278600606,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.19216750271513,42.19216750271513,42.19216750271513,42.19216750271513,168.76867001086052,0.1418587806973268,178.694037476615,159.87291966039146,4,4,113412.54624729822,28,0.9376037222825581
1925.03,1923.8200612794742,0.1917741935483871,1925.0,3.0,1924.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.10615513098281623,1100.0,640.8200612794744,42.638323220006704,7.63141821431507,10.853379192375053,26.35146535708881,553.3454752956886,91.6383232200067,16.631418214315076,19.85337919237506,35.35146535708881,660.3454752956886,1228.123120626697,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.8912360664554732,0.4800000000000003,988.6287639335446,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.093829153544498,18.093829153544498,18.093829153544498,18.093829153544498,0.9312198090442153,0.9312198090442153,0.9312198090442153,0.9312198090442153,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.546186079128944,44.546186079128944,44.546186079128944,44.546186079128944,178.18474431651578,0.10340368926065738,178.69190847614266,177.8690891509726,4,4,132569.4497714877,31,0.9899152462028652
1925.04,3197.9561567489895,0.07393333333333335,1925.0,4.0,1924.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.06797495016704332,1100.0,1880.9561567489911,45.99999999999999,5.0,10.999999999999998,61.0,1757.9561567489911,100.0,18.0,25.0,80.0,1874.9561567489911,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05571724641149655,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1925.05,2211.7725500118886,0.15564516129032258,1925.0,5.0,1924.0,8.0,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13466006087690138,1100.0,821.2564209796309,41.67916634499614,4.677419354838711,10.606272565861437,43.1431078714982,721.1504548424363,99.90497279660904,18.0,24.896595146506595,62.078591742465946,906.8923903263072,1242.8015679431157,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9214467355885004,0.4800000000000003,988.5985532644117,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.0636184844115,18.0636184844115,18.0636184844115,18.0636184844115,0.9311529668714805,0.9311529668714805,0.9311529668714805,0.9311529668714805,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.468610635917585,44.468610635917585,44.468610635917585,44.468610635917585,177.87444254367034,0.08333532507475873,178.00413065374144,177.8690891509726,4,4,132338.58525249062,31,0.9881913474648344
1925.06,1176.988449669941,0.2911,1925.0,6.0,1924.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18380621538026634,927.9614902915669,39.026959378374286,8.98224408069383,1.3773403843263758,2.202795234186634,2.415954628185075,24.048625050982377,61.98224408069383,13.377340384326375,14.202795234186635,15.415954628185073,144.0486250509824,1017.5238699907737,3.7333333333333334,248.17361450953712,248.17361450953712,248.17361450953712,250.14633649493962,970.0,990.0,0.6232280251502701,0.3155148257320837,989.0612571491176,0.43975456079376385,0.43975456079376385,0.43975456079376385,0.4468863750949017,18.621502588323867,18.621502588323867,18.621502588323867,18.474999809378456,0.9367090475173332,0.9367090475173332,0.9367090475173332,0.9359668829781813,0.9926944580381483,0.9926944580381483,0.9926944580381483,1.0005853459797585,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9790909090909092,41.506477003348074,41.506477003348074,41.506477003348074,41.468425458349245,154.92960967950032,0.13236958717804415,178.96782323451157,106.41630353545386,4,3,111549.31896924027,30,0.860720053775002
1925.07,520.0862959994477,0.5586774193548388,1925.0,7.0,1924.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3804981580814595,334.08629599944766,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.08629599944766,1.6451612903225807,206.0826756391048,198.20503719587978,199.54219961355852,,970.0,990.0,0.18167360480787792,0.03932342668375239,989.7790029685084,0.3096229381463296,0.2871287720367506,0.2825246228670939,,19.46938003036204,19.433697035915824,19.305573224868354,,0.931935483870968,0.9305882352941175,0.9333333333333335,,0.8243307025564189,0.792820148783519,0.7981687984542339,,0.9738709677419355,0.9729411764705886,0.9700000000000001,,35.75661389210985,34.237073535145484,34.21617834010336,,57.84302631526416,0.10734285870025767,109.6473695149781,28.435085557349183,3,1,43035.21157855652,31,0.3213501461959119
1925.08,276.9865805250507,0.826516129032258,1925.0,8.0,1924.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.4219519135267268,161.98658052505075,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,212.98658052505075,1.0,161.98658052505075,,,,970.0,990.0,0.11243208048246324,0.006545065686762482,989.8810228538308,0.194686673410159,,,,19.68633618042061,,,,0.9193548387096773,,,,0.6479463221002029,,,,0.9712903225806448,,,,27.9943067288329,,,,27.9943067288329,0.09976913266314864,40.057924239221215,19.850662607452826,1,1,20827.764206251664,31,0.1555239262712938
1925.09,202.590367243265,0.9533333333333334,1925.0,9.0,1924.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3565754306858321,130.59036724326495,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.59036724326495,1.0,130.59036724326495,,,,970.0,990.0,0.09804217065111305,0.003059036724326498,989.8988987926242,0.12154035953163482,,,,19.777358433092914,,,,0.9099999999999998,,,,0.5223614689730599,,,,0.9699999999999995,,,,22.374671697358814,,,,22.374671697358814,0.11020814657596194,27.366327534683997,19.346060103593548,1,1,16109.763622098344,30,0.12430373165199339
1925.1,169.52740360343057,0.9868709677419356,1925.0,10.0,1925.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.30737636135430557,117.52740360343056,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,147.52740360343054,1.0,117.52740360343056,,,,970.0,990.0,0.09017979668298767,0.0017527403603430558,989.9080674629566,0.0979408878760586,,,,19.8101265750806,,,,0.9006451612903222,,,,0.47010961441372234,,,,0.9683870967741934,,,,19.929826090996347,,,,19.929826090996347,0.1174145511916847,22.945407328891303,17.490911457889396,1,1,14827.790611701274,31,0.11072125606109075
1925.11,198.77866334635382,0.9497333333333331,1925.0,11.0,1925.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.25878325563366333,148.77866334635382,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.77866334635382,1.0,148.77866334635382,,,,970.0,990.0,0.10047806690300129,0.005138159339668239,989.8943837737576,0.16558277221207832,,,,19.72880100154526,,,,0.9143333333333337,,,,0.5951146533854154,,,,0.9699999999999999,,,,25.608288983891494,,,,25.608288983891494,0.12730826733724848,41.40833176484853,18.546596755685368,1,1,18437.968068401875,30,0.14226827213273052
1925.12,333.1229167462366,0.7416129032258064,1925.0,12.0,1925.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.23595726263097225,256.1229167462367,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.1229167462367,1.3225806451612903,205.38439351877585,157.28942200512853,,,970.0,990.0,0.13996263108418258,0.02133652907204812,989.8387008398438,0.31027584278751463,0.17626336311231733,,,19.52842499705625,19.63144044018555,,,0.9300000000000004,0.917,,,0.8215375740751034,0.6291576880205143,,,0.9741935483870965,0.97,,,35.71203074210942,26.947987294003077,,,44.40492986920719,0.13257832975324915,59.265616909792094,32.81561307731846,2,1,33037.26782269014,31,0.24669405482892878
1926.01,495.16061936683116,0.5582258064516129,1926.0,1.0,1925.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.18558083994071806,404.1606193668311,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,447.1606193668311,2.0,202.08030968341555,202.08030968341555,,,970.0,990.0,0.19115178190133142,0.050832123873366275,989.7580160942254,0.29335638244738627,0.29335638244738627,,,19.464659711777912,19.464659711777912,,,0.9319354838709681,0.9319354838709681,,,0.8083212387336626,0.8083212387336626,,,0.9735483870967743,0.9735483870967743,,,35.03438375355305,35.03438375355305,,,70.0687675071061,0.1411091374358609,84.76504245080356,57.75898511208119,2,2,52131.163025286936,31,0.38927093059503387
1926.02,730.6648488216189,0.4271071428571428,1926.0,2.0,1925.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.14735731128017981,625.6648488216188,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,672.6648488216189,2.7857142857142856,227.08004091501795,227.08004091501795,218.70420903263266,214.0246475558361,970.0,990.0,0.3123364497930692,0.12167657915893529,989.5659869710481,0.3702005985504123,0.3702005985504123,0.34370340470247435,0.32425361979637346,19.195786372497576,19.195786372497576,19.169731199515603,18.959900672362146,0.9364285714285717,0.9364285714285717,0.9349999999999999,0.94,0.9083201636600718,0.9083201636600718,0.8748168361305307,0.8560985902233444,0.9764285714285718,0.9764285714285718,0.9750000000000002,0.98,39.109481150018176,39.109481150018176,37.48834566325337,36.67098140499053,107.61570787414526,0.14678352696119804,146.98103708570332,81.85715918894314,4,2,72317.75569142561,28,0.5978650437452514
1926.03,2625.7956166177864,0.14896774193548382,1926.0,3.0,1925.0,6.0,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.07623645474586037,1082.9407057870633,1377.2742656694331,43.408000735458046,7.637476597158127,12.895785977894196,40.518106667197166,1272.8148956917253,89.82735557416773,16.314895951996835,21.250624687571616,48.550364731713294,1366.911669885274,1210.3335820007994,4.0,270.7351764467658,270.7351764467658,270.7351764467658,270.7351764467658,970.0,990.0,0.8727013350703797,0.4606264472392127,988.6666722176907,0.5195470472212528,0.5195470472212528,0.5195470472212528,0.5195470472212528,18.147125170469153,18.147125170469153,18.147125170469153,18.147125170469153,0.9325867373243938,0.9325867373243938,0.9325867373243938,0.9325867373243938,1.082940705787064,1.082940705787064,1.082940705787064,1.082940705787064,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.02293970793367,44.02293970793367,44.02293970793367,44.02293970793367,176.0917588317347,0.08571814878588364,180.59733542957323,152.74029359262374,4,4,131012.26857081053,31,0.9782875490651921
1926.04,3958.431061522312,0.04006666666666668,1926.0,4.0,1925.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07498872915225438,1100.0,2563.4310615223117,30.0,3.999999999999999,7.0,55.0,2467.4310615223108,100.0,18.0,25.0,80.0,2635.4310615223117,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.04521415915559482,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1926.05,2507.267015744588,0.13074193548387097,1926.0,5.0,1925.0,8.0,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12591196351994258,1100.0,1102.234757680073,38.54838709677419,4.354838709677419,9.419354838709678,49.01364631361989,1000.8985307212919,100.0,18.0,25.0,69.88461405555536,1194.3824016890335,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07437159558472593,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1926.06,1195.21688209009,0.2894,1926.0,6.0,1925.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18261890385828672,928.3671422298866,56.849739860203115,10.844168486203836,1.5719344492329879,2.791960686973469,3.5192696103935264,38.122406627399286,63.844168486203834,13.57193444923299,14.791960686973471,16.519269610393525,158.12240662739927,1020.5752058522969,3.7333333333333334,247.864985210734,247.864985210734,247.864985210734,251.9620726332065,970.0,990.0,0.6316053489961426,0.3193610687647318,989.0490335822392,0.43905411599249716,0.43905411599249716,0.43905411599249716,0.4534151396828753,18.609979466246628,18.609979466246628,18.609979466246628,18.44391701345084,0.9364117676954163,0.9364117676954163,0.9364117676954163,0.9355615014028401,0.9914599408429358,0.9914599408429358,0.9914599408429358,1.0078482905328259,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9790909090909092,41.40311367979329,41.40311367979329,41.40311367979329,41.67914370997101,154.7740464266919,0.13072895429975573,178.96782323451157,104.61345102037015,4,3,111437.31342721819,30,0.8598558134816219
1926.07,549.0979889905929,0.5282903225806452,1926.0,7.0,1925.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.35103043727724026,363.09798899059285,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.09798899059285,1.7741935483870968,212.08003409801387,195.24457572397213,193.08796787128318,,970.0,990.0,0.1907563352964118,0.04418306342250983,989.765060601281,0.331598989278166,0.280930030392735,0.2640346206999587,,19.433461612002912,19.45740784075127,19.341787989672554,,0.9319354838709681,0.9286363636363636,0.93,,0.8483201363920552,0.7809783028958883,0.7723518714851327,,0.9748387096774195,0.9727272727272727,0.97,,36.781575121024986,33.6936790174033,33.04970592432535,,62.825457386557986,0.11235297069417673,100.82780639526939,39.680990717468504,3,1,46742.140295599136,31,0.349030318814211
1926.08,334.56308592868925,0.7372580645161291,1926.0,8.0,1925.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4693548623641714,179.56308592868928,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.56308592868933,1.0,179.56308592868928,,,,970.0,990.0,0.12173089600462358,0.008787510040829708,989.8694815939544,0.23849938444444155,,,,19.630982209510105,,,,0.9248387096774195,,,,0.7182523437147571,,,,0.9725806451612901,,,,31.171117509858213,,,,31.171117509858213,0.09201065351644114,43.32778850862607,20.147572042088953,1,1,23191.311427334516,31,0.1731728750547679
1926.09,234.94427153359996,0.8988999999999996,1926.0,9.0,1925.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3902074579036799,143.94427153360007,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.9442715336,1.0,143.94427153360007,,,,970.0,990.0,0.10395827438645457,0.004394427153360007,989.89164729846,0.14948601204169326,,,,19.74216128641848,,,,0.9139999999999998,,,,0.5757770861344003,,,,0.969333333333333,,,,24.726407579377785,,,,24.726407579377785,0.1046765648116161,31.773923923935115,18.812997033692238,1,1,17803.013457152003,30,0.13736893099654324
1926.1,199.3720905914105,0.9588064516129029,1926.0,10.0,1926.0,1.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4093105804341882,117.85596155915242,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,158.33983252689436,1.0,117.85596155915242,,,,970.0,990.0,0.09386585199780491,0.0018077238636647222,989.9043264241384,0.09924218224048303,,,,19.805084241898054,,,,0.9012903225806451,,,,0.47142384623660943,,,,0.966451612903226,,,,19.982671018724286,,,,19.982671018724286,0.10014142821188968,22.26752678024054,16.193038191008377,1,1,14867.10723793087,31,0.1110148389929127
1926.11,218.25242366107275,0.9254666666666664,1926.0,11.0,1926.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.35369937872654406,142.58575699440607,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,180.58575699440607,1.0,142.58575699440607,,,,970.0,990.0,0.10144232487231011,0.004342214180235756,989.894215460948,0.15170605596537506,,,,19.742509404982084,,,,0.9106666666666668,,,,0.5703430279776244,,,,0.9679999999999996,,,,24.418333441196026,,,,24.418333441196026,0.11052863400329914,37.84182225954037,17.387144184960558,1,1,17581.200077661146,30,0.13565740800664464
1926.12,426.52678193216406,0.6317741935483872,1926.0,12.0,1926.0,3.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.22670505932537585,331.2364593515188,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,375.65581419022845,1.8387096774193548,185.78793691369253,173.4193921374082,,,970.0,990.0,0.1673753348408617,0.03624763032224295,989.796377034837,0.25698459409005237,0.22091050100409088,,,19.539392440746834,19.56679297902071,,,0.9264516129032261,0.9238461538461541,,,0.7431517476547699,0.6936775685496327,,,0.9732258064516127,0.9719230769230769,,,32.171631011492295,29.929547437874515,,,57.27383208841932,0.13365233893770448,87.00736621599599,39.043959544840575,2,1,42611.731073783965,31,0.3181879560467739
1927.01,643.5819764326883,0.4669354838709677,1927.0,1.0,1926.0,4.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.2018032962932257,517.4529441746238,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,571.0335893359141,2.3548387096774195,220.0137618906484,220.0137618906484,218.1989120175581,,970.0,990.0,0.25029288089661156,0.08312917588592238,989.6665779432174,0.34430852839988313,0.34430852839988313,0.34005035478415935,,19.322269414817622,19.322269414817622,19.20488689257514,,0.9354838709677422,0.9354838709677422,0.9363636363636361,,0.8800550475625933,0.8800550475625933,0.8727956480702325,,0.975483870967742,0.975483870967742,0.9763636363636365,,38.06786784937047,38.06786784937047,37.58742568229649,,89.47320932794293,0.13806814498203387,131.6578907488222,72.50265706468102,3,2,66568.06773998952,31,0.49707338515523836
1927.02,1221.562268530147,0.2795714285714286,1927.0,2.0,1926.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.13526043168535584,1000.2661558585172,59.29611267162976,15.753784984339392,2.8708758294896484,2.5621777080333845,1.8301269343095599,36.279147215457776,64.75378498433939,10.870875829489648,9.562177708033385,6.830126934309561,129.27914721545775,1085.4529943803798,3.9285714285714284,254.78961567558025,254.78961567558025,254.78961567558025,254.0432556649901,970.0,990.0,0.6943548736514228,0.373264141996469,988.9323809843523,0.4625947500223946,0.4625947500223946,0.4625947500223946,0.46010584881768063,18.4697862343297,18.4697862343297,18.4697862343297,18.43830891312787,0.9362108326472924,0.9362108326472924,0.9362108326472924,0.9359193582355457,1.0191584627023214,1.0191584627023214,1.0191584627023214,1.0161730226599608,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796153846153849,42.280295800408,42.280295800408,42.280295800408,42.06152773984914,165.89802030251252,0.13696036668433387,179.01262618825473,134.2263720804092,4,3,111483.46964328845,28,0.9216556683472921
1927.03,1786.2192610806126,0.19877419354838716,1927.0,3.0,1926.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.10522346054048475,1100.0,503.2192610806124,51.0,9.0,14.512716006474152,24.74848824986618,403.9580568242721,100.0,18.0,23.51271600647415,33.748488249866185,510.9580568242721,1241.5127160064742,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9180661403448506,0.4800000000000003,988.6019338596553,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.066999079655147,18.066999079655147,18.066999079655147,18.066999079655147,0.9311607210693961,0.9311607210693961,0.9311607210693961,0.9311607210693961,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.477303433265206,44.477303433265206,44.477303433265206,44.477303433265206,177.90921373306082,0.1022996215774818,178.02156902402817,177.8690891509726,4,4,132364.45501739715,31,0.988384520739226
1927.04,2842.8064385844004,0.09873333333333335,1927.0,4.0,1926.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07724473286089222,1100.0,1525.8064385844013,46.0,5.000000000000001,11.0,61.0,1402.8064385844013,100.0,18.0,25.0,80.0,1519.8064385844013,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06331543905841984,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1927.05,2287.8301649460186,0.14451612903225813,1927.0,5.0,1926.0,8.0,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12869752842255175,1100.0,895.8624230105352,41.45161290322581,4.645161290322581,10.580645161290322,57.17906286133378,782.0059407943628,100.0,18.0,25.0,76.3080951193983,968.5220698266211,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07808900024806203,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1927.06,1257.2637782839945,0.2839333333333333,1927.0,6.0,1926.0,9.0,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.20175397253627023,914.7861110981886,101.14433385247227,11.537838740489722,1.871839756223817,3.201688218232221,6.296923508325122,78.23604362920136,70.53783874048972,13.871839756223816,16.535021551565553,21.29692350832512,220.23604362920136,1015.7308111464678,3.6333333333333333,251.01006687563068,251.01006687563068,250.2713122178296,256.25556330453867,970.0,990.0,0.6382570946187818,0.31654806404410035,989.0451948413371,0.4513029878544048,0.4513029878544048,0.44876114701604863,0.4691139339983236,18.593891853482706,18.593891853482706,18.576099618537032,18.36080110189579,0.9357711618053376,0.9357711618053376,0.935625339798625,0.9346567427080059,1.0040402675025224,1.0040402675025224,1.0010852488713182,1.0250222532181543,0.9786666666666668,0.9786666666666668,0.9786206896551725,0.9790000000000001,41.84673208335742,41.84673208335742,41.66737556093844,42.15079471058214,152.07245701601013,0.12367609652254204,180.17427259287038,94.09614246701567,4,2,109492.16905152732,30,0.8448469834222787
1927.07,511.13657522878947,0.5558709677419356,1927.0,7.0,1926.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.37615232006013183,325.13657522878947,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.13657522878947,1.5806451612903225,212.48490337754802,194.01121263269377,,,970.0,990.0,0.17535524992120333,0.03551440713166907,989.7891303429473,0.3310259201048021,0.2778750676309749,,,19.458104422842325,19.475632214588725,,,0.9325806451612907,0.9283333333333332,,,0.8499396135101915,0.7760448505307748,,,0.9754838709677421,0.9733333333333335,,,36.94542004539353,33.528793780696866,,,56.41375191805623,0.10828876309425298,94.61643681739866,35.31942824510311,2,1,41971.83142703383,31,0.31340973287809015
1927.08,311.4673361638701,0.7710967741935483,1927.0,8.0,1926.0,11.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.41021550713498667,183.56411035741843,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,237.78991680903135,1.0,183.56411035741843,,,,970.0,990.0,0.120847659295339,0.008632948242670187,989.870519392462,0.24181079839069053,,,,19.628708594071313,,,,0.9274193548387102,,,,0.7342564414296742,,,,0.9709677419354834,,,,31.845986520357297,,,,31.845986520357297,0.1022665537875252,39.82922774866923,25.588084482886515,1,1,23693.413971145816,31,0.17692214733531822
1927.09,218.1975974257405,0.9269666666666665,1927.0,9.0,1926.0,12.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.38842315108286674,133.5309307590738,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,176.1975974257405,1.0,133.5309307590738,,,,970.0,990.0,0.0999537263951388,0.003353093075907381,989.8966931805286,0.1276227424977249,,,,19.769070438031218,,,,0.9093333333333332,,,,0.5341237230362953,,,,0.9696666666666663,,,,22.845599391371184,,,,22.845599391371184,0.10460043391955698,29.00822678806572,18.892464375924902,1,1,16448.831561787243,30,0.12691999661872871
1927.1,186.37165257825905,0.9766451612903227,1927.0,10.0,1927.0,1.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.3550635867659213,120.14584612664618,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,155.56520096535587,1.0,120.14584612664618,,,,970.0,990.0,0.09291995487455311,0.0020145846126646103,989.905065460513,0.10253587190849942,,,,19.80252958860429,,,,0.9045161290322576,,,,0.48058338450658433,,,,0.9667741935483872,,,,20.423759550016243,,,,20.423759550016243,0.1096209516525427,23.819288549692434,17.586314347909237,1,1,15195.277105212079,31,0.11346533083342353
1927.11,245.9018315350378,0.880133333333333,1927.0,11.0,1927.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3420624243255252,161.56849820170447,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,202.56849820170447,1.0,161.56849820170447,,,,970.0,990.0,0.10894380620512649,0.006156849820170445,989.8848993439747,0.18601178749843575,,,,19.698887556476244,,,,0.9203333333333339,,,,0.6462739928068176,,,,0.9699999999999995,,,,27.88054204676532,,,,27.88054204676532,0.11351024624710876,31.95691519322194,22.369345561271032,1,1,20073.990273671036,30,0.15489190025980737
1927.12,361.3706286323908,0.7090322580645163,1927.0,12.0,1927.0,3.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.2442315987147938,274.7899834711004,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,316.6286931485198,1.5161290322580645,188.75034193510393,166.7018054759931,,,970.0,990.0,0.14710836053250537,0.02501845786331539,989.8278731816041,0.2578955640217518,0.19724756198630244,,,19.569977617582442,19.598612952038525,,,0.9277419354838713,0.923125,,,0.7550013677404156,0.6668072219039726,,,0.9712903225806447,0.9700000000000002,,,32.68138470207799,28.703019407190748,,,47.49584633159581,0.13072803774754505,62.60197653526298,33.52109377842142,2,1,35336.90967070727,31,0.26386581295330996
1928.01,603.9394506842676,0.4852903225806451,1928.0,1.0,1927.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20113264062749414,483.9394506842675,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,534.9394506842675,2.193548387096774,223.52360892102703,223.52360892102703,190.60986968476985,,970.0,990.0,0.23041298797033394,0.07073647480381991,989.6988505372261,0.3596209091819211,0.3596209091819211,0.25735937731038966,,19.339229628043935,19.339229628043935,19.366181469471197,,0.9361290322580647,0.9361290322580647,0.93,,0.8940944356841081,0.8940944356841081,0.7624394787390792,,0.9761290322580645,0.9761290322580645,0.9699999999999999,,38.76906501305767,38.76906501305767,32.66629850891241,,83.86063941493713,0.13848115073107853,101.49902822347835,61.73550410397184,3,2,62392.315724713204,31,0.465892441194095
1928.02,828.2008946489649,0.388206896551724,1928.0,2.0,1927.0,5.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.14346666306456674,712.1664118903443,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,761.9250325799994,3.1724137931034484,224.46557584703655,224.46557584703655,224.46557584703655,224.86416922556083,970.0,990.0,0.37078447096946027,0.15904795938362928,989.4701675696471,0.3603033810205113,0.3603033810205113,0.3603033810205113,0.3588406923435272,19.109864188626375,19.109864188626375,19.109864188626375,18.850896612797946,0.9362068965517245,0.9362068965517245,0.9362068965517245,0.938,0.8978623033881463,0.8978623033881463,0.8978623033881463,0.8994566769022432,0.9762068965517243,0.9762068965517243,0.9762068965517243,0.978,38.45808926914736,38.45808926914736,38.45808926914736,38.14444946974552,121.95089702636372,0.14674332626552034,162.7249328322637,99.52327162272096,4,3,84877.82433034916,29,0.6775049834797986
1928.03,1842.668962353993,0.1962903225806451,1928.0,3.0,1927.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.10504264740293769,1080.7556274106614,578.9133349433315,40.801178989918014,7.221546371420096,12.333569776383877,28.471147620163833,490.0858921854455,89.801178989918,16.221546371420096,21.33356977638388,37.47114762016385,597.0858921854457,1208.1119225483835,4.0,270.18890685266535,270.18890685266535,270.18890685266535,270.18890685266535,970.0,990.0,0.8681872862684163,0.45791232566471674,988.6739003880671,0.5174971256547254,0.5174971256547254,0.5174971256547254,0.5174971256547254,18.156403262412145,18.156403262412145,18.156403262412145,18.156403262412145,0.9325935088438273,0.9325935088438273,0.9325935088438273,0.9325935088438273,1.0807556274106618,1.0807556274106618,1.0807556274106618,1.0807556274106618,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.95527210980804,43.95527210980804,43.95527210980804,43.95527210980804,175.82108843923217,0.1002691467707591,178.969625299758,153.9908555873886,4,4,130810.88979878864,31,0.9767838246624003
1928.04,2196.8698782421943,0.15516666666666667,1928.0,4.0,1927.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.07783422754830946,1100.0,925.869878242194,51.99999999999999,6.333333333333332,13.666666666666666,63.02592874511746,790.8439494970764,100.0,18.0,25.0,76.02592874511747,877.8439494970767,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.08097263626753892,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1928.05,1966.7874415064493,0.17932258064516127,1928.0,5.0,1927.0,8.0,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.13105820443723554,1100.0,617.8842156999978,45.36807571260881,5.953265523413541,12.231862287355806,35.16263362325468,519.168378553365,97.78743055131847,17.98552358792967,24.264120351871938,49.90456910712564,676.8457979082036,1240.03707449112,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9154235223067266,0.4800000000000003,988.6045764776935,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.069641697693275,18.069641697693275,18.069641697693275,18.069641697693275,0.931166365288161,0.931166365288161,0.931166365288161,0.931166365288161,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48408030635834,44.48408030635834,44.48408030635834,44.48408030635834,177.93632122543335,0.09231718034861772,178.56164923456782,177.8690891509726,4,4,132384.6229917223,31,0.9885351179190734
1928.06,988.0039945151507,0.34626666666666667,1928.0,6.0,1927.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.22884598687887336,769.001428868569,9.002565646581683,2.27207609175633,0.47154259090597317,0.5144323226618105,0.557301682883628,5.187212958373942,55.272076091756325,12.471542590905974,12.51443232266181,13.557301682883628,125.18721295837395,849.259479873893,3.2333333333333334,234.77258161214635,234.77258161214635,240.09077732585166,247.25714934526462,970.0,990.0,0.4753806082519521,0.22376348092580695,989.3008559108223,0.3963435670345714,0.3963435670345714,0.4134046375929979,0.4363150806402443,18.904512343787662,18.904512343787662,18.758868322653733,18.533769569440015,0.936509867220814,0.936509867220814,0.9367520007228007,0.9368068583303154,0.9390903264485855,0.9390903264485855,0.9603631093034066,0.9890285973810583,0.9776666666666667,0.9776666666666667,0.9782608695652175,0.9792857142857146,39.79411115424644,39.79411115424644,40.42207771411307,41.178539115703856,129.79513347664135,0.12970127921490932,178.96782323451157,63.46341134714861,4,2,93452.49610318178,30,0.7210840748702297
1928.07,425.5767772464526,0.629258064516129,1928.0,7.0,1927.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.32453740327762076,290.5767772464526,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.57677724645265,1.5483870967741935,197.47657127328551,169.77096383342212,,,970.0,990.0,0.1580513282368293,0.02811580928564743,989.8138328624775,0.28605353849423903,0.20792409765641048,,,19.52777932398328,19.579854699503898,,,0.9293548387096778,0.9223529411764706,,,0.7899062850931422,0.6790838553336882,,,0.9738709677419356,0.9705882352941179,,,34.301973296256286,29.214444352762655,,,50.32279761873903,0.11706413977164624,74.7088346731387,34.62944019773556,2,1,37440.161428341846,31,0.27957109788188356
1928.08,284.09187647872915,0.8144838709677417,1928.0,8.0,1927.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.4082710656507882,169.09187647872915,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.09187647872915,1.0,169.09187647872915,,,,970.0,990.0,0.11487034802549102,0.0070583397574034085,989.8780713122172,0.20726398989278572,,,,19.670807322324308,,,,0.9222580645161293,,,,0.6763675059149167,,,,0.9703225806451609,,,,29.22324228723804,,,,29.22324228723804,0.10221567213098666,38.652389828631165,22.0171130388356,1,1,21742.092261705093,31,0.16235134604021126
1928.09,243.16036817836897,0.885733333333333,1928.0,9.0,1927.0,12.0,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,93.66666666666667,0.383254721161662,149.4937015117023,0.0,0.0,0.0,0.0,0.0,0.0,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,194.16036817836903,1.0,149.4937015117023,,,,970.0,990.0,0.10607739824262576,0.004949370151170232,989.8889732316062,0.15922839020508697,,,,19.729744841401107,,,,0.9153333333333337,,,,0.5979748060468094,,,,0.9699999999999995,,,,25.696347138172563,,,,25.696347138172563,0.10601069814152574,29.544460198487485,22.504509943935695,1,1,18501.369939484262,30,0.14275748410095881
1928.1,247.14262373232012,0.8795161290322582,1928.0,10.0,1928.0,1.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.4306778895580571,141.33617211941694,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,190.40068824844914,1.0,141.33617211941694,,,,970.0,990.0,0.10479568917560768,0.004133617211941693,989.8910706936124,0.14392244016440184,,,,19.74714825344806,,,,0.9112903225806449,,,,0.5653446884776677,,,,0.9696774193548383,,,,24.217797106568643,,,,24.217797106568643,0.09751142948881428,28.942907536108795,18.096686149077087,1,1,18018.04104728707,31,0.13454331725871468
1928.11,256.74905709334695,0.8615666666666665,1928.0,11.0,1928.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3654565042975861,163.74905709334698,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.74905709334698,1.0,163.74905709334698,,,,970.0,990.0,0.11068444480007951,0.006569202261899678,989.8827463529379,0.19422165303102662,,,,19.688524699906985,,,,0.919666666666667,,,,0.6549962283733878,,,,0.9709999999999998,,,,28.280590419519335,,,,28.280590419519335,0.10949152890328682,39.256707579447216,22.982165023364704,1,1,20362.025102053918,30,0.15711439121955184
1928.12,351.70117451213594,0.7126129032258064,1928.0,12.0,1928.0,3.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.24861997123195106,265.9914970927813,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,307.57214225407154,1.4838709677419355,192.38275370156356,152.1247363418498,,,970.0,990.0,0.14410144945707173,0.023203574600975472,989.8326949759421,0.27571144640256995,0.16394037606756395,,,19.556983529539373,19.64925972001733,,,0.9274193548387103,0.9186666666666666,,,0.7695310148062545,0.6084989453673989,,,0.9725806451612898,0.9700000000000002,,,33.346616760249525,26.132129076424768,,,45.991195345616354,0.12997844828751295,53.807065069779085,34.385991938018435,2,1,34217.44933713856,31,0.2555066408089797
1929.01,530.3457450588804,0.5473548387096773,1929.0,1.0,1928.0,4.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16911404097566884,445.15219667178366,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,486.53929344597725,2.2580645161290325,195.34828560522175,195.34828560522175,211.01554866269328,,970.0,990.0,0.21499887057168224,0.06495309988076764,989.7200480295477,0.2765092656942155,0.2765092656942155,0.3157682125454872,,19.443538763853343,19.443538763853343,19.25614214648788,,0.9306451612903229,0.9306451612903229,0.9374999999999998,,0.781393142420887,0.781393142420887,0.844062194650773,,0.9732258064516128,0.9732258064516128,0.975,,33.77107034354614,33.77107034354614,36.442168966575274,,76.946571388144,0.14355905625832885,115.17431443273207,51.45633374327507,3,2,57248.2491127791,31,0.4274809521563553
1929.02,695.7463976685149,0.4390357142857142,1929.0,2.0,1928.0,5.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,110.71428571428571,0.16067136667621584,585.032111954229,0.0,0.0,0.0,0.0,0.0,0.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,633.1749690970862,2.6785714285714284,223.39993839643373,223.39993839643373,203.71066234305906,,970.0,990.0,0.28372461976642677,0.1021979625466151,989.6140774176871,0.3603871655723033,0.3603871655723033,0.29564175036512297,,19.25369025211466,19.25369025211466,19.294875738832367,,0.9353571428571429,0.9353571428571429,0.933157894736842,,0.8935997535857352,0.8935997535857352,0.8148426493722362,,0.9753571428571429,0.9753571428571429,0.9731578947368422,,38.51893120365612,38.51893120365612,35.02651511962968,,100.80585480991815,0.14462233996411447,119.50466753948541,87.6659129678905,3,2,67741.53443226499,28,0.5600325267217674
1929.03,923.8354874999088,0.35525806451612907,1929.0,3.0,1928.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.14088332293093933,794.8354874999088,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,850.8354874999088,3.3548387096774195,238.38458008854306,238.38458008854306,238.38458008854306,224.55765129660622,970.0,990.0,0.43612389397451495,0.1987230942252189,989.3651530118004,0.4041675888071837,0.4041675888071837,0.4041675888071837,0.35778406514340816,18.960985422993083,18.960985422993083,18.960985422993083,18.84581057742908,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9381818181818179,0.953538320354173,0.953538320354173,0.953538320354173,0.8982306051864248,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9781818181818184,40.79402334062549,40.79402334062549,40.79402334062549,38.09798212188596,135.9007088393199,0.14699531809013372,161.80656677359227,117.47302767805283,4,3,101110.127376454,31,0.7550039379962216
1929.04,1386.1899978320655,0.24843333333333337,1929.0,4.0,1928.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.10842560936753812,1074.7207878936895,163.46920993837628,34.046915974890645,4.75589670020449,8.862277624049772,11.045216887728126,104.75890275150327,79.04691597489064,15.75589670020449,18.862277624049774,21.04521688772813,176.75890275150326,1188.3858781928348,4.0,268.68019697342237,268.68019697342237,268.68019697342237,268.68019697342237,970.0,990.0,0.8339964848289764,0.4493376888373788,988.7166658263337,0.5116983636921357,0.5116983636921357,0.5116983636921357,0.5116983636921357,18.2049674626415,18.2049674626415,18.2049674626415,18.2049674626415,0.9335492383372925,0.9335492383372925,0.9335492383372925,0.9335492383372925,1.07472078789369,1.07472078789369,1.07472078789369,1.07472078789369,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.87118385657513,43.87118385657513,43.87118385657513,43.87118385657513,175.48473542630052,0.1281590683029603,180.2988178340088,159.98846888210733,4,4,126349.00950693627,30,0.9749151968127798
1929.05,1127.778782986443,0.30793548387096775,1929.0,5.0,1928.0,8.0,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.16129089146452152,911.378243664192,40.368281257734786,9.881818849549662,1.8699099388930278,2.1025146488403537,2.1025146488403537,24.4115231716114,55.10762530116257,11.515071229215609,11.392837229485515,10.683159810130677,127.70184575225656,989.3937774240558,3.6129032258064515,251.99395467381996,251.99395467381996,250.53679296780282,255.1850073052109,970.0,990.0,0.6046135186587478,0.3148422782836477,989.0805442030576,0.45311418196538444,0.45311418196538444,0.4481511092299014,0.4640138382981775,18.627430021092223,18.627430021092223,18.570445697038327,18.426183880561055,0.9365458372628697,0.9365458372628697,0.936175748398177,0.9360418615976797,1.0079758186952799,1.0079758186952799,1.0021471718712112,1.0207400292208435,0.9793548387096777,0.9793548387096777,0.9792857142857144,0.9800000000000003,42.17475497863569,42.17475497863569,41.76678268893735,42.243098790072274,152.05331926926607,0.135953677401116,179.50119494954228,88.87380432914098,4,2,113127.66953633392,31,0.8447406626070335
1929.06,452.7186069146503,0.6016666666666667,1929.0,6.0,1928.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.26768145581271224,333.71860691465037,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,388.7186069146503,1.9,180.04781548571793,170.745323809925,,,970.0,990.0,0.17188100855830352,0.03686077292334784,989.7912582185182,0.24160954765868958,0.2137638579507752,,,19.549648670859646,19.573253542981806,,,0.9240000000000003,0.9222222222222224,,,0.7201912619428712,0.6829812952396996,,,0.9723333333333332,0.9714814814814813,,,31.075118603528114,29.406382550144826,,,57.54086289865846,0.12619329508871388,89.80418484821514,45.83340241551358,2,1,41429.421287034085,30,0.3196714605481025
1929.07,330.01861381936976,0.7415483870967742,1929.0,7.0,1928.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.3290956167090555,222.01861381936993,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.0186138193699,1.0,222.01861381936993,,,,970.0,990.0,0.13262526759703586,0.014639511553044701,989.8527352208499,0.3532042773776696,,,,19.499530943472248,,,,0.936774193548387,,,,0.8880744552774795,,,,0.9764516129032256,,,,38.861051768936285,,,,38.861051768936285,0.1174055057470946,46.86505417699938,31.8006971121359,1,1,28912.622516088617,31,0.21589473204964618
