MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1929.08,265.41702753185797,0.8450322580645162,1929.0,8.0,1928.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.3516191514779152,172.41702753185803,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.41702753185803,1.0,172.41702753185803,,,,970.0,990.0,0.11433865035163991,0.007241702753185803,989.878419646895,0.21214533810164984,,,,19.666274308793504,,,,0.9235483870967747,,,,0.6896681101274321,,,,0.9699999999999995,,,,29.811034662268337,,,,29.811034662268337,0.11207592954287177,34.32775705613311,24.70382669337714,1,1,22179.409788727655,31,0.1656168592348242
1929.09,215.4922570551445,0.9326333333333329,1929.0,9.0,1928.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3356543364087609,143.49225705514445,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,183.4922570551445,1.0,143.49225705514445,,,,970.0,990.0,0.10244054217789017,0.004349225705514446,989.8932102321163,0.14716037501824986,,,,19.746049857098342,,,,0.9153333333333333,,,,0.573969028220578,,,,0.9699999999999995,,,,24.687033285155444,,,,24.687033285155444,0.11427187244502249,28.527573262128794,21.230533687336173,1,1,17774.66396531191,30,0.13715018491753017
1929.1,191.50824627182976,0.9714193548387094,1929.0,10.0,1929.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3813751955604783,118.50824627182965,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.50824627182968,1.0,118.50824627182965,,,,970.0,990.0,0.09324144759266921,0.0018508246271829655,989.9049077277804,0.09928174897886748,,,,19.8056259788013,,,,0.9051612903225806,,,,0.4740329850873185,,,,0.9699999999999995,,,,20.219720495237876,,,,20.219720495237876,0.10553811266450493,21.0621973732826,19.179016497676614,1,1,15043.47204845697,31,0.11233178052909924
1929.11,230.2176740567908,0.9046999999999998,1929.0,11.0,1929.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3283853213128824,154.55100739012414,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,192.55100739012414,1.0,154.55100739012414,,,,970.0,990.0,0.10552875251936053,0.005455100739012417,989.8890161467415,0.17111944150728073,,,,19.717896705234345,,,,0.9163333333333338,,,,0.6182040295604966,,,,0.9699999999999995,,,,26.58288155817688,,,,26.58288155817688,0.11547952575038112,34.32915050803312,22.369345561271032,1,1,19139.67472188736,30,0.14768267532320495
1929.12,447.7397642456971,0.6037419354838712,1929.0,12.0,1929.0,3.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,104.7741935483871,0.23495528800614932,342.9655706973099,0.0,0.0,0.0,0.0,0.0,0.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,392.12686101989067,1.903225806451613,182.38075639189123,177.79033012385642,,,970.0,990.0,0.17218155281451042,0.0386150972495968,989.7892033499363,0.23946705927649087,0.22573076477604423,,,19.54973629065939,19.556419673571835,,,0.9270967741935484,0.9264285714285715,,,0.7295230255675649,0.7111613204954256,,,0.9703225806451609,0.9699999999999996,,,31.475957678415448,30.655937541104823,,,59.165191586510126,0.13197921396661585,72.29229295605418,33.52109377842142,2,1,44018.902540363524,31,0.32869550881394505
1930.01,585.8189120263261,0.4943225806451612,1930.0,1.0,1929.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20672601803185345,465.8189120263259,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.818912026326,2.0,232.90945601316295,232.90945601316295,,,970.0,990.0,0.22095084487248737,0.064571702538912,989.7144774525891,0.38908229727192856,0.38908229727192856,,,19.32539515531668,19.32539515531668,,,0.9377419354838713,0.9377419354838713,,,0.931637824052652,0.931637824052652,,,0.9774193548387099,0.9774193548387099,,,40.47618316269973,40.47618316269973,,,80.95236632539947,0.13784452978312167,93.21194843805456,62.26257470623132,2,2,60228.56054609723,31,0.4497353684744417
1930.02,716.3400370009967,0.4307500000000001,1930.0,2.0,1929.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.14750568679518986,611.3400370009967,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,658.3400370009967,2.7857142857142856,223.05870416118339,223.05870416118339,210.28334559098374,,970.0,990.0,0.29831306492811416,0.11205801791101343,989.5896289171611,0.357889444856054,0.357889444856054,0.31494206233246835,,19.231739472304817,19.231739472304817,19.256248527457753,,0.9350000000000003,0.9350000000000003,0.9336363636363637,,0.8922348166447336,0.8922348166447336,0.8411333823639352,,0.9750000000000002,0.9750000000000002,0.9736363636363639,,38.38413800007113,38.38413800007113,36.11931219644219,,105.14773558306115,0.14661825042999369,125.66788749536815,92.81473339823043,3,2,70659.27831181709,28,0.584154086572562
1930.03,906.3231825626825,0.358032258064516,1930.0,3.0,1929.0,6.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.13434572799802266,785.1296341755857,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,839.0006019175212,3.2903225806451615,241.10626121010094,241.10626121010094,241.10626121010094,212.90404076708734,970.0,990.0,0.4226275635781503,0.18706041838729445,989.3903120180344,0.4139686860616961,0.4139686860616961,0.4139686860616961,0.3209083342202489,18.976343331972853,18.976343331972853,18.976343331972853,18.968190299047297,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.9366666666666664,0.9644250448404037,0.9644250448404037,0.9644250448404037,0.8516161630683492,0.978709677419355,0.978709677419355,0.978709677419355,0.9755555555555557,41.26051484064091,41.26051484064091,41.26051484064091,36.20387149123006,134.29234592260244,0.14809092622087297,148.90468586673046,121.83847657228324,4,3,99913.50536641617,31,0.7460685884589021
1930.04,1084.4963763458813,0.30706666666666654,1930.0,4.0,1929.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.11559214196695435,959.4963763458815,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1017.4963763458815,4.0,239.87409408647036,239.87409408647036,239.87409408647036,239.87409408647036,970.0,990.0,0.5942800612634256,0.321853503927751,989.0838664348089,0.40865147931751544,0.40865147931751544,0.40865147931751544,0.40865147931751544,18.675214955491303,18.675214955491303,18.675214955491303,18.675214955491303,0.9393333333333337,0.9393333333333337,0.9393333333333337,0.9393333333333337,0.9594963763458815,0.9594963763458815,0.9594963763458815,0.9594963763458815,0.9793333333333336,0.9793333333333336,0.9793333333333336,0.9793333333333336,40.41157582084202,40.41157582084202,40.41157582084202,40.41157582084202,161.64630328336807,0.14904345105884995,176.53545395438323,140.86969318537203,4,4,116385.33836402497,30,0.8980350182409333
1930.05,1804.6952441571882,0.19906451612903223,1930.0,5.0,1929.0,8.0,48.225806451612904,10.741935483870968,10.419354838709678,11.193548387096774,126.70967741935483,207.29032258064515,0.11480809008623545,1095.882347928965,501.52257364757844,41.79616177179623,5.866444206707745,11.053581193210258,27.939789950933932,414.8665965249304,90.02196822340913,16.60837969057871,21.472936031919936,39.133338338030704,541.5762739442854,1223.9856318748728,4.0,273.97058698224123,273.97058698224123,273.97058698224123,273.97058698224123,970.0,990.0,0.889888981586007,0.4746470523076547,988.6354639661066,0.5310139260691357,0.5310139260691357,0.5310139260691357,0.5310139260691357,18.104450040037197,18.104450040037197,18.104450040037197,18.104450040037197,0.9323111985253422,0.9323111985253422,0.9323111985253422,0.9323111985253422,1.0958823479289654,1.0958823479289654,1.0958823479289654,1.0958823479289654,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.45442452574456,44.45442452574456,44.45442452574456,44.45442452574456,177.81769810297823,0.10278777380818212,180.52672544389964,174.04312959079382,4,4,132296.3673886157,31,0.9878761005721005
1930.06,1355.194369726199,0.26216666666666666,1930.0,6.0,1929.0,9.0,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.1899522828327924,966.5191865284495,147.34184986441582,19.08059230913793,2.57043722112347,5.1848657254605985,9.126665234957176,111.37928937373663,78.08059230913793,14.570437221123468,18.518199058793932,24.126665234957173,253.37928937373664,1077.688415117505,3.6666666666666665,262.62595186182693,262.62595186182693,262.62595186182693,267.9619964144533,970.0,990.0,0.7062884526327591,0.3540241848359794,988.9396873625309,0.4896342856171112,0.4896342856171112,0.4896342856171112,0.5093731716784647,18.450053076914138,18.450053076914138,18.450053076914138,18.19751053244648,0.9358817592348142,0.9358817592348142,0.9358817592348142,0.9338226388522207,1.0505038074473079,1.0505038074473079,1.0505038074473079,1.0718479856578136,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,43.54494633796275,43.54494633796275,43.54494633796275,43.74289204739735,159.7967670454865,0.12019968042602924,180.17427259287038,121.76616525510724,4,3,115053.67227275032,30,0.8877598169193698
1930.07,622.6623770773436,0.4889677419354841,1930.0,7.0,1929.0,10.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.3580235361041914,410.21076417411786,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,486.3075383676662,2.129032258064516,191.12447073551945,185.49223497541482,235.40004705158677,,970.0,990.0,0.21961468513331642,0.05867283995907019,989.7217124749073,0.27303624297060486,0.255563270784942,0.39314075487333766,,19.448676231937014,19.45962437173455,19.08336274102484,,0.9277419354838714,0.9268965517241383,0.9383333333333331,,0.764497882942078,0.7419689399016594,0.9416001882063468,,0.9738709677419352,0.9734482758620686,0.9783333333333334,,32.98133523164186,31.97633936358808,40.4625093248412,,70.72613837658064,0.11065356628454731,125.87568305698784,47.389874408365415,3,1,52620.24695217601,31,0.39292299098100364
1930.08,399.2116284113876,0.6541290322580644,1930.0,8.0,1929.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.39153362438175093,244.21162841138755,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.21162841138766,1.2258064516129032,211.02134791503212,146.98552791243142,,,970.0,990.0,0.14331751497057155,0.01898929669143064,989.8376931883382,0.3278134536302951,0.1529514033301846,,,19.509879734707695,19.658411599437564,,,0.9319354838709679,0.9128571428571429,,,0.8440853916601286,0.5879421116497258,,,0.9758064516129032,0.9699999999999999,,,36.79378127942367,25.101885124143724,,,42.461948888101276,0.1058629070689628,52.42987419111809,32.532282227481126,2,1,31591.689972747354,31,0.23589971604500712
1930.09,289.67486502079885,0.8043333333333328,1930.0,9.0,1929.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.41004978211186177,171.67486502079893,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.67486502079882,1.0,171.67486502079893,,,,970.0,990.0,0.11540468392014878,0.007433670210194953,989.8771616458699,0.21276623043855075,,,,19.66439541543111,,,,0.9233333333333339,,,,0.6866994600831962,,,,0.9709999999999996,,,,29.71515153703244,,,,29.71515153703244,0.1020629111239342,39.553064482914934,24.176347111317824,1,1,21394.90910666335,30,0.1650841752057357
1930.1,239.29857855963814,0.891677419354839,1930.0,10.0,1930.0,1.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4404897366255852,133.9114817854446,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,182.78244952738007,1.0,133.9114817854446,,,,970.0,990.0,0.10219856233887958,0.0033911481785444675,989.8944102894824,0.12727280110288494,,,,19.767137488379664,,,,0.9109677419354839,,,,0.5356459271417785,,,,0.9699999999999995,,,,22.947236293352066,,,,22.947236293352066,0.09587400119491428,25.79853694696547,21.57501600595559,1,1,17072.743802253946,31,0.12748464607417823
1930.11,219.8878194529835,0.9243,1930.0,11.0,1930.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3476679191392676,144.22115278631688,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,182.22115278631685,1.0,144.22115278631688,,,,970.0,990.0,0.10200721117715349,0.004422115278631687,989.8935706735442,0.1511486996140263,,,,19.74242197393018,,,,0.9136666666666673,,,,0.5768846111452675,,,,0.9676666666666662,,,,24.73659748273273,,,,24.73659748273273,0.11182589972798479,33.386252161398836,18.48083128884682,1,1,17810.350187567572,30,0.13742554157073744
1930.12,355.25131233520375,0.712,1930.0,12.0,1930.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.22146734616747263,278.2513123352038,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,317.2513123352038,1.6774193548387097,173.57447376204908,154.5229521794188,,,970.0,990.0,0.14731314385585306,0.025733621452726993,989.8269532346915,0.2204328069083811,0.16960004415630905,,,19.606520427783046,19.641047854705146,,,0.9232258064516136,0.9180952380952383,,,0.6942978950481966,0.6180918087176751,,,0.9712903225806448,0.9699999999999999,,,29.980412459010253,26.518584762304222,,,47.94461503992602,0.13424283635106335,63.598202889904734,32.81561307731846,2,1,35670.793589704954,31,0.2663589724440334
1931.01,509.8228997352597,0.5452258064516129,1931.0,1.0,1930.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.18004366580763528,418.8228997352597,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,461.8228997352597,2.0,209.41144986762984,209.41144986762984,,,970.0,990.0,0.19693285568365076,0.053764579947051964,989.7493025643693,0.3145062416283854,0.3145062416283854,,,19.43479632274093,19.43479632274093,,,0.9335483870967746,0.9335483870967746,,,0.8376457994705194,0.8376457994705194,,,0.9735483870967743,0.9735483870967743,,,36.302433903323426,36.302433903323426,,,72.60486780664685,0.14208829121770544,86.33588994172698,61.252468627509124,2,2,54018.02164814525,31,0.4033603767035936
1931.02,664.9811190339209,0.45374999999999993,1931.0,2.0,1930.0,5.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14145944773340782,572.8382618910638,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,615.9811190339209,2.607142857142857,222.76197682247184,222.76197682247184,209.6941547583157,,970.0,990.0,0.273757170454447,0.09850197420127263,989.6277408553444,0.35422411485734445,0.35422411485734445,0.31260154622758834,,19.27351674048692,19.27351674048692,19.26414682087599,,0.9364285714285715,0.9364285714285715,0.9341176470588233,,0.8910479072898874,0.8910479072898874,0.8387766190332624,,0.9764285714285715,0.9764285714285715,0.9741176470588236,,38.534587624266145,38.534587624266145,36.070256996775306,,98.96897413943164,0.1483950583647678,119.50466753948541,81.85715918894314,3,2,66507.15062169805,28,0.5498276341079534
1931.03,1089.732203915236,0.32054838709677413,1931.0,3.0,1930.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.12622474497876493,879.7862301037543,80.9459738114819,10.239779378255296,1.754103293318106,2.8276068865447233,3.7649290144875307,62.35955523887626,51.23977937825529,9.754103293318106,9.827606886544723,9.764929014487528,129.35955523887628,950.6077196618722,3.5483870967741935,247.39481130121732,247.39481130121732,247.39481130121732,250.92092248253957,970.0,990.0,0.5548675406958056,0.27678087188195216,989.1683515874223,0.43631422008523846,0.43631422008523846,0.43631422008523846,0.4494833464100625,18.732037367337007,18.732037367337007,18.732037367337007,18.4761540062671,0.9376504572549094,0.9376504572549094,0.9376504572549094,0.9357155397001283,0.9895792452048695,0.9895792452048695,0.9895792452048695,1.003683689930158,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.978823529411765,41.69110047907195,41.69110047907195,41.69110047907195,41.58695834762253,147.8790527891379,0.13993420735749015,179.32441257342427,112.33686633702763,4,3,110022.01527511858,31,0.8215502932729882
1931.04,2879.650965675319,0.09626666666666668,1931.0,4.0,1930.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06709255475554338,1100.0,1585.6509656753199,49.0,5.666666666666667,12.333333333333334,63.96325304278574,1454.6877126325342,100.0,18.0,25.0,79.96325304278574,1556.6877126325342,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06239018101547215,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1931.05,2673.535306508803,0.11551612903225807,1931.0,5.0,1930.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1239341545404599,1100.0,1252.5353065088025,35.0,4.000000000000001,8.0,54.34814960465736,1151.1871569041452,100.0,18.0,25.0,77.34814960465735,1353.1871569041452,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06867306910531924,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1931.06,1370.8780901957139,0.25736666666666663,1931.0,6.0,1930.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19553989312429484,986.8004032407015,127.07768695501218,15.721530428721916,2.556419385942283,4.294813850678144,7.911451327938498,96.5934719617313,77.72153042872192,14.556419385942283,18.294813850678146,23.9114513279385,249.5934719617313,1097.373166906044,3.8,259.3707072469144,259.3707072469144,259.3707072469144,260.86035187494804,970.0,990.0,0.7251066819139134,0.3706433967631971,988.9042499213227,0.47951015289518983,0.47951015289518983,0.47951015289518983,0.48506494452609017,18.42473976842769,18.42473976842769,18.42473976842769,18.296800208884285,0.9352642578917768,0.9352642578917768,0.9352642578917768,0.9340803223647206,1.0374828289876572,1.0374828289876572,1.0374828289876572,1.043441407499792,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9791666666666669,42.87339901862116,42.87339901862116,42.87339901862116,42.75733911242159,162.8260683458007,0.12096164716480233,180.17427259287038,114.1815850228088,4,3,117234.76920897652,30,0.9045892685877818
1931.07,615.037423941647,0.48651612903225816,1931.0,7.0,1930.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.38319041481158517,388.037423941647,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.0374239416469,1.903225806451613,209.43603787435657,195.77296215778952,209.5229690747636,,970.0,990.0,0.20715757740993643,0.05090377008444882,989.7419386525055,0.3227234497778984,0.2810699251539743,0.3114850724298652,,19.41921520272773,19.436610967953346,19.24300361618307,,0.9319354838709683,0.9295833333333335,0.935,,0.8377441514974263,0.783091848631158,0.8380918762990545,,0.9748387096774194,0.9733333333333332,0.9749999999999999,,36.29117774580314,33.799997901050965,36.06681295402834,,67.11270037294302,0.10671640267775434,114.6651170470179,41.94503687491653,3,1,49931.8490774696,31,0.37284833540523893
1931.08,397.7001879487233,0.6562580645161289,1931.0,8.0,1930.0,11.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.44537123490946606,223.05502665840066,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,290.8292202067878,1.064516129032258,214.08729703875335,138.99980910453422,,,970.0,990.0,0.13851823794699547,0.015953808594322414,989.8455279534585,0.3412836064341658,0.13666055450614994,,,19.504244347024482,19.679879870048282,,,0.9309677419354841,0.91,,,0.8563491881550136,0.5559992364181368,,,0.975806451612903,0.97,,,37.283401089065286,23.687447201671326,,,38.811623489173115,0.096471232692468,47.72171404018149,24.29073704427492,2,1,28875.847875944793,31,0.21562013049540615
1931.09,292.1963346058408,0.799533333333333,1931.0,9.0,1930.0,12.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4306803409858938,167.52966793917403,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,220.52966793917403,1.0,167.52966793917403,,,,970.0,990.0,0.11503580591514842,0.0067991157671533735,989.8781650783178,0.20430884906209765,,,,19.673856229255595,,,,0.9206666666666667,,,,0.6701186717566963,,,,0.969333333333333,,,,28.89324588783073,,,,28.89324588783073,0.09814029230668894,35.42964951030728,18.713956440496858,1,1,20803.13703923812,30,0.16051803271017068
1931.1,243.14912631714932,0.8840000000000001,1931.0,10.0,1931.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.39943725359657184,146.14912631714932,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.14912631714932,1.0,146.14912631714932,,,,970.0,990.0,0.10505083851721002,0.004614912631714939,989.8903342488509,0.15167586053148113,,,,19.73865838831954,,,,0.9135483870967746,,,,0.5845965052685976,,,,0.9699999999999995,,,,25.084216154845745,,,,25.084216154845745,0.10306003796386222,30.140633949651008,24.03239084363087,1,1,18662.65681920523,31,0.13935675641580966
1931.11,307.3831767771149,0.777233333333333,1931.0,11.0,1931.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.34914195257104585,201.38317677711484,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.38317677711484,1.1,187.623726258405,137.59450518709858,,,970.0,990.0,0.12538505528972832,0.01166464392946772,989.8629503007807,0.255741813713061,0.13389301364639597,,,19.607208487067744,19.69111711441275,,,0.9280000000000003,0.91,,,0.7504949050336199,0.5503780207483943,,,0.9723333333333333,0.9700000000000001,,,32.60595805796987,23.461381413305407,,,34.952096199300414,0.11296555704863567,46.922762826610814,27.110987437586854,2,1,25165.50926349629,30,0.19417831221833556
1931.12,570.7837342444496,0.5081612903225806,1931.0,12.0,1931.0,3.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.22005341034750478,447.36437940573995,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,504.0740568250948,1.967741935483871,228.06965764832788,226.60454581599242,,,970.0,990.0,0.21523095065921988,0.05952092600616164,989.7252481233343,0.3754109595885186,0.3704767722945804,,,19.349837163746102,19.35143407672802,,,0.9364516129032262,0.9363333333333337,,,0.912278630593311,0.9064181832639693,,,0.9787096774193552,0.978666666666667,,,39.71287346965966,39.454994391340854,,,77.89512610644114,0.13571519098622256,87.12042999146533,47.4492458192237,2,1,57953.973823192195,31,0.4327507005913396
1932.01,817.2118902385624,0.3935806451612902,1932.0,1.0,1931.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.17418753193555958,678.2118902385624,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.2118902385624,2.7419354838709675,247.58488357478666,247.58488357478666,246.70894851124618,,970.0,990.0,0.3536090707412718,0.13956132176942984,989.5068296074895,0.4364464602863808,0.4364464602863808,0.4342224900676474,,19.07038314720294,19.07038314720294,19.00950823264745,,0.9393548387096778,0.9393548387096778,0.9391304347826087,,0.9903395342991468,0.9903395342991468,0.9868357940449847,,0.9793548387096778,0.9793548387096778,0.979130434782609,,42.60035028917052,42.60035028917052,42.28869858038159,,116.57618662184993,0.14209273414668291,138.58914718550545,85.00258661336784,3,2,86732.68284665636,31,0.6476454812324997
1932.02,1082.1210437230109,0.30889655172413777,1932.0,2.0,1931.0,5.0,47.13793103448276,7.689655172413793,6.379310344827586,4.689655172413793,88.34482758620689,154.24137931034483,0.14419599825379698,922.9555258009652,4.924138611700841,1.5455325569571983,0.25159832322559045,0.17971308801827887,0.1437704704146231,2.80352417308515,48.68346359143995,7.941253495639383,6.559023432845865,4.833425642828416,91.14835175929205,986.1392663208903,3.896551724137931,237.64449021752318,237.64449021752318,237.64449021752318,234.25536920397974,970.0,990.0,0.568493674023256,0.29513435566026497,989.1363719703163,0.40319277222107863,0.40319277222107863,0.40319277222107863,0.39151713748955047,18.733179198095396,18.733179198095396,18.733179198095396,18.71869882778022,0.9387156447954674,0.9387156447954674,0.9387156447954674,0.9385674499641751,0.9505779608700924,0.9505779608700924,0.9505779608700924,0.9370214768159187,0.9793103448275865,0.9793103448275865,0.9793103448275865,0.9792307692307696,40.1124463213795,40.1124463213795,40.1124463213795,39.49006276439905,155.74222282187557,0.14392704621561733,178.99377211041153,136.51931144562994,4,3,108396.58708402538,29,0.8652345712326419
1932.03,2938.581500902716,0.10483870967741933,1932.0,3.0,1931.0,6.0,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.08121171308084403,1100.0,1617.6460170317494,42.942683060045105,7.433185367842387,13.000809458898418,53.584375368289855,1500.6849637766738,98.71687660843222,17.788024077519808,24.033067523414545,65.2940527876447,1632.7494799057063,1240.5379682093667,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9168382201342795,0.4800000000000003,988.603161779866,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.068226999865722,18.068226999865722,18.068226999865722,18.068226999865722,0.9311631563841267,0.9311631563841267,0.9311631563841267,0.9311631563841267,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.480444147367415,44.480444147367415,44.480444147367415,44.480444147367415,177.92177658946966,0.06819937062010548,178.69190847614266,177.8690891509726,4,4,132373.8017825653,31,0.9884543143859417
1932.04,2979.637260069858,0.09106666666666668,1932.0,4.0,1931.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.09062285598823885,1100.0,1610.6372600698571,35.33333333333333,4.333333333333333,8.333333333333334,57.0,1505.6372600698573,100.0,18.0,25.0,80.0,1656.6372600698573,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06106692377946044,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1932.05,1711.1117893580947,0.2079677419354839,1932.0,5.0,1931.0,8.0,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14436889675957335,1099.6629431209649,365.25529785003295,38.71560379722951,5.146170098864423,9.72368830067512,22.085177157083876,289.58465849618,90.87689411981016,17.081653969832164,21.65917217164287,36.60130618934194,445.2298197865026,1229.28066338225,4.0,274.9157357802412,274.9157357802412,274.9157357802412,274.9157357802412,970.0,990.0,0.895571260965777,0.47956182605725467,988.6248669129772,0.5346091053278089,0.5346091053278089,0.5346091053278089,0.5346091053278089,18.090257807649145,18.090257807649145,18.090257807649145,18.090257807649145,0.9314850214986029,0.9314850214986029,0.9314850214986029,0.9314850214986029,1.0996629431209655,1.0996629431209655,1.0996629431209655,1.0996629431209655,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.53630130619013,44.53630130619013,44.53630130619013,44.53630130619013,178.14520522476053,0.1068717335615662,179.50119494954228,177.8690891509726,4,4,132540.03268722186,31,0.9896955845820031
1932.06,964.3608638058555,0.34666666666666673,1932.0,6.0,1931.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.17400397894654313,803.3608638058555,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.3608638058555,3.3333333333333335,241.80145957657567,241.80145957657567,237.98692719166257,242.87101065263784,970.0,990.0,0.47138958426298294,0.22790701257774373,989.300703403159,0.41676431283442994,0.41676431283442994,0.4035887060205313,0.4190536747115212,18.883939090324848,18.883939090324848,18.824399311637436,18.629956424534146,0.9393333333333336,0.9393333333333336,0.9392,0.9399999999999996,0.9672058383063024,0.9672058383063024,0.95194770876665,0.9714840426105513,0.9793333333333335,0.9793333333333335,0.9792000000000002,0.9800000000000003,41.191984019517626,41.191984019517626,40.38783459056461,40.86429784163967,136.47264578532562,0.1406800425197498,176.35614944824914,83.73692604666452,4,2,98260.30496543444,30,0.7581813654740311
1932.07,511.24185614758363,0.5481935483870969,1932.0,7.0,1931.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3697389071162201,325.2418561475835,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.2418561475835,1.6774193548387097,203.70027145233118,179.4185297882298,,,970.0,990.0,0.17317030413306087,0.03504837122951671,989.7917813246374,0.30612053203607037,0.2329968591842103,,,19.485660792601358,19.540772367633664,,,0.9303225806451616,0.9257142857142856,,,0.8148010858093244,0.7176741191529192,,,0.9741935483870968,0.9714285714285713,,,35.352062795804855,30.958338260436125,,,56.32384032706804,0.10916484387187717,79.61629838080776,42.428049228795295,2,1,41904.93720333863,31,0.31291022403926694
1932.08,369.84772229968786,0.6890967741935482,1932.0,8.0,1931.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4218155917829099,214.84772229968792,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.84772229968786,1.0,214.84772229968792,,,,970.0,990.0,0.1335622045144112,0.013630291148487657,989.852807504337,0.33295659903880315,,,,19.51985090529829,,,,0.9345161290322579,,,,0.8593908891987518,,,,0.9754838709677416,,,,37.52978358938445,,,,37.52978358938445,0.10095868245739216,46.74445782302798,28.872857458997842,1,1,27922.158990502026,31,0.20849879771880248
1932.09,283.8528850912575,0.813433333333333,1932.0,9.0,1931.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.41749161648253497,165.85288509125766,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.85288509125755,1.0,165.85288509125766,,,,970.0,990.0,0.1134568973883016,0.006600671500204423,989.8799424311113,0.19716968424083817,,,,19.682772746870658,,,,0.9216666666666671,,,,0.6634115403650308,,,,0.9699999999999995,,,,28.64121062437045,,,,28.64121062437045,0.10057018022879055,35.42964951030728,23.297912737202115,1,1,20621.671649546723,30,0.15911783680205804
1932.1,219.42395817394473,0.9249032258064512,1932.0,10.0,1932.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.44503486275767096,122.4239581739447,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.42395817394475,1.0,122.4239581739447,,,,970.0,990.0,0.09696271301384479,0.0022606645233637277,989.900776622463,0.1081568351916401,,,,19.79261978727113,,,,0.9016129032258065,,,,0.4896958326957786,,,,0.9658064516129036,,,,20.749899821008523,,,,20.749899821008523,0.09393730934845897,27.11652026060361,16.258043088958157,1,1,15437.925466830338,31,0.1152772212278251
1932.11,221.01131668259157,0.9209333333333334,1932.0,11.0,1932.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3090450065813501,154.01131668259157,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,189.01131668259157,1.0,154.01131668259157,,,,970.0,990.0,0.10430898680882987,0.005549363674208677,989.8901416495171,0.17514367485764865,,,,19.71499797465931,,,,0.9173333333333334,,,,0.6160452667303665,,,,0.9706666666666663,,,,26.563815220568188,,,,26.563815220568188,0.11903846615482121,37.84182225954037,22.0769391524948,1,1,19125.9469588091,30,0.14757675122537886
1932.12,343.0358020483129,0.730516129032258,1932.0,12.0,1932.0,3.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.26351056772447023,257.32612462895804,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,298.90676979024846,1.4516129032258065,183.30208608697,163.91037105725928,,,970.0,990.0,0.1411752103977489,0.022402416544390343,989.8364223730576,0.24570448409312207,0.19200352922682334,,,19.590717888964726,19.60865421611297,,,0.9258064516129035,0.9214285714285714,,,0.7332083443478801,0.6556414842290371,,,0.9722580645161286,0.9700000000000001,,,31.757006702502288,28.190110006935793,,,44.488024124989415,0.12739811819589267,66.11946511402613,28.639369041702167,2,1,33099.089948992136,31,0.2471556895832746
1933.01,612.2404339010013,0.4836129032258065,1933.0,1.0,1932.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.19997019148225487,492.2404339010014,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.2404339010014,2.4193548387096775,205.97905209234168,205.97905209234168,191.44247855429734,,970.0,990.0,0.23678022947430277,0.07510931911647664,989.6881104514093,0.30501759558087677,0.30501759558087677,0.25960588178718946,,19.383092855828355,19.383092855828355,19.361487818925692,,0.9329032258064515,0.9329032258064515,0.9299999999999998,,0.8239162083693665,0.8239162083693665,0.7657699142171892,,0.9735483870967738,0.9735483870967738,0.9700000000000001,,35.597619222048486,35.597619222048486,32.80107291290574,,84.95052708499297,0.13814631063980717,102.27436870090523,58.97479650237507,3,2,63203.19215123474,31,0.4719473726944052
1933.02,796.2916424703417,0.39875000000000005,1933.0,2.0,1932.0,5.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14889937450005059,679.8630710417702,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,729.7202138989131,3.0357142857142856,224.1123833297722,224.1123833297722,224.1123833297722,210.72578946870368,970.0,990.0,0.3452594316821171,0.1398704433278574,989.5148701249901,0.3607883912576769,0.3607883912576769,0.3607883912576769,0.31434215167097646,19.154081733732347,19.154081733732347,19.154081733732347,18.99245991839883,0.9360714285714289,0.9360714285714289,0.9360714285714289,0.93,0.8964495333190888,0.8964495333190888,0.8964495333190888,0.8429031578748147,0.9760714285714288,0.9760714285714288,0.9760714285714288,0.97,38.472465523085226,38.472465523085226,38.472465523085226,35.41788294753415,116.68232096023905,0.1461140045921571,141.6715317901366,95.90735931467394,4,3,78410.51968528064,28,0.6482351164457725
1933.03,1155.0174911197632,0.2929354838709677,1933.0,3.0,1932.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11345629626354202,989.0936295450346,36.923861574728726,11.404356198152238,2.1185183743881217,2.0036203955279155,1.7173889104524989,19.67997769620795,52.40435619815224,10.118518374388122,9.003620395527914,7.717388910452498,86.67997769620794,1060.6201245131028,3.935483870967742,251.6918729639722,251.6918729639722,251.6918729639722,250.1571838016088,970.0,990.0,0.659869529166892,0.359818944313883,988.980311526519,0.4516612222990533,0.4516612222990533,0.4516612222990533,0.4461997936393916,18.52865030422017,18.52865030422017,18.52865030422017,18.509670061699673,0.9374252591711563,0.9374252591711563,0.9374252591711563,0.9372476908381324,1.006767491855889,1.006767491855889,1.006767491855889,1.0006287352064354,0.979677419354839,0.979677419354839,0.979677419354839,0.9796551724137934,41.95975798294666,41.95975798294666,41.95975798294666,41.64309503481477,164.83571769108605,0.1436311211203067,180.59733542957323,139.221413821267,4,3,122637.77396216804,31,0.9157539871727004
1933.04,1465.5169038821373,0.2353,1933.0,4.0,1932.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.10150634409626803,1099.1185052748365,218.39839860730066,46.749462667767425,6.38312243338942,12.212676680715681,14.756648554547347,138.2964882708808,91.74946266776743,17.383122433389417,22.212676680715685,24.756648554547343,210.29648827088084,1230.4637670567092,4.0,274.7796263187091,274.7796263187091,274.7796263187091,274.7796263187091,970.0,990.0,0.8979572904746685,0.4788540568572878,988.6231886526682,0.5340864381139606,0.5340864381139606,0.5340864381139606,0.5340864381139606,18.08910221455407,18.08910221455407,18.08910221455407,18.08910221455407,0.9317728383624527,0.9317728383624527,0.9317728383624527,0.9317728383624527,1.0991185052748371,1.0991185052748371,1.0991185052748371,1.0991185052748371,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.524858711342645,44.524858711342645,44.524858711342645,44.524858711342645,178.09943484537058,0.1221679666686363,180.2988178340088,177.8690891509726,4,4,128231.59308866678,30,0.9894413046965029
1933.05,956.1307239187727,0.3486129032258064,1933.0,5.0,1932.0,8.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.17208062916692568,794.6145948865146,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,856.1952400478049,3.3870967741935485,236.4533237979428,236.4533237979428,232.70624914422493,230.6173524447142,970.0,990.0,0.45336684933985144,0.2122847509565764,989.3343483997038,0.3988217539497907,0.3988217539497907,0.38599380672715816,0.3774106455435974,18.935526645753807,18.935526645753807,18.899225026110937,18.774249964420232,0.938709677419355,0.938709677419355,0.9385185185185185,0.9393749999999996,0.9458132951917713,0.9458132951917713,0.9308249965768997,0.9224694097788568,0.9787096774193551,0.9787096774193551,0.9785185185185187,0.9793750000000003,40.356299047627104,40.356299047627104,39.614354352581636,39.06709000570348,135.37908221173677,0.14126322126433782,167.9418507955665,86.03446280680583,4,2,100722.03716553214,31,0.7521060122874264
1933.06,466.0385356319926,0.5886666666666668,1933.0,6.0,1932.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.2600686152276007,347.03853563199266,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,402.03853563199266,1.9333333333333333,182.5533682366094,176.23410792362498,,,970.0,990.0,0.1764435929872058,0.03952475866681628,989.7840316483457,0.24695327457372432,0.22747835594974025,,,19.53707837377225,19.553586527799848,,,0.9253333333333337,0.9242857142857145,,,0.7302134729464372,0.7049364316944996,,,0.9726666666666665,0.9721428571428569,,,31.540067229637522,30.415450882555245,,,59.92782138668908,0.12766371221917094,89.80418484821514,47.19297625998707,2,1,43148.03139841614,30,0.33293234103716157
1933.07,331.14825012410176,0.7401612903225808,1933.0,7.0,1932.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.328424702796059,223.14825012410188,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.1482501241019,1.064516129032258,214.25919026395079,137.78042783234147,,,970.0,990.0,0.133000423565397,0.014883617222216766,989.8521159592124,0.3319559945240458,0.13425656530506258,,,19.520159964688343,19.690223599319157,,,0.9345161290322579,0.91,,,0.8570367610558032,0.5511217113293659,,,0.975806451612903,0.97,,,37.44991142101234,23.49201724064545,,,38.965525436537845,0.11727273593230464,47.642478279256025,31.8006971121359,2,1,28990.350924784172,31,0.21647514131409926
1933.08,247.3395685374676,0.8770000000000003,1933.0,8.0,1932.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.37940188150570175,154.33956853746756,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.33956853746756,1.0,154.33956853746756,,,,970.0,990.0,0.1081784407063583,0.0054339568537467645,989.8863876024402,0.17258418344797855,,,,19.713803418991922,,,,0.9174193548387097,,,,0.617358274149871,,,,0.9699999999999995,,,,26.585214841340658,,,,26.585214841340658,0.10683697094931095,34.32775705613311,21.57662137873287,1,1,19779.39984195745,31,0.1476956380074481
1933.09,199.0672854676022,0.9579999999999997,1933.0,9.0,1932.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.36211809777838977,127.06728546760223,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.0672854676022,1.0,127.06728546760223,,,,970.0,990.0,0.09684112004577347,0.002706728546760222,989.9004521514072,0.1144343840330778,,,,19.786017767374414,,,,0.9089999999999999,,,,0.5082691418704088,,,,0.9699999999999995,,,,21.749885409270767,,,,21.749885409270767,0.10917533172941098,25.389788480421625,19.346060103593548,1,1,15659.917494674948,30,0.1208326967181709
1933.1,171.91306323360837,0.9857096774193546,1933.0,10.0,1933.0,1.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.34355991586413903,113.13886968522124,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,145.71951484651157,1.0,113.13886968522124,,,,970.0,990.0,0.08956347097040167,0.0014646030024975845,989.9089719260269,0.09187301846306595,,,,19.81709890756404,,,,0.8948387096774195,,,,0.45255547874088503,,,,0.9648387096774196,,,,19.037908072301782,,,,19.037908072301782,0.11037945425912567,22.945407328891303,14.219686774733653,1,1,14164.20360579253,31,0.10576615595723216
1933.11,212.78067547767452,0.9344666666666667,1933.0,11.0,1933.0,2.0,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.2887469396266352,151.44734214434126,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,184.4473421443412,1.0,151.44734214434126,,,,970.0,990.0,0.10276613936738903,0.005144734214434123,989.892089126418,0.16516085439574635,,,,19.726928272022437,,,,0.9160000000000005,,,,0.605789368577365,,,,0.9699999999999995,,,,26.056280415789747,,,,26.056280415789747,0.12230167473162709,34.49824065059379,20.968859481068286,1,1,18760.521899368625,30,0.1447571134210542
1933.12,399.75666531294377,0.6590322580645162,1933.0,12.0,1933.0,3.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.24115655756879562,304.4663427322987,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,348.8856975710083,1.6129032258064515,199.21512611905197,171.72566921108674,,,970.0,990.0,0.1578218183815157,0.030901093306417694,989.8112770883122,0.2926258919824286,0.21193448815962862,,,19.518651196329643,19.577889171384157,,,0.9299999999999999,0.9247368421052632,,,0.7968605044762078,0.686902676844347,,,0.9732258064516125,0.97,,,34.58175609519472,29.59981029883929,,,52.72357531061235,0.1315039612811957,73.72615240409758,34.258097848482485,2,1,39226.34003109558,31,0.2929087517256241
1934.01,647.6875707443158,0.4626129032258065,1934.0,1.0,1933.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.18717677585678646,527.687570744316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6875707443161,2.4193548387096775,222.35656769394893,222.35656769394893,197.8621150806889,,970.0,990.0,0.2530609371691496,0.08381733889017594,989.663121723941,0.3546122714501264,0.3546122714501264,0.2777361188960032,,19.30850945249055,19.30850945249055,19.325404553810774,,0.9354838709677415,0.9354838709677415,0.9299999999999998,,0.8894262707757958,0.8894262707757958,0.7914484603227557,,0.9754838709677416,0.9754838709677416,0.9700000000000001,,38.46120032011003,38.46120032011003,33.83470965482921,,91.11114985030976,0.14047093941315597,106.65684744935218,71.57460327122483,3,2,67786.69548863044,31,0.506173054723943
1934.02,915.438796579893,0.3621428571428572,1934.0,2.0,1933.0,5.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1467261084547742,774.7980485832777,12.78360513947253,3.990195547371503,0.7126516388476316,0.6087431018796442,0.48699448150371555,6.985020369870035,44.990195547371506,7.426937353133345,5.608743101879645,4.486994481503715,78.12787751272718,832.8239245856622,3.2857142857142856,233.85998877712248,233.85998877712248,233.85998877712248,256.2632878816859,970.0,990.0,0.44175167346850147,0.208220377007089,989.3500279495245,0.39014791458864073,0.39014791458864073,0.39014791458864073,0.4672532060203295,18.959880034935747,18.959880034935747,18.959880034935747,18.44406023664571,0.9372854033209345,0.9372854033209345,0.9372854033209345,0.9367489116232707,0.93543995510849,0.93543995510849,0.93543995510849,1.0250531515267436,0.978214285714286,0.978214285714286,0.978214285714286,0.9800000000000002,39.8275082125247,39.8275082125247,39.8275082125247,42.50988827611604,131.6282070021786,0.14389900505521078,179.34451475749066,106.66833497012826,4,3,88454.15510546403,28,0.73126781667877
1934.03,3646.5291247627833,0.08199999999999996,1934.0,3.0,1933.0,6.0,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06909081789158482,1100.0,2325.593640891816,44.225806451612904,7.645161290322581,13.830148897595773,57.043820842378686,2202.8487034099057,100.0,18.0,24.8624069621119,68.75349826173353,2334.913219538938,1242.862406962112,4.0,275.0,275.0,275.0,275.0,970.0,990.01285622484,0.9216063133432447,0.4800000000000003,988.6112499114969,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.07631513149661,18.07631513149661,18.07631513149661,18.07631513149661,0.9311814803855862,0.9311814803855862,0.9311814803855862,0.9311814803855862,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.5012318433122,44.5012318433122,44.5012318433122,44.5012318433122,178.0049273732488,0.05829578142843221,178.4262075204961,177.8690891509726,4,4,132435.6659656971,31,0.9889162631847154
1934.04,3965.4096524164547,0.04443333333333334,1934.0,4.0,1933.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08122881598732244,1100.0,2547.4096524164547,25.333333333333325,3.999999999999999,6.333333333333333,54.333333333333336,2457.409652416455,100.0,18.0,25.0,80.0,2642.409652416455,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.001046283813,0.9219672131147545,0.4800000000000003,988.5990790706985,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06414429069826,18.06414429069826,18.06414429069826,18.06414429069826,0.9311541642576333,0.9311541642576333,0.9311541642576333,0.9311541642576333,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46996230442702,44.46996230442702,44.46996230442702,44.46996230442702,177.87984921770808,0.04603614727447393,178.0734360491847,177.8690891509726,4,4,128073.49143674975,30,0.9882213845428222
1934.05,2323.5765569799987,0.14461290322580644,1934.0,5.0,1933.0,8.0,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.13326609454554933,1100.0,918.544298915483,38.54838709677419,4.354838709677419,9.419354838709678,48.31876277472958,817.9029554955923,100.0,18.0,25.0,69.18973051666507,1011.3868264633342,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07842415215399745,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
