MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1934.06,1176.6432320643116,0.29673333333333335,1934.0,6.0,1933.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18790793423772886,900.3689092631554,66.27432280115622,12.05159163754167,1.7898730217556431,3.032762707904111,4.102696173404909,45.29739926054989,65.05159163754166,13.789873021755644,15.03276270790411,17.102696173404908,165.2973992605499,994.2431366303568,3.6333333333333333,246.38887494752188,246.38887494752188,246.38887494752188,254.52992276935257,970.0,990.0,0.609879851678271,0.30206440940235546,989.0880557389193,0.43503533208533723,0.43503533208533723,0.43503533208533723,0.4627203233692151,18.653020406834028,18.653020406834028,18.653020406834028,18.399103635553853,0.9357402813398077,0.9357402813398077,0.9357402813398077,0.9348530757996959,0.9855554997900875,0.9855554997900875,0.9855554997900875,1.0181196910774104,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9794736842105265,41.19898538543648,41.19898538543648,41.19898538543648,41.98227435247396,150.18572991287633,0.12910510608068856,178.89034576638426,94.82975714911728,4,3,108133.72553727093,30,0.8343651661826461
1934.07,518.252474375712,0.546,1934.0,7.0,1933.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3677778074941806,332.2524743757119,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.252474375712,1.6774193548387097,206.42678650739447,185.74268209132595,,,970.0,990.0,0.17712610115973038,0.036824609514424435,989.786049289326,0.31522590466321426,0.25451498115205284,,,19.47082338466262,19.50956920629528,,,0.9303225806451616,0.9257142857142856,,,0.8257071460295777,0.7429707283653038,,,0.9748387096774195,0.9723809523809523,,,35.823792443107784,32.0368021265012,,,57.52614227073764,0.10948716279273116,94.61643681739866,41.59855205900698,2,1,42799.44984942879,31,0.3195896792818757
1934.08,357.62742901355546,0.7062258064516129,1934.0,8.0,1933.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.43811809725586986,202.6274290135556,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.6274290135556,1.0,202.6274290135556,,,,970.0,990.0,0.12947284925245373,0.012055319836892888,989.8584718309103,0.30053347448385037,,,,19.557938356426796,,,,0.9309677419354841,,,,0.8105097160542223,,,,0.9741935483870964,,,,35.29938990171863,,,,35.29938990171863,0.0978199761742813,46.69051226929015,26.042365768436834,1,1,26262.746086878673,31,0.1961077216762147
1934.09,265.275838677055,0.8459666666666666,1934.0,9.0,1933.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.44687688356964667,147.27583867705502,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.27583867705502,1.0,147.27583867705502,,,,970.0,990.0,0.10713865802002284,0.004727583867705498,989.8881337581121,0.1557944502540162,,,,19.73233930785824,,,,0.9139999999999998,,,,0.5891033547082196,,,,0.9699999999999995,,,,25.29301777857916,,,,25.29301777857916,0.09495517382929826,32.6146154680346,20.263187971943054,1,1,18210.972800577005,30,0.14051676543655095
1934.1,202.3986745930059,0.9523225806451614,1934.0,10.0,1934.0,1.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.43748427126600437,113.91480362526401,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,156.43093265752208,1.0,113.91480362526401,,,,970.0,990.0,0.0932150906787007,0.001505480220231592,989.9052794291011,0.09291842401937658,,,,19.812361005081694,,,,0.8970967741935485,,,,0.4556592145010558,,,,0.9648387096774195,,,,19.204669523292946,,,,19.204669523292946,0.0947552192863016,23.768382921942752,13.991159692584604,1,1,14288.274125329945,31,0.10669260846273854
1934.11,268.2703892360802,0.8437666666666666,1934.0,11.0,1934.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3181415010103671,183.9370559027469,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,224.9370559027469,1.0666666666666667,173.71703394660219,153.30032934217056,,,970.0,990.0,0.11644898354703,0.009523532085365705,989.8740274843677,0.21914433568571715,0.167256323164018,,,19.65488314868187,19.64303218243638,,,0.9233333333333336,0.915,,,0.6948681357864088,0.6132013173686823,,,0.9713333333333332,0.97,,,30.076298634225143,26.225605781188435,,,31.824672352971035,0.11791859226105345,56.59814737313618,23.736776111173924,2,1,22913.764094139155,30,0.1768037352942836
1934.12,471.67099808386286,0.5777741935483871,1934.0,12.0,1934.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2517399301658492,353.67099808386297,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.67099808386297,2.0,176.83549904193148,176.83549904193148,,,970.0,990.0,0.17734461190977,0.04073419961677262,989.7819211884732,0.22394013524439674,0.22394013524439674,,,19.557981053229035,19.557981053229035,,,0.925483870967742,0.925483870967742,,,0.7073419961677262,0.7073419961677262,,,0.9709677419354835,0.9709677419354835,,,30.504030580547326,30.504030580547326,,,61.00806116109465,0.12902261763038295,75.61197794219183,52.40890717584473,2,2,45389.99750385441,31,0.3389336731171924
1935.01,670.7268946015452,0.4524516129032257,1935.0,1.0,1934.0,4.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.19259062221495132,544.5978623434806,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,598.1785075047709,2.4838709677419355,221.47189767349204,221.47189767349204,210.08507179275958,,970.0,990.0,0.26454264048396836,0.0903791118209013,989.6450782476949,0.3504165689621688,0.3504165689621688,0.3142487022675367,,19.294661678732965,19.294661678732965,19.255634766233424,,0.9361290322580645,0.9361290322580645,0.9339999999999997,,0.885887590693968,0.885887590693968,0.8403402871710384,,0.9761290322580645,0.9761290322580645,0.9740000000000001,,38.32208871749941,38.32208871749941,36.11275008567771,,94.11808876677831,0.13961808903622216,123.2836959010649,72.50265706468102,3,2,70023.85804248309,31,0.5228782709265464
1935.02,1120.1304769674805,0.30689285714285713,1935.0,2.0,1934.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.15038189151400658,904.1308157800953,53.99966118738509,10.709404717620137,1.9875412950050368,2.3333186932820715,1.666656209487194,37.30274027199065,59.70940471762014,9.987541295005036,9.33331869328207,6.666656209487194,130.30274027199064,983.1610804860026,3.642857142857143,248.04082421884627,248.04082421884627,248.04082421884627,248.90186708108797,970.0,990.0,0.5842956405088912,0.29323303750841606,989.1224713219827,0.4384450942632337,0.4384450942632337,0.4384450942632337,0.44247413952678144,18.684026227719443,18.684026227719443,18.684026227719443,18.49942387389138,0.9374522200497054,0.9374522200497054,0.9374522200497054,0.9360367867439864,0.9921632968753853,0.9921632968753853,0.9921632968753853,0.9956074683243519,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794444444444446,41.69500294936596,41.69500294936596,41.69500294936596,41.33258707428458,151.6559576815665,0.13719325348789121,178.90973691143304,117.44395168513498,4,3,101912.80356201269,28,0.842533098230925
1935.03,2650.561336520413,0.11706451612903228,1935.0,3.0,1934.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.09351084514239519,1100.0,1311.5613365204133,41.0,7.0,13.0,57.75563098248939,1192.8057055379243,100.0,18.0,25.0,70.7556309824894,1336.8057055379243,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.0695928403816547,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1935.04,2321.093514723353,0.14416666666666667,1935.0,4.0,1934.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08349577167848331,1100.0,1027.093514723353,49.0,5.666666666666667,12.333333333333334,57.72992940076348,902.3635853225899,100.0,18.0,25.0,73.72992940076348,1004.3635853225899,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.07784264503956768,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1935.05,1682.373622405009,0.20922580645161293,1935.0,5.0,1934.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.11497682841823469,1100.0,390.37362240500966,51.59918633598725,7.920678820859866,13.948334005125485,20.33195950026092,296.57346374277614,98.59918633598724,17.920678820859866,23.94833400512549,30.33195950026091,411.5734637427761,1240.4681991619725,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.916304953364438,0.4800000000000003,988.6036950466356,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.068760266635564,18.068760266635564,18.068760266635564,18.068760266635564,0.9311644464658473,0.9311644464658473,0.9311644464658473,0.9311644464658473,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48181832093426,44.48181832093426,44.48181832093426,44.48181832093426,177.92727328373704,0.10655491555908862,178.6390675052821,177.8690891509726,4,4,132377.89132310034,31,0.9884848515763167
1935.06,933.3647144787997,0.3581666666666667,1935.0,6.0,1934.0,9.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.19487915324163668,754.2561264192842,1.7752547261822353,0.4480404785126594,0.10144312721041344,0.10144312721041344,0.10989672114461456,1.0144312721041344,48.114707145179324,10.768109793877079,10.101443127210413,10.443230054477947,99.6810979387708,823.2403864855511,3.2333333333333334,234.1747461326541,234.1747461326541,232.30881550576345,230.78988641459947,970.0,990.0,0.43260267790477336,0.1938437802259187,989.3735535418692,0.39190934081538215,0.39190934081538215,0.3860952392423127,0.3798546346900824,18.981644201053935,18.981644201053935,18.92316603120937,18.741720159207333,0.9383779764114519,0.9383779764114519,0.938053571693742,0.9392782743619624,0.9366989845306166,0.9366989845306166,0.929235262023054,0.9231595456583978,0.9783333333333335,0.9783333333333335,0.9780000000000001,0.979166666666667,40.014137776996485,40.014137776996485,39.53616319507862,38.976543994378545,128.56569581430992,0.13736979897834514,178.7514150758249,79.79506354989762,4,2,92567.30098630313,30,0.714253865635055
1935.07,487.1509149791505,0.5683548387096774,1935.0,7.0,1934.0,10.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3593761270551312,317.6025278823763,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,383.3767214307633,1.5806451612903225,208.79247255059096,187.39509529363025,,,970.0,990.0,0.1695408224329543,0.033520505576475255,989.7969386719909,0.31866320814227916,0.25679988689474137,,,19.478275463848277,19.51029178691507,,,0.932903225806452,0.9277777777777776,,,0.8351698902023635,0.7495803811745211,,,0.9764516129032261,0.9738888888888891,,,36.40342562298155,32.46128041723332,,,55.25191102653639,0.11147781344240158,81.91143933770529,38.11694358390781,2,1,41107.42180374308,31,0.3069550612585355
1935.08,351.0561653056728,0.7129032258064514,1935.0,8.0,1934.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.44425825181408835,196.05616530567295,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.05616530567295,1.0,196.05616530567295,,,,970.0,990.0,0.1272980813924458,0.010640329165119632,989.8620615894422,0.27749118336341005,,,,19.584570406079024,,,,0.9306451612903228,,,,0.7842246612226916,,,,0.9735483870967738,,,,34.163804929004506,,,,34.163804929004506,0.0967825162397848,43.32778850862607,26.696158506056996,1,1,25417.87086717936,31,0.18979891627224732
1935.09,275.94557239434045,0.8269333333333332,1935.0,9.0,1934.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.42889425862730296,157.9455723943406,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.94557239434053,1.0,157.9455723943406,,,,970.0,990.0,0.11077523480376067,0.0057945572394340564,989.8834302079566,0.17818837277592492,,,,19.705241835180875,,,,0.918666666666667,,,,0.6317822895773622,,,,0.9699999999999995,,,,27.216815187307063,,,,27.216815187307063,0.09839148615976359,32.6146154680346,23.297912737202115,1,1,19596.10693486109,30,0.15120452881837262
1935.1,225.33943095435475,0.9140967741935481,1935.0,10.0,1935.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.432648674291499,128.3394309543549,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.33943095435484,1.0,128.3394309543549,,,,970.0,990.0,0.09897935146171187,0.0028339430954354926,989.8981867054426,0.11820691151117438,,,,19.779979793931656,,,,0.9058064516129034,,,,0.5133577238174196,,,,0.9670967741935486,,,,21.84908241542794,,,,21.84908241542794,0.09650699203646979,27.11652026060361,17.31668555715547,1,1,16255.717317078383,31,0.12138379119682186
1935.11,213.50559782538673,0.9349000000000004,1935.0,11.0,1935.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.36064921648487147,137.83893115872007,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,175.83893115872007,1.0,137.83893115872007,,,,970.0,990.0,0.09983145380410913,0.0038262689666076254,989.8963422772291,0.1398925693654716,,,,19.756449707863798,,,,0.9076666666666674,,,,0.5513557246348804,,,,0.9666666666666663,,,,23.524438800945322,,,,23.524438800945322,0.10899012167427874,29.370915440843447,15.44425329484005,1,1,16937.59593668064,30,0.13069132667191852
1935.12,349.3954787800103,0.7204193548387099,1935.0,12.0,1935.0,3.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.25083491328670776,263.6858013606555,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,305.2664465219458,1.3548387096774193,205.67787078924826,163.47689524669283,,,970.0,990.0,0.1433180920790544,0.022996786769848843,989.8336851211509,0.3106450362359158,0.189547273758673,,,19.52304008491517,19.611571779417925,,,0.9309677419354844,0.92,,,0.8227114831569932,0.6539075809867715,,,0.974838709677419,0.97,,,35.808561979753684,28.06550727278561,,,45.76729036687115,0.13014368861926404,59.265616909792094,28.04255555089875,2,1,34050.86403295213,31,0.25426272426039526
1936.01,533.9069884991144,0.5303870967741934,1936.0,1.0,1935.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.1729739621088457,442.90698849911433,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,485.90698849911433,2.096774193548387,212.31422508584475,212.31422508584475,188.87822938339005,,970.0,990.0,0.2078511202449665,0.06028460852542988,989.7318642712296,0.3241410103680303,0.3241410103680303,0.2527741307773468,,19.40772326086159,19.40772326086159,19.38049391387555,,0.9345161290322583,0.9345161290322583,0.93,,0.8492569003433789,0.8492569003433789,0.7555129175335602,,0.9748387096774195,0.9748387096774195,0.9700000000000001,,36.84447801255942,36.84447801255942,32.39297769520406,,76.8237603182031,0.14344514370005648,100.76080032568794,58.36900554111952,3,2,57156.87767674312,31,0.42679866843446174
1936.02,807.2333905834256,0.39527586206896553,1936.0,2.0,1935.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.13172575332091824,702.2333905834256,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,749.2333905834256,3.1379310344827585,224.029375335585,224.029375335585,224.029375335585,218.55316818086357,970.0,990.0,0.35993886211618986,0.15161944842887862,989.488441689455,0.3583169868397842,0.3583169868397842,0.3583169868397842,0.33840605351298325,19.13012470261514,19.13012470261514,19.13012470261514,18.914658410991905,0.937241379310345,0.937241379310345,0.937241379310345,0.9375,0.89611750134234,0.89611750134234,0.89611750134234,0.8742126727234543,0.9768965517241381,0.9768965517241381,0.9768965517241381,0.9774999999999999,38.493651138422344,38.493651138422344,38.493651138422344,37.16621992464522,120.60732857728708,0.14918084410967133,155.07417319536367,99.46375397377966,4,3,83942.70068979182,29,0.6700407143182616
1936.03,1381.4589534829868,0.25516129032258067,1936.0,3.0,1935.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.09728278909040171,1051.867432218414,200.59152126457283,29.854585969695776,5.181977842006373,7.490656710630881,9.329838198352224,148.73446254388756,70.85458596969578,13.181977842006372,14.490656710630882,15.329838198352222,215.73446254388756,1150.394652740747,4.0,262.9668580546035,262.9668580546035,262.9668580546035,262.9668580546035,970.0,990.0,0.7803378203849679,0.42399757723193815,988.7956646023832,0.4911398768864104,0.4911398768864104,0.4911398768864104,0.4911398768864104,18.30452472549667,18.30452472549667,18.30452472549667,18.30452472549667,0.9348965627874183,0.9348965627874183,0.9348965627874183,0.9348965627874183,1.0518674322184145,1.0518674322184145,1.0518674322184145,1.0518674322184145,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.214820050254104,43.214820050254104,43.214820050254104,43.214820050254104,172.85928020101642,0.12947513911392183,179.1678751893382,152.74029359262374,4,4,128607.30446955623,31,0.9603293344500913
1936.04,2369.269347078848,0.1361666666666667,1936.0,4.0,1935.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08162965225666836,1100.0,1075.269347078848,49.0,5.666666666666667,12.333333333333334,63.07881217365739,945.1905349051908,100.0,18.0,25.0,79.07881217365738,1047.1905349051908,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0751885514867228,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1936.05,2012.8195842831208,0.1744838709677419,1936.0,5.0,1935.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.1405715952053119,1100.0,636.8195842831204,42.47720423738381,4.932178870878166,11.19079413221465,38.85885561127467,539.3605514313693,97.4772042373838,17.932178870878165,24.190794132214652,55.85885561127467,717.3605514313697,1239.6001772404766,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9146696533611428,0.4800000000000003,988.6053303466391,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.070395566638854,18.070395566638854,18.070395566638854,18.070395566638854,0.9311679735039201,0.9311679735039201,0.9311679735039201,0.9311679735039201,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48601347154218,44.48601347154218,44.48601347154218,44.48601347154218,177.94405388616872,0.09064212164159517,178.71406561701966,177.8690891509726,4,4,132390.37609130942,31,0.9885780771453809
1936.06,853.6295548843447,0.3917333333333334,1936.0,6.0,1935.0,9.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.21955178328923877,672.842623968593,3.453597582418418,0.8716222469913151,0.19734843328105248,0.19734843328105248,0.2137941360544735,1.9734843328105245,48.538288913657986,10.86401509994772,10.197348433281054,10.547127469387807,100.64015099947719,742.4422764154798,2.9,229.11423975887072,229.11423975887072,234.4716447756045,247.93288534863248,970.0,990.0,0.3866257581577567,0.16763539553862866,989.4457388463034,0.3770939630293432,0.3770939630293432,0.39474748144553307,0.43784065724078525,19.068644883274263,19.068644883274263,18.888321978997592,18.534399620050323,0.9357560416672123,0.9357560416672123,0.9364569078955981,0.9378351562520462,0.9164569590354829,0.9164569590354829,0.9378865791024177,0.9917315413945299,0.9763333333333333,0.9763333333333333,0.9773684210526318,0.9800000000000002,39.11356792882347,39.11356792882347,39.71075841242371,41.374771826885656,114.41055533935145,0.13287169658348208,178.89034576638426,66.66367415257214,4,2,82375.59984433305,30,0.6356141963297303
1936.07,428.3600112140243,0.6238387096774193,1936.0,7.0,1935.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.31937537031460644,293.3600112140244,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.36001121402427,1.5483870967741935,202.4849536267875,165.71334030613787,,,970.0,990.0,0.15897564948067228,0.028672002242804875,989.8123523482764,0.30361963393608316,0.19657626546423612,,,19.508732714340436,19.595520681604825,,,0.9296774193548393,0.9211764705882353,,,0.8099398145071495,0.6628533612245512,,,0.9745161290322584,0.9700000000000001,,,35.18213141022678,28.474290804958745,,,50.79706507746223,0.11795680094269781,67.81147246462893,39.11932163783439,2,1,37793.016417631894,31,0.28220591709701237
1936.08,306.4814959588349,0.7774838709677417,1936.0,8.0,1935.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.378851486726537,191.48149595883484,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.4814959588349,1.0,191.48149595883484,,,,970.0,990.0,0.1223971767196239,0.010075296414326251,989.867527526866,0.26582388452701083,,,,19.601703642339043,,,,0.9290322580645165,,,,0.7659259838353398,,,,0.9729032258064513,,,,33.318808986555204,,,,33.318808986555204,0.10800420779271182,41.96448031990655,24.679707292898865,1,1,24789.193885997058,31,0.18510449436975102
1936.09,236.0788662232829,0.8977666666666668,1936.0,9.0,1935.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.386734216215105,145.078866223283,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.07886622328292,1.0,145.078866223283,,,,970.0,990.0,0.10434506803066469,0.004507886622328306,989.8911470453464,0.1502247760879788,,,,19.74092226925901,,,,0.9133333333333334,,,,0.5803154648931323,,,,0.9699999999999995,,,,24.897269392080375,,,,24.897269392080375,0.10522649238641987,29.00822678806572,21.915082376657725,1,1,17926.033962297864,30,0.13831816328933538
1936.1,203.76446678952664,0.9503225806451604,1936.0,10.0,1936.0,1.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4002215940181394,122.24833775726859,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,162.7322087250105,1.0,122.24833775726859,,,,970.0,990.0,0.09536325297443542,0.0022248337757268567,989.9024119132501,0.10658682663986047,,,,19.79582508661002,,,,0.9029032258064518,,,,0.488993351029074,,,,0.966451612903226,,,,20.745885211375846,,,,20.745885211375846,0.10178039208417432,23.09494755146195,17.617679428106456,1,1,15434.938597263626,31,0.1152549178409769
1936.11,233.7873876573373,0.8990999999999999,1936.0,11.0,1936.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.4016122183638258,140.78738765733735,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.7873876573373,1.0,140.78738765733735,,,,970.0,990.0,0.10288206397409223,0.004078738765733734,989.8930391972598,0.1438437569894561,,,,19.749195440270725,,,,0.9113333333333339,,,,0.5631495506293492,,,,0.9689999999999995,,,,24.118913716520797,,,,24.118913716520797,0.10243113326171623,30.818984557156952,18.560344165537273,1,1,17365.617875894968,30,0.13399396509178216
1936.12,346.41299777943135,0.7214193548387096,1936.0,12.0,1936.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.22553231914576796,269.4129977794313,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,308.41299777943135,1.4516129032258065,199.7831332144818,154.18041439381665,,,970.0,990.0,0.14438070036955278,0.02389281732222044,989.8317264823081,0.2967291258084821,0.1693844179736275,,,19.53499735649976,19.641628011874435,,,0.9290322580645163,0.9171428571428571,,,0.7991325328579275,0.6167216575752666,,,0.9748387096774189,0.9700000000000001,,,34.7582529723533,26.438970721808527,,,46.698433298331345,0.13437221424282844,63.598202889904734,34.13363388053721,2,1,34743.63437395852,31,0.25943574054628527
1937.01,605.0700328703194,0.4895483870967741,1937.0,1.0,1936.0,4.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.1847798723372142,494.42487157999676,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,542.8442264187063,2.3548387096774195,211.86187720084277,211.86187720084277,199.24860295705912,,970.0,990.0,0.236483578324856,0.07572117147503402,989.6877952502002,0.32129930939113727,0.32129930939113727,0.282223545760937,,19.366495940809,19.366495940809,19.31741471325914,,0.9351612903225806,0.9351612903225806,0.9318181818181817,,0.8474475088033708,0.8474475088033708,0.7969944118282366,,0.9751612903225805,0.9751612903225805,0.9718181818181818,,36.72472693311296,36.72472693311296,34.19870320686566,,85.58447758479116,0.14122369570207888,118.94039403920185,62.23054385948021,3,2,63674.851323084615,31,0.4754693199155064
1937.02,1838.8674584279033,0.2093928571428571,1937.0,2.0,1936.0,5.0,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.09589347905217017,1042.0554910871322,643.7405387693424,30.693444017933505,5.967442755114507,9.957247825687062,19.86853514720192,577.2538690234053,77.55058687507638,13.610299897971652,16.242962111401347,24.511392290059064,664.8967261662626,1149.4593399715816,3.9642857142857144,262.7505284860926,262.7505284860926,262.7505284860926,263.2040502817749,970.0,990.0,0.7883002171608959,0.41734922652760137,988.7943505563115,0.4909283395918721,0.4909283395918721,0.4909283395918721,0.4926653922100749,18.303422216719635,18.303422216719635,18.303422216719635,18.27770641854986,0.9339721851770199,0.9339721851770199,0.9339721851770199,0.9337489327761687,1.051002113944371,1.051002113944371,1.051002113944371,1.0528162011271003,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796296296296299,43.11091846374415,43.11091846374415,43.11091846374415,43.11475596494443,170.90769864314316,0.10753306722180415,179.11776932195855,129.02191779401,4,3,114849.9734881921,28,0.9494872146841279
1937.03,3127.4177026277725,0.07916129032258067,1937.0,3.0,1936.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.07692206724855571,1100.0,1788.4177026277735,41.0,7.0,13.0,67.0,1660.4177026277737,100.0,18.0,25.0,80.0,1804.4177026277737,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05724710475778438,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1937.04,2960.216858282654,0.09173333333333336,1937.0,4.0,1936.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.09119067093761248,1100.0,1591.2168582826541,35.33333333333333,4.333333333333333,8.333333333333336,57.0,1486.2168582826541,100.0,18.0,25.0,80.0,1637.2168582826541,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06118809825799279,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1937.05,2364.6227438435653,0.13664516129032267,1937.0,5.0,1936.0,8.0,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12390327246975391,1100.0,972.655001908081,41.45161290322581,4.645161290322581,10.580645161290322,60.024183656657435,855.953398896585,100.0,18.0,25.0,79.15321591472195,1042.4695279288433,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07532919866056449,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1937.06,1413.0874337108983,0.2532666666666667,1937.0,6.0,1936.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19231067151743986,986.1176602934282,169.96977341746967,16.26490505064698,2.671839756223817,4.430380610848376,10.581775776963092,136.02087222278737,78.26490505064699,14.671839756223816,18.430380610848374,26.581775776963088,289.0208722227874,1097.4847857111474,3.8,258.95366011721956,258.95366011721956,258.95366011721956,261.5708499272121,970.0,990.0,0.7256334882045774,0.370431309041545,988.9039352027538,0.4776006810618096,0.4776006810618096,0.4776006810618096,0.48735441840087806,18.426334521692056,18.426334521692056,18.426334521692056,18.287867713854506,0.9352615138338063,0.9352615138338063,0.9352615138338063,0.9340768922922575,1.035814640468878,1.035814640468878,1.035814640468878,1.0462833997088483,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,42.82025078069817,42.82025078069817,42.82025078069817,42.874285993796,162.7601811371313,0.11857576196074808,180.17427259287038,119.37365628036753,4,3,117187.33041873452,30,0.9042232285396182
1937.07,627.9319643491298,0.47822580645161306,1937.0,7.0,1936.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3748669371283018,400.9319643491296,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,480.93196434912966,1.935483870967742,211.70348720566275,199.46037623837034,219.8933463720543,,970.0,990.0,0.2122008820619399,0.05412308918716488,989.7336760287509,0.32855913034292755,0.2900775920209845,0.3434397046695876,,19.405116898407968,19.42247659096111,19.181439467998548,,0.9325806451612907,0.9308000000000001,0.9375,,0.8468139488226513,0.7978415049534816,0.8795733854882173,,0.974516129032258,0.9732,0.9775,,36.6586385412041,34.44170969732609,37.92481335958859,,69.32773518222044,0.10812396491111446,123.10137799637415,44.274457169685455,3,1,51579.834975572,31,0.38515408434566906
1937.08,408.6369534065985,0.6431612903225806,1937.0,8.0,1936.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.45454596845576395,224.63695340659854,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,295.6369534065986,1.1612903225806452,201.8841078447104,141.06764248370612,,,970.0,990.0,0.140132122303587,0.015605971511737907,989.8442619061847,0.2998626504203032,0.14082039415503386,,,19.54439925576436,19.6735194283826,,,0.93,0.9099999999999999,,,0.8075364313788418,0.5642705699348245,,,0.9741935483870964,0.97,,,35.13395651232376,24.031880424627964,,,39.010066258231504,0.09474107824595407,49.82618237665806,26.802062191519326,2,1,29023.489296124237,31,0.21672259032350835
1937.09,297.3319481681634,0.791333333333333,1937.0,9.0,1936.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4666293302535961,159.33194816816348,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,218.33194816816345,1.0,159.33194816816348,,,,970.0,990.0,0.11428599103647456,0.005933194816816356,989.8797808141463,0.18307417610117546,,,,19.696706638045555,,,,0.9193333333333334,,,,0.637327792672654,,,,0.9699999999999995,,,,27.47365129623512,,,,27.47365129623512,0.09193321683713009,34.0122807608694,22.627261336008363,1,1,19781.028933289283,30,0.15263139609019508
1937.1,243.82795243939435,0.8834838709677421,1937.0,10.0,1937.0,1.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4323519294835515,138.4408556652008,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,187.31182340713627,1.0,138.4408556652008,,,,970.0,990.0,0.10374266707061465,0.0038440855665200844,989.8924132473627,0.13607124347617833,,,,19.756342003886658,,,,0.9116129032258065,,,,0.5537634226608033,,,,0.9699999999999995,,,,23.72833752435497,,,,23.72833752435497,0.09728432437202696,26.918852830705525,21.767879423378226,1,1,17653.883118120095,31,0.1318240973575276
1937.11,267.6800919244512,0.8421,1937.0,11.0,1937.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3667162452575583,170.3467585911179,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,216.34675859111786,1.0,170.3467585911179,,,,970.0,990.0,0.11360405336439094,0.007303572388536771,989.8790923742471,0.21004794212641417,,,,19.669044432120643,,,,0.923666666666667,,,,0.6813870343644712,,,,0.9713333333333332,,,,29.525722988704715,,,,29.525722988704715,0.1096823116708238,40.41751409679574,22.443222640861116,1,1,21258.520551867397,30,0.16403179438169288
1937.12,428.04905732910044,0.6223870967741936,1937.0,12.0,1937.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.24625396859757243,324.04905732910026,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.0490573291003,1.8709677419354838,177.5838815785015,168.163720306243,,,970.0,990.0,0.1651823437624318,0.03480981146582005,989.8000078447719,0.22993073989929008,0.2028639044273173,,,19.570077104872464,19.590610571822427,,,0.9248387096774194,0.9225925925925925,,,0.710335526314006,0.6726548812249722,,,0.9712903225806448,0.9699999999999996,,,30.663400220631246,28.932860666092328,,,55.86298854271166,0.12996887427988904,71.03231528686571,40.00436729774968,2,1,41562.06347577748,31,0.3103499363483982
1938.01,625.7096324430016,0.4738387096774194,1938.0,1.0,1937.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.1938514049618578,505.7096324430016,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,556.7096324430017,2.3225806451612905,221.41070697874073,221.41070697874073,194.95347730511284,,970.0,990.0,0.24120454183889384,0.07724709750680037,989.6815483606547,0.3513538489934815,0.3513538489934815,0.26946527574782403,,19.330194511660817,19.330194511660817,19.341721275441014,,0.9358064516129031,0.9358064516129031,0.9299999999999999,,0.8856428279149631,0.8856428279149631,0.7798139092204515,,0.975806451612903,0.975806451612903,0.97,,38.36293977809575,38.36293977809575,33.366727669984826,,87.48934009489632,0.13957269224275973,106.09312098077024,70.30198587382094,3,2,65092.06903060285,31,0.48605188941609057
1938.02,873.8416749076844,0.3709285714285713,1938.0,2.0,1937.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15815774253609383,736.8416749076844,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,791.8416749076843,3.2142857142857144,230.3571679374073,230.3571679374073,230.3571679374073,213.59413177882493,970.0,990.0,0.38893902698651023,0.1658075826348854,989.4452533903784,0.37836081520006587,0.37836081520006587,0.37836081520006587,0.32330586425860064,19.06689257517852,19.06689257517852,19.06689257517852,18.956473387210412,0.9375000000000001,0.9375000000000001,0.9375000000000001,0.9349999999999999,0.9214286717496296,0.9214286717496296,0.9214286717496296,0.8543765271152997,0.9775000000000001,0.9775000000000001,0.9775000000000001,0.975,39.491511528681805,39.491511528681805,39.491511528681805,36.21798276281768,126.23553089236351,0.14428832356108132,151.54576006417446,103.91533587850597,4,3,84830.27675966824,28,0.7013085049575747
1938.03,1249.8077256299289,0.2755483870967742,1938.0,3.0,1937.0,6.0,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.12232659798037732,1007.5968674752756,95.79150331594396,14.703930284046713,2.5763766407896025,3.6944195786517784,4.455418758881114,70.36135805357475,58.28457544533703,10.898957285950893,11.339580868974359,11.423160694364984,150.2645838600264,1088.119981075538,4.0,251.8992168688189,251.8992168688189,251.8992168688189,251.8992168688189,970.0,990.0,0.6950919526240068,0.3782318929768268,988.9266761543989,0.45237105747030265,0.45237105747030265,0.45237105747030265,0.45237105747030265,18.474305096928887,18.474305096928887,18.474305096928887,18.474305096928887,0.9371742017461675,0.9371742017461675,0.9371742017461675,0.9371742017461675,1.007596867475276,1.007596867475276,1.007596867475276,1.007596867475276,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.858919222633,41.858919222633,41.858919222633,41.858919222633,167.435676890532,0.13670206041931995,178.8975343219749,147.65521406618555,4,4,124572.14360655582,31,0.9301982049474001
1938.04,2752.461204622444,0.10656666666666668,1938.0,4.0,1937.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.07217467479051758,1100.0,1458.4612046224438,49.0,5.666666666666667,12.333333333333334,63.43853091384741,1328.0226737085966,100.0,18.0,25.0,79.43853091384742,1430.0226737085966,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06581484076775955,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1938.05,1656.415018200292,0.2144193548387097,1938.0,5.0,1937.0,8.0,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1333582284443827,1090.892266604253,346.42597740249016,37.48005032761322,5.349872904331213,9.812682034328784,19.945370278822274,273.83800185739466,87.06069548890355,16.317614839815086,20.780423969812652,32.203434794951306,409.1605825025559,1215.0510009027846,4.0,272.7230666510633,272.7230666510633,272.7230666510633,272.7230666510633,970.0,990.0,0.8748761530762693,0.46815994658552934,988.656963900338,0.5263399525968138,0.5263399525968138,0.5263399525968138,0.5263399525968138,18.130623947741377,18.130623947741377,18.130623947741377,18.130623947741377,0.932607973618982,0.932607973618982,0.932607973618982,0.932607973618982,1.0908922666042533,1.0908922666042533,1.0908922666042533,1.0908922666042533,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.32531260906617,44.32531260906617,44.32531260906617,44.32531260906617,177.30125043626467,0.11042907706186268,178.86724243562955,169.73522704911198,4,4,131912.1303245809,31,0.9850069468681371
1938.06,844.5739410936495,0.3923666666666667,1938.0,6.0,1937.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.20452269305907458,683.5739410936495,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,747.5739410936495,3.0,225.7185473324691,225.7185473324691,229.80029146348085,236.80995635917378,970.0,990.0,0.38384571826080016,0.1685799437067797,989.4475743380322,0.36480139367482634,0.36480139367482634,0.37737243798542414,0.39888230870900465,19.082772944357604,19.082772944357604,18.929192325175936,18.6958667154173,0.9366666666666666,0.9366666666666666,0.9379999999999997,0.9399999999999997,0.9028741893298763,0.9028741893298763,0.9192011658539231,0.9472398254366953,0.9766666666666666,0.9766666666666666,0.9780000000000001,0.9800000000000002,38.63243906513342,38.63243906513342,39.11708695668597,39.97974343249157,116.66951724555467,0.13613179581300863,173.88946285619855,66.66367415257214,4,2,84002.05241679931,30,0.6481639846975256
1938.07,435.3847360715485,0.6143870967741935,1938.0,7.0,1937.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.31327423077749095,300.3847360715486,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.3847360715486,1.7096774193548387,186.1732834045856,160.93431966708434,,,970.0,990.0,0.1613085839352006,0.030076947214309716,989.8086144688502,0.2581523494261887,0.18519179748979553,,,19.550462119424303,19.61199101508591,,,0.9254838709677423,0.9195454545454546,,,0.7446931336183419,0.643737278668337,,,0.9729032258064516,0.9699999999999999,,,32.21873140573539,27.62544411224875,,,51.82388529184742,0.11854752375615467,69.08938682912445,39.11932163783439,2,1,38556.97065713448,31,0.28791047384359675
1938.08,326.24069008123075,0.7458709677419355,1938.0,8.0,1937.0,11.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,129.19354838709677,0.40209009485210473,197.04714169413404,0.0,0.0,0.0,0.0,0.0,0.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,251.59552879090825,1.0,197.04714169413404,,,,970.0,990.0,0.12541603382055735,0.01141534873224621,989.8631686174468,0.28700954171872195,,,,19.576159075728448,,,,0.9296774193548388,,,,0.7881885667765361,,,,0.9748387096774189,,,,34.36394469676607,,,,34.36394469676607,0.10420427796480147,42.48315577156995,21.462752561158034,1,1,25566.77485439395,31,0.19091080387092255
1938.09,260.1608702281139,0.8551000000000001,1938.0,9.0,1937.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.45442576806503593,142.160870228114,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,192.16087022811396,1.0,142.160870228114,,,,970.0,990.0,0.10539575121412975,0.0042160870228113954,989.8903881617626,0.14386215646843445,,,,19.746526005294616,,,,0.9143333333333333,,,,0.5686434809124559,,,,0.9699999999999995,,,,24.431565843962197,,,,24.431565843962197,0.09374541301257037,27.98152023553655,20.617494400180693,1,1,17590.727407652786,30,0.13573092135534556
1938.1,224.66229545414868,0.9173870967741935,1938.0,10.0,1938.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.43189775988812656,127.66229545414878,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.6622954541487,1.0,127.66229545414878,,,,970.0,990.0,0.09874850981391431,0.0027662295454148776,989.8984852606403,0.11529116954491382,,,,19.783194091095723,,,,0.91,,,,0.510649181816595,,,,0.9699999999999995,,,,21.869299863763676,,,,21.869299863763676,0.09732005100278344,23.183288313035064,20.900925418890598,1,1,16270.759098640183,31,0.12149611035424271
1938.11,273.82315704847605,0.8337666666666662,1938.0,11.0,1938.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.34519669751317666,180.82315704847605,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.82315704847608,1.0,180.82315704847605,,,,970.0,990.0,0.1164181809921828,0.009029214039386809,989.8745526049681,0.24043475506757225,,,,19.634117849900875,,,,0.9246666666666672,,,,0.723292628193904,,,,0.9733333333333334,,,,31.413738711274572,,,,31.413738711274572,0.11358908588487471,41.00351280699526,23.8567550513462,1,1,22617.891872117703,30,0.17452077061819216
1938.12,448.77392783450443,0.6094516129032256,1938.0,12.0,1938.0,3.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.24956054281769302,339.8061858990206,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,389.29005686676254,1.7096774193548387,204.26774315028817,190.98598750957746,,,970.0,990.0,0.17124024028785464,0.03796123717980412,989.790798522532,0.3015488354617269,0.26196092880630933,,,19.489249687070615,19.506063577475015,,,0.9335483870967743,0.9313636363636365,,,0.817070972601153,0.7639439500383095,,,0.9751612903225807,0.9736363636363639,,,35.594793504682556,33.173449749520486,,,59.13724171401967,0.13059875126961545,77.55856170711853,35.95903829323675,2,1,43998.10783523065,31,0.3285402317445538
1939.01,712.3184060542314,0.43477419354838726,1939.0,1.0,1938.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1985185870557852,573.3184060542316,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,632.3184060542314,2.5161290322580645,230.9513694761812,230.9513694761812,215.86785500987133,,970.0,990.0,0.2838157012054852,0.09929153449831964,989.6168927642965,0.3823394661300909,0.3823394661300909,0.33255851589862595,,19.234553298166105,19.234553298166105,19.21609339523965,,0.9374193548387099,0.9374193548387099,0.9356249999999997,,0.9238054779047251,0.9238054779047251,0.8634714200394852,,0.9770967741935483,0.9770967741935483,0.9750000000000001,,39.92785535369956,39.92785535369956,37.13183212190619,,99.02052728644748,0.13849947613293329,127.82481724137668,72.50265706468102,3,2,73671.27230111689,31,0.5501140404802635
1939.02,1183.0687884027543,0.2956785714285714,1939.0,2.0,1938.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1436052008650091,927.6339575331352,93.43483086961896,12.63461764583561,2.330644221751961,3.360742265461537,2.883791076222807,72.22503566034705,61.634617645835604,10.330644221751962,10.360742265461537,7.883791076222806,165.22503566034703,1009.9599616661845,3.857142857142857,240.82046382406944,240.82046382406944,240.82046382406944,239.36799373774818,970.0,990.0,0.6114059685001789,0.3087654954211509,989.0798285360787,0.415118468983259,0.415118468983259,0.415118468983259,0.41066995451867894,18.664710067095402,18.664710067095402,18.664710067095402,18.609719702931653,0.9353481169441823,0.9353481169441823,0.9353481169441823,0.9345728031015458,0.963281855296278,0.963281855296278,0.963281855296278,0.9574719749509929,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.9775000000000001,40.26478981911573,40.26478981911573,40.26478981911573,39.83870930288581,154.94183457410645,0.13444445375079522,178.640871739269,124.22749430501923,4,3,104120.91283379952,28,0.8607879698561468
1939.03,2621.815355386965,0.11587096774193545,1939.0,3.0,1938.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.09205545549303017,1100.0,1282.8153553869663,41.0,7.0,13.0,63.48474199566129,1158.3306133913052,100.0,18.0,25.0,76.48474199566128,1302.3306133913054,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06850970719633129,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
