MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1939.04,2208.0575329370754,0.15363333333333337,1939.0,4.0,1938.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08744562302264494,1100.0,914.0575329370748,49.0,5.666666666666667,12.333333333333334,56.752737772538744,790.3047951645365,100.0,18.0,25.0,72.75273777253874,892.3047951645365,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.08130893236481465,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1939.05,1293.6805840326851,0.26861290322580644,1939.0,5.0,1938.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.15352222997867265,997.4122511933125,104.26833283937216,18.29809236911907,3.045400323015366,4.661358513907059,5.4306423353839675,72.83283929794669,65.29809236911906,13.045400323015366,14.661358513907059,15.43064233538397,187.83283929794672,1090.4171023993542,3.838709677419355,259.8349238713661,259.8349238713661,259.8349238713661,259.81276411367867,970.0,990.0,0.7089812370396668,0.3740128966696496,988.9170058662907,0.4800258260137676,0.4800258260137676,0.4800258260137676,0.4803369781394188,18.4369800402769,18.4369800402769,18.4369800402769,18.345634607638438,0.9360386342389638,0.9360386342389638,0.9360386342389638,0.9352768331310719,1.0393396954854643,1.0393396954854643,1.0393396954854643,1.0392510564547146,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.05791499776371,43.05791499776371,43.05791499776371,42.7952129313974,165.06650422607603,0.12975898360946284,179.50119494954228,129.6220448116934,4,3,122809.47914420054,31,0.9170361345893111
1939.06,633.2204645983802,0.47930000000000006,1939.0,6.0,1938.0,9.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.24836696317959264,486.2204645983804,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,547.2204645983803,2.3666666666666667,202.86691969879058,202.86691969879058,220.7372966555276,207.22578946870368,970.0,990.0,0.24652846157397423,0.07853506655860089,989.6749364718673,0.29878900911024703,0.29878900911024703,0.34750154580534887,0.30399517137648435,19.37614746275717,19.37614746275717,19.16247934818955,19.01950490666154,0.9320000000000002,0.9320000000000002,0.9369999999999997,0.93,0.8114676787951622,0.8114676787951622,0.8829491866221104,0.8289031578748147,0.9743333333333329,0.9743333333333329,0.9770000000000001,0.97,35.030803984737595,35.030803984737595,37.98906270891563,34.879214896907456,83.88726936901064,0.12972153609004525,139.51685958762982,52.11864029789139,4,2,60398.83394568766,30,0.46604038538339243
1939.07,396.16959440143125,0.6576451612903226,1939.0,7.0,1938.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3423711352732303,261.1695944014313,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.1695944014313,1.4193548387096775,200.5359091517565,144.58801867230153,,,970.0,990.0,0.14828510515176688,0.022233918880286262,989.8294809759681,0.30154713536963645,0.14804433497972166,,,19.527933840598305,19.66653431968783,,,0.9283870967741941,0.9123076923076924,,,0.8021436366070259,0.5783520746892059,,,0.9758064516129035,0.9700000000000001,,,34.910699912333364,24.687638825126108,,,45.263580709966895,0.11407278825194644,52.193666352983406,37.650960192977486,2,1,33676.10404821536,31,0.2514643372775938
1939.08,314.1271694009171,0.7641935483870966,1939.0,8.0,1938.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.36729563664817155,199.12716940091715,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.12716940091718,1.0,199.12716940091715,,,,970.0,990.0,0.12499945175654828,0.010578415228382465,989.8644221330151,0.2829139530487985,,,,19.58150817996627,,,,0.9309677419354838,,,,0.7965086776036688,,,,0.9722580645161287,,,,34.64000856831962,,,,34.64000856831962,0.11002988395755518,39.527003919860924,28.48629252890663,1,1,25772.16637482981,31,0.1924444920462202
1939.09,253.8274977220702,0.8660666666666669,1939.0,9.0,1938.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.4328463852795505,144.8274977220702,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,192.8274977220702,1.0,144.8274977220702,,,,970.0,990.0,0.10562301058706938,0.0044827497722070165,989.8898942396402,0.15288840694682093,,,,19.737005832693892,,,,0.9163333333333333,,,,0.5793099908882807,,,,0.9699999999999995,,,,24.954816462264308,,,,24.954816462264308,0.0976885589626976,32.862448909467524,20.263187971943054,1,1,17967.467852830294,30,0.13863786923480165
1939.1,232.79257198560703,0.9028709677419352,1939.0,10.0,1939.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.41820886949948877,135.7925719856071,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.79257198560703,1.0,135.7925719856071,,,,970.0,990.0,0.10152019499509334,0.0035792571985607054,989.8949005478062,0.13181025525405363,,,,19.76309029255226,,,,0.9109677419354844,,,,0.543170287942428,,,,0.9699999999999995,,,,23.27402270237863,,,,23.27402270237863,0.09968832042791048,28.63057741535625,20.023953263211986,1,1,17315.872890569703,31,0.12930012612432573
1939.11,313.3676040919824,0.7733666666666669,1939.0,11.0,1939.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.34758093852336275,207.3676040919824,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,257.36760409198246,1.1666666666666667,182.06248529045766,151.83071280914817,,,970.0,990.0,0.12733688279909408,0.013412515953394063,989.8592506012473,0.24363705294457697,0.16340548767406374,,,19.61561354830293,19.6464543736759,,,0.9256666666666671,0.9179999999999999,,,0.7282499411618308,0.6073228512365927,,,0.9719999999999999,0.97,,,31.561909501411535,26.05967508613146,,,35.90518868243344,0.11296389420703139,54.36689244561724,27.424427030184642,2,1,25851.735851352074,30,0.19947327045796354
1939.12,545.5032143828636,0.5251935483870966,1939.0,12.0,1939.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.22072931689870304,427.5032143828636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,481.5032143828635,2.096774193548387,204.5611674834611,204.5611674834611,189.93575396472872,,970.0,990.0,0.2074272488659472,0.05772126432386172,989.73485148681,0.30342952035013715,0.30342952035013715,0.2555085429249185,,19.431421966460043,19.431421966460043,19.368274487451185,,0.9329032258064519,0.9329032258064519,0.93,,0.8182446699338443,0.8182446699338443,0.7597430158589149,,0.9741935483870968,0.9741935483870968,0.9700000000000001,,35.45780281245206,35.45780281245206,32.55453697194694,,74.06604468670544,0.13500576989129645,98.98815769892514,52.40890717584473,3,2,55105.13724690886,31,0.41147802603725253
1940.01,827.4994614395815,0.3874838709677418,1940.0,1.0,1939.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.170141073407122,688.4994614395816,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,747.4994614395816,3.064516129032258,224.92913987418532,224.92913987418532,224.92913987418532,212.5366481638978,970.0,990.0,0.35945427461339635,0.14503797159023096,989.4955077537965,0.3637266634533327,0.3637266634533327,0.3637266634533327,0.3197630700135946,19.131781090343036,19.131781090343036,19.131781090343036,18.96361082593849,0.9354838709677424,0.9354838709677424,0.9354838709677424,0.94,0.8997165594967417,0.8997165594967417,0.8997165594967417,0.8501465926555912,0.9751612903225809,0.9751612903225809,0.9751612903225809,0.98,38.50526046583007,38.50526046583007,38.50526046583007,36.42317478975735,117.86566364199066,0.1420726044444762,145.6926991590294,97.2939752553053,4,3,87692.05374964105,31,0.6548092424555036
1940.02,1111.6657993419653,0.300103448275862,1940.0,2.0,1939.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.14637420619486058,946.3840628308462,3.2817365111189183,0.9926240064495494,0.16206106227747746,0.14180342949279276,0.10128816392342341,1.8839598489756755,49.99262400644955,8.162061062277477,7.141803429492794,5.1012881639234235,94.88395984897566,1011.6805513290661,4.0,236.59601570771156,236.59601570771156,236.59601570771156,236.59601570771156,970.0,990.0,0.5904376527453186,0.3125879115331814,989.0969744357219,0.3981759024965312,0.3981759024965312,0.3981759024965312,0.3981759024965312,18.69879853322498,18.69879853322498,18.69879853322498,18.69879853322498,0.9387157928893688,0.9387157928893688,0.9387157928893688,0.9387157928893688,0.9463840628308461,0.9463840628308461,0.9463840628308461,0.9463840628308461,0.9793103448275865,0.9793103448275865,0.9793103448275865,0.9793103448275865,39.86889938020789,39.86889938020789,39.86889938020789,39.86889938020789,159.47559752083157,0.14352944649907767,179.11776932195855,139.1923183036114,4,4,110995.01587449876,29,0.8859755417823975
1940.03,3099.6960008467195,0.1031935483870968,1940.0,3.0,1939.0,6.0,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.07345492928489133,1100.0,1796.8250331047836,45.74855173363987,8.013065130800214,13.891184565072946,54.35933058123882,1674.812901094032,98.29693883041406,17.722742550155054,23.955700694105204,64.7786854199485,1794.9419333520966,1239.9753820746744,4.0,275.0,275.0,275.0,275.0,970.0,990.0007447604764,0.9156695041277308,0.4800000000000003,988.605075256349,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.07014047634866,18.07014047634866,18.07014047634866,18.07014047634866,0.9311674320231497,0.9311674320231497,0.9311674320231497,0.9311674320231497,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48535945064743,44.48535945064743,44.48535945064743,44.48535945064743,177.94143780258972,0.06695655183519184,178.69190847614266,177.8690891509726,4,4,132388.42972512665,31,0.9885635433477199
1940.04,4457.108556920214,0.028833333333333346,1940.0,4.0,1939.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.06723329889832892,1100.0,3062.1085569202132,30.0,3.9999999999999996,7.0,55.0,2966.1085569202132,100.0,18.0,25.0,80.0,3134.1085569202132,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0046599768834,0.9219672131147545,0.4800000000000003,988.6026927637689,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.067757983768733,18.067757983768733,18.067757983768733,18.067757983768733,0.9311623923607352,0.9311623923607352,0.9311623923607352,0.9311623923607352,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.479251825312495,44.479251825312495,44.479251825312495,44.479251825312495,177.91700730124998,0.040547303326034276,178.15484282666756,177.8690891509726,4,4,128100.24525689989,30,0.9884278183402769
1940.05,2674.611165284835,0.11525806451612904,1940.0,5.0,1939.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.12364049959482186,1100.0,1253.6111652848354,35.0,4.000000000000001,8.0,54.88425630251643,1151.7269089823194,100.0,18.0,25.0,77.88425630251643,1353.7269089823196,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06851035216542728,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1940.06,1434.0008462136898,0.2479666666666666,1940.0,6.0,1939.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.18734060912073053,1010.4517487081024,166.54909750558716,16.59755395959774,2.7608168954060144,4.554286377973682,10.36881540890815,132.26762486370154,78.59755395959773,14.760816895406014,18.554286377973686,26.36881540890815,285.26762486370154,1122.3644059410797,3.8333333333333335,263.52614813318394,263.52614813318394,263.52614813318394,263.8479651702608,970.0,990.0,0.7534600849374687,0.3904019872130953,988.8561379278491,0.49380743306968167,0.49380743306968167,0.49380743306968167,0.49523941187394116,18.36233049477975,18.36233049477975,18.36233049477975,18.26020230849806,0.9346849424036865,0.9346849424036865,0.9346849424036865,0.9336219308844236,1.054104592532736,1.054104592532736,1.054104592532736,1.0553918606810433,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796000000000002,43.42100675068605,43.42100675068605,43.42100675068605,43.17373237192256,166.2411305619936,0.11884336292203522,178.8457888309359,125.82718497648295,4,3,119693.61400463538,30,0.9235618364555199
1940.07,688.6256223068444,0.44835483870967735,1940.0,7.0,1939.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3403219751124795,461.62562230684466,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.6256223068447,2.2580645161290325,203.04371100847263,203.04371100847263,215.21052612335987,,970.0,990.0,0.23936072904148337,0.06871704742158863,989.6919222235371,0.2988700869410742,0.2988700869410742,0.3301550648704946,,19.393052136595887,19.393052136595887,19.207194479796684,,0.9322580645161294,0.9322580645161294,0.9362499999999998,,0.8121748440338905,0.8121748440338905,0.8608421044934393,,0.9751612903225804,0.9751612903225804,0.97625,,35.145960071144856,35.145960071144856,37.074264450453164,,79.85947225853567,0.11410666590640481,126.48018318726295,50.797408404695965,3,2,59415.44736035055,31,0.44366373476964266
1940.08,430.91296851336284,0.6200645161290324,1940.0,8.0,1939.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4318103307495861,246.91296851336278,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,317.91296851336284,1.2903225806451613,202.8506461535722,151.7702214615008,,,970.0,990.0,0.14753567220000982,0.019647136862266167,989.8328171909376,0.30367752351386446,0.1636768882835168,,,19.52913966742385,19.63927317861868,,,0.93,0.9155555555555556,,,0.8114025846142887,0.6070808858460032,,,0.9741935483870965,0.9699999999999999,,,35.27442195226149,25.972332910044702,,,42.814776668080924,0.09858227456939804,57.992590554121875,29.7674858173135,2,1,31854.193841052205,31,0.23785987037822734
1940.09,298.6136153223342,0.7907999999999998,1940.0,9.0,1939.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.46701563604501856,160.61361532233417,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.61361532233417,1.0,160.61361532233417,,,,970.0,990.0,0.11469561905706378,0.00615270044727719,989.8791516804954,0.18912902285990094,,,,19.69002265763577,,,,0.9193333333333331,,,,0.6424544612893366,,,,0.9703333333333329,,,,27.716129667578734,,,,27.716129667578734,0.091901442102884,37.60650585401508,19.69840728421641,1,1,19955.613360656687,30,0.15397849815321518
1940.1,276.7892661180825,0.8264193548387097,1940.0,10.0,1940.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.399185018707504,166.78926611808234,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.78926611808234,1.0,166.78926611808234,,,,970.0,990.0,0.11410609323982464,0.006696128341327239,989.8791977784192,0.19943108577661695,,,,19.679766692642243,,,,0.9222580645161291,,,,0.6671570644723294,,,,0.9699999999999995,,,,28.815721399693032,,,,28.815721399693032,0.10377862641040267,34.95501822488639,24.642210080601565,1,1,21438.89672137161,31,0.1600873411094057
1940.11,329.4167058841697,0.7413333333333332,1940.0,11.0,1940.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.32197912246794974,223.41670588416957,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.4167058841696,1.0,223.41670588416957,,,,970.0,990.0,0.13275831560728873,0.01468334117683393,989.8525583432162,0.35376146691036453,,,,19.498796876305498,,,,0.938666666666667,,,,0.8936668235366785,,,,0.978666666666667,,,,39.26509162591505,,,,39.26509162591505,0.11914894159587996,41.04181759383646,35.62368636539833,1,1,28270.86597065885,30,0.21813939792175038
1940.12,407.1589622614435,0.6452903225806451,1940.0,12.0,1940.0,3.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.271466077967854,298.64283322918544,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.9008977453146,1.6774193548387097,187.709064077028,163.75937351032775,,,970.0,990.0,0.15749476308884985,0.0297285666458371,989.8127766702654,0.2597889943110636,0.1921616724132222,,,19.552987675954252,19.605999938950703,,,0.9283870967741936,0.9228571428571428,,,0.7508362563081117,0.6550374940413113,,,0.9732258064516126,0.9699999999999999,,,32.59648862344947,28.20862395388256,,,51.70555646317636,0.12620021944227888,64.9375733745008,39.01857524902,2,1,38468.9340086032,31,0.2872530914620908
1941.01,707.8020133170563,0.4449032258064516,1941.0,1.0,1940.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.17991870176642227,587.8020133170564,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,638.8020133170564,2.5806451612903225,227.161769397349,227.161769397349,233.4236169729195,217.47551814306053,970.0,990.0,0.29988941959901955,0.11450552065750141,989.5856050597432,0.37009936261918785,0.37009936261918785,0.3897137351841144,0.33513589154431417,19.215505697124282,19.215505697124282,19.021184784252508,18.921661666765928,0.9370967741935486,0.9370967741935486,0.9378571428571425,0.9375,0.9086470775893959,0.9086470775893959,0.933694467891678,0.8699020725722423,0.9770967741935485,0.9770967741935485,0.9778571428571431,0.9774999999999999,39.204224228243504,39.204224228243504,39.944176943308356,36.996962077862875,101.22155573125374,0.14149030308985472,155.01300069808462,62.573854115006554,4,2,75308.83746405279,31,0.562341976284743
1941.02,1218.222943984807,0.2812857142857143,1941.0,2.0,1940.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.13617302066721418,989.8616874514018,66.36125653340541,14.855416725835825,2.7120255696188247,2.8674617020607274,2.0481869300433764,43.878165605846654,63.85541672583582,10.712025569618822,9.867461702060726,7.048186930043376,136.87816560584665,1074.2965914489173,4.0,247.46542186285046,247.46542186285046,247.46542186285046,247.46542186285046,970.0,990.0,0.6825525237195208,0.36374681916331475,988.9537006571172,0.43837689929474627,0.43837689929474627,0.43837689929474627,0.43837689929474627,18.515323757822415,18.515323757822415,18.515323757822415,18.515323757822415,0.934783556639199,0.934783556639199,0.934783556639199,0.934783556639199,0.9898616874514022,0.9898616874514022,0.9898616874514022,0.9898616874514022,0.978214285714286,0.978214285714286,0.978214285714286,0.978214285714286,41.02299663348721,41.02299663348721,41.02299663348721,41.02299663348721,164.09198653394884,0.1361687313405016,179.11776932195855,139.1923183036114,4,4,110269.81495081366,28,0.9116221474108271
1941.03,2290.342908048615,0.15187096774193545,1941.0,3.0,1940.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.095837334097287,1100.0,989.2783919195834,47.774193548387096,8.35483870967742,15.03225806451613,43.28969188068289,874.82740971632,100.0,18.0,25.0,53.58001446132805,993.7628935872877,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.08277467569130526,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1941.04,2757.440237526315,0.10560000000000004,1941.0,4.0,1940.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08810428581997648,1100.0,1414.4402375263164,40.666666666666664,4.666666666666667,9.666666666666664,59.0,1300.4402375263164,100.0,18.0,25.0,80.0,1434.4402375263164,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06537215576248055,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1941.05,1674.9636433032256,0.2126451612903226,1941.0,5.0,1940.0,8.0,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1318903778248045,1093.0827434464297,362.7841256632475,37.37394020067114,5.318841880199612,9.798583990574352,20.96494240818989,289.3278171836123,86.95458536196146,16.286583815683485,20.766325926058226,33.223006924318916,424.6503978287736,1217.090238550133,4.0,273.27068586160743,273.27068586160743,273.27068586160743,273.27068586160743,970.0,990.0,0.8780093385469228,0.471007566480359,988.6509830949727,0.5284293492025158,0.5284293492025158,0.5284293492025158,0.5284293492025158,18.12255374577019,18.12255374577019,18.12255374577019,18.12255374577019,0.9323313992951552,0.9323313992951552,0.9323313992951552,0.9323313992951552,1.0930827434464303,1.0930827434464303,1.0930827434464303,1.0930827434464303,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.38269049878431,44.38269049878431,44.38269049878431,44.38269049878431,177.53076199513723,0.1096069132309584,179.50119494954228,169.12163409913893,4,4,132082.8869243821,31,0.9862820110840957
1941.06,813.9603689818069,0.4016666666666666,1941.0,6.0,1940.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.2107421100755677,652.960368981807,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,716.960368981807,2.8666666666666667,226.60164152102462,226.60164152102462,229.0350052416541,233.7603104803705,970.0,990.0,0.3568752569105683,0.1494009607322315,989.493723782357,0.36717131587317087,0.36717131587317087,0.3748854902760375,0.38809732286245235,19.12655246648402,19.12655246648402,18.965628781988087,18.738748879421436,0.937,0.937,0.9377777777777775,0.9387499999999998,0.9064065660840985,0.9064065660840985,0.9161400209666163,0.935041241921482,0.977,0.977,0.9777777777777779,0.9787500000000001,38.91271566232534,38.91271566232534,39.057590057134114,39.473470534926605,111.78624416824488,0.13547620546377465,169.91644602318124,66.93839642664283,4,2,80486.09580113631,30,0.6210346898235827
1941.07,448.95575729878885,0.6024516129032258,1941.0,7.0,1940.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3042603020346542,313.95575729878897,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.9557572987889,1.7741935483870968,185.87480785251293,165.4378930347733,,,970.0,990.0,0.16581556515457935,0.0327911514597578,989.8013932833853,0.2574079675996184,0.197073284151379,,,19.543985315786045,19.595316795733392,,,0.9248387096774197,0.9204166666666667,,,0.7434992314100514,0.661751572139093,,,0.972258064516129,0.9699999999999998,,,32.10685658432456,28.406672103422963,,,54.099118857942344,0.11991884387982009,70.97124615739624,42.389107182635065,2,1,40249.74443030909,31,0.3005506603219018
1941.08,319.4678672170654,0.7573548387096773,1941.0,8.0,1940.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3626024815181021,204.46786721706556,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.46786721706556,1.0,204.46786721706556,,,,970.0,990.0,0.12676600473772023,0.011765405751195201,989.8614685895113,0.3011976592893705,,,,19.56027093022173,,,,0.9319354838709678,,,,0.8178714688682621,,,,0.9735483870967738,,,,35.62533922901911,,,,35.62533922901911,0.11099885815969814,45.17217814080817,27.52357634435891,1,1,26505.252386390217,31,0.19791855127232838
1941.09,260.42708782667984,0.8551666666666669,1941.0,9.0,1940.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.42154810831127815,151.42708782667975,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,199.42708782667975,1.0,151.42708782667975,,,,970.0,990.0,0.10787287085000447,0.005142708782667981,989.886984420367,0.1663824238974889,,,,19.720601996469806,,,,0.9183333333333333,,,,0.6057083513067191,,,,0.9696666666666663,,,,26.12418674845447,,,,26.12418674845447,0.09974488577544911,31.899186686101647,17.625269568278892,1,1,18809.414458887226,30,0.14513437082474712
1941.1,205.43397425123553,0.946838709677419,1941.0,10.0,1941.0,1.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.434343534381593,116.17590973510659,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,158.9178452189775,1.0,116.17590973510659,,,,970.0,990.0,0.0940629017791969,0.0016175909735106579,989.9043195072472,0.09607568281204813,,,,19.808243824435262,,,,0.8980645161290324,,,,0.46470363894042627,,,,0.9645161290322583,,,,19.580386453885723,,,,19.580386453885723,0.09533081210284945,22.7252406337944,17.617679428106456,1,1,14567.80752169097,31,0.10877992474380951
1941.11,238.92263401114354,0.8928666666666665,1941.0,11.0,1941.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.39092306650394615,145.9226340111436,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92263401114354,1.0,145.9226340111436,,,,970.0,990.0,0.10463271614016259,0.00459226340111436,989.8907750204586,0.15241692748654997,,,,19.73835809297217,,,,0.9140000000000007,,,,0.5836905360445744,,,,0.9699999999999995,,,,25.058494369892003,,,,25.058494369892003,0.10457280784676626,29.78469215364203,22.346825623203298,1,1,18042.11594632224,30,0.1392138576105111
1941.12,337.6990680818872,0.736483870967742,1941.0,12.0,1941.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.23312960114377862,260.6990680818872,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,299.6990680818872,1.2258064516129032,221.69614122371541,172.72724751476065,,,970.0,990.0,0.14148199467145164,0.022240638665072872,989.8362773666634,0.3565097485403507,0.21286411028839172,,,19.479767618123127,19.578410656563076,,,0.9351612903225808,0.9257142857142856,,,0.8867845648948619,0.6909089900590425,,,0.9761290322580645,0.9699999999999999,,,38.709968377407485,29.794272472115868,,,45.43770732272397,0.1337505336851733,66.11946511402613,32.81561307731846,2,1,33805.654248106635,31,0.25243170734846654
1942.01,477.2366553885919,0.5725161290322582,1942.0,1.0,1941.0,4.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.179478507445286,392.6237521627855,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,433.8495586143984,2.0,196.31187608139274,196.31187608139274,,,970.0,990.0,0.18608943882770512,0.04852475043255712,989.7653858107398,0.27627392341847556,0.27627392341847556,,,19.48911188732128,19.48911188732128,,,0.9316129032258068,0.9316129032258068,,,0.785247504325571,0.785247504325571,,,0.9729032258064516,0.9729032258064516,,,34.041882542026464,34.041882542026464,,,68.08376508405293,0.142215606676834,82.83566298819628,56.87771752808372,2,2,50654.32122253537,31,0.3782431393558495
1942.02,665.9765999217843,0.45464285714285724,1942.0,2.0,1941.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.12949081465972043,580.9765999217842,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9765999217843,2.607142857142857,226.1056165151655,226.1056165151655,212.08413370357022,,970.0,990.0,0.27724147811717864,0.10121114273024176,989.6215473791525,0.36550089820445164,0.36550089820445164,0.3202489791626836,,19.256046480948136,19.256046480948136,19.249567475373482,,0.9367857142857144,0.9367857142857144,0.9347058823529409,,0.9044224660606621,0.9044224660606621,0.8483365348142807,,0.9767857142857145,0.9767857142857145,0.9747058823529412,,39.10432187121814,39.10432187121814,36.49794697911846,,100.3681115511868,0.15045771439969585,125.86494441212871,81.12659066030574,3,2,67447.37096239752,28,0.5576006197288155
1942.03,974.596337853552,0.3392580645161291,1942.0,3.0,1941.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.13356393372013378,845.596337853552,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,901.596337853552,3.5483870967741935,239.91658871531854,239.91658871531854,239.91658871531854,229.4849248785577,970.0,990.0,0.48086668120000625,0.2327792283220921,989.286354090478,0.4094585798489233,0.4094585798489233,0.4094585798489233,0.3738146115498264,18.876895510628973,18.876895510628973,18.876895510628973,18.79497373323971,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.939411764705882,0.9596663548612744,0.9596663548612744,0.9596663548612744,0.917939699514231,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.978823529411765,40.886980156122966,40.886980156122966,40.886980156122966,38.8981559665768,143.99218728874973,0.1476411279322104,167.6652127983281,120.04336404644864,4,3,107130.18734282983,31,0.7999565960486098
1942.04,1832.0078832999134,0.19706666666666664,1942.0,4.0,1941.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.08512965763105072,1089.1043022054446,594.903581094469,44.45418133439585,5.786587284558939,12.008336592828707,40.19618791178844,492.45828797089683,89.45418133439586,16.78658728455894,22.00833659282871,50.19618791178844,564.4582879708968,1217.353407417228,4.0,272.27607555136115,272.27607555136115,272.27607555136115,272.27607555136115,970.0,990.0,0.8806216965090504,0.465990698035242,988.6533876054559,0.5247729493240574,0.5247729493240574,0.5247729493240574,0.5247729493240574,18.128614656131653,18.128614656131653,18.128614656131653,18.128614656131653,0.9326352077789365,0.9326352077789365,0.9326352077789365,0.9326352077789365,1.0891043022054452,1.0891043022054452,1.0891043022054452,1.0891043022054452,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.24517350851905,44.24517350851905,44.24517350851905,44.24517350851905,176.9806940340762,0.1015322509172641,180.2988178340088,166.4265981350138,4,4,127426.09970453478,30,0.9832260779670893
1942.05,1556.2336699732846,0.2290967741935484,1942.0,5.0,1941.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.12844381993122048,1063.674383514059,300.55928645922535,36.03744202543683,5.640331042749273,9.542816812028208,15.654129503084654,233.68456707592634,83.03744202543685,15.640331042749274,19.54281681202821,25.65412950308465,348.68456707592634,1181.8949733942734,4.0,265.91859587851474,265.91859587851474,265.91859587851474,265.91859587851474,970.0,990.0,0.8293911480127314,0.43903834423212196,988.7315705077554,0.502232911790313,0.502232911790313,0.502232911790313,0.502232911790313,18.229337595964825,18.229337595964825,18.229337595964825,18.229337595964825,0.9334583151146739,0.9334583151146739,0.9334583151146739,0.9334583151146739,1.0636743835140592,1.0636743835140592,1.0636743835140592,1.0636743835140592,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.453533915297434,43.453533915297434,43.453533915297434,43.453533915297434,173.81413566118974,0.11536537285620942,178.95249999033686,150.1634758705126,4,4,129317.71693192518,31,0.9656340870066098
1942.06,645.2569523753007,0.48073333333333335,1942.0,6.0,1941.0,9.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.2389847077904209,498.25695237530067,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,559.2569523753007,2.3666666666666667,207.2572358329299,207.2572358329299,230.7755398617326,217.6472812638167,970.0,990.0,0.2573295659209268,0.08554050236095914,989.6571299317183,0.31155517573368013,0.31155517573368013,0.380866928217934,0.33540699693068243,19.34557475598441,19.34557475598441,19.04799893446496,18.908298998791143,0.9323333333333335,0.9323333333333335,0.9377777777777775,0.94,0.8290289433317196,0.8290289433317196,0.9231021594469304,0.8705891250552669,0.9739999999999996,0.9739999999999996,0.9777777777777779,0.98,35.7181500416734,35.7181500416734,39.53903236974131,37.18897456565641,85.77727476531291,0.13111548047852023,151.00125284497537,54.875695679875385,4,2,61759.63783102533,30,0.47654041536284975
1942.07,373.45608180444094,0.6847741935483869,1942.0,7.0,1941.0,10.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.3430632235954934,247.16575922379587,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,303.5851140625054,1.3225806451612903,198.05273217016185,152.2503838662654,,,970.0,990.0,0.1427773441535996,0.019482607506071878,989.8377400483404,0.2867083000835192,0.16434990066466063,,,19.55103174825682,19.644731240637807,,,0.9299999999999999,0.9179999999999999,,,0.7922109286806476,0.6090015354650614,,,0.9738709677419353,0.97,,,34.46120128819326,26.12906385752972,,,42.88993156481573,0.11404654340191339,56.29951679687592,33.15956694409751,2,1,31910.10908422292,31,0.23827739758230973
1942.08,281.0804240422852,0.8184516129032254,1942.0,8.0,1941.0,11.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3860413139978356,173.17719823583357,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,222.56429501002702,1.0,173.17719823583357,,,,970.0,990.0,0.11573162979787942,0.0073596506716688435,989.8769087195303,0.21603975217471333,,,,19.66086896735573,,,,0.9245161290322583,,,,0.6927087929433341,,,,0.9699999999999995,,,,29.97179204517264,,,,29.97179204517264,0.1062301424953807,35.92949152068729,22.6263431241418,1,1,22299.01328160843,31,0.16650995580651456
1942.09,213.9614677928877,0.9338999999999997,1942.0,9.0,1941.0,12.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.3655942711585351,135.62813445955433,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.9614677928877,1.0,135.62813445955433,,,,970.0,990.0,0.10021413674757534,0.0035628134459554342,989.8962230498063,0.13076866773739879,,,,19.76545438206906,,,,0.9106666666666665,,,,0.5425125378382174,,,,0.9699999999999995,,,,23.235813292664098,,,,23.235813292664098,0.10866810738477031,26.339907156655258,19.492070187689126,1,1,16729.785570718148,30,0.12908785162591163
1942.1,196.530819810631,0.961548387096774,1942.0,10.0,1942.0,1.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.33603052858461063,130.30501335901806,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,165.72436819772776,1.0,130.30501335901806,,,,970.0,990.0,0.09638330734013446,0.0030305013359018087,989.9005861913239,0.12038028045850524,,,,19.780205910865472,,,,0.9093548387096775,,,,0.5212200534360721,,,,0.9699999999999995,,,,22.30346299113988,,,,22.30346299113988,0.11363782237742012,24.450219778265005,20.10420726096031,1,1,16593.776465408064,31,0.12390812772855483
1942.11,231.23847532551454,0.9057,1942.0,11.0,1942.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.40358035891317245,138.23847532551457,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.23847532551454,1.0,138.23847532551457,,,,970.0,990.0,0.10201311658824361,0.003823847532551457,989.8941630358792,0.13648123901652434,,,,19.757681796862666,,,,0.9120000000000005,,,,0.5529539013020582,,,,0.9699999999999995,,,,23.708735711824154,,,,23.708735711824154,0.10227354438811312,28.671842587090726,20.05300061181134,1,1,17070.289712513393,30,0.1317151983990231
1942.12,315.4661022626268,0.7687741935483869,1942.0,12.0,1942.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2314247998774617,244.27255387553006,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,281.3370700045623,1.4516129032258065,178.3649158213773,145.93834140562396,,,970.0,990.0,0.13534545948387935,0.019471846461592328,989.8451826940544,0.2350716535238863,0.1509246382830705,,,19.610111040530654,19.66928605036759,,,0.9245161290322583,0.9142857142857144,,,0.7134596632855094,0.5837533656224958,,,0.9722580645161286,0.9700000000000001,,,30.90762884196094,24.97692794940659,,,42.187531786854244,0.13288037098787858,54.104862905187154,29.69394066981606,2,1,31387.52364941956,31,0.23437517659363472
1943.01,470.8195290114054,0.5794193548387099,1943.0,1.0,1942.0,4.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.17004419799918588,392.0130773985023,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,431.6259806243087,2.0,196.00653869925114,196.00653869925114,,,970.0,990.0,0.1853001411667446,0.04840261547970047,989.7662972433534,0.2760182776003318,0.2760182776003318,,,19.490278965753216,19.490278965753216,,,0.9309677419354843,0.9309677419354843,,,0.7840261547970044,0.7840261547970044,,,0.9735483870967743,0.9735483870967743,,,33.99559673004867,33.99559673004867,,,67.99119346009734,0.14385733094396114,79.67510092046919,52.43110459327271,2,2,50585.447934312426,31,0.3777288525560964
1943.02,612.2084303304599,0.4804642857142856,1943.0,2.0,1942.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.14013490585006833,527.2084303304598,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,568.2084303304599,2.357142857142857,227.95929743578898,227.95929743578898,199.61153928486985,,970.0,990.0,0.24666809855279787,0.08320585647114138,989.6701260449763,0.37200375221207277,0.37200375221207277,0.2822877196706538,,19.29812229276398,19.29812229276398,19.32124825086532,,0.9364285714285712,0.9364285714285712,0.9299999999999999,,0.9118371897431558,0.9118371897431558,0.7984461571394794,,0.9764285714285712,0.9764285714285712,0.97,,39.48689616177269,39.48689616177269,34.129168140527156,,91.16278094516225,0.14882357770924165,106.05082133453594,77.67284768805834,3,2,61261.38879514902,28,0.5064598941397902
1943.03,950.7109951981987,0.34906451612903233,1943.0,3.0,1942.0,6.0,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.12267757865670526,834.9884698850744,0.9160737002210138,0.2911552070469889,0.05681077210672954,0.04970942559338835,0.04260807908004715,0.4757902163938599,38.06534875543409,8.05681077210673,6.404548135270807,4.752285498434886,58.443532151877726,887.5151775478861,3.4838709677419355,239.25115407313024,239.25115407313024,239.25115407313024,242.2856825090797,970.0,990.0,0.4826018778797564,0.24039642510189793,989.2770016970184,0.40845148851489144,0.40845148851489144,0.40845148851489144,0.41854079421612317,18.868550208503446,18.868550208503446,18.868550208503446,18.63451335193287,0.9387554955077371,0.9387554955077371,0.9387554955077371,0.9387613573826555,0.9570046162925212,0.9570046162925212,0.9570046162925212,0.9691427300363186,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9793333333333335,40.653601358416005,40.653601358416005,40.653601358416005,40.674456676493186,141.6419927896802,0.14905416250413991,179.32441257342427,104.37005268750659,4,3,105381.6426355221,31,0.786899959942668
1943.04,1625.7074319286594,0.21516666666666673,1943.0,4.0,1942.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.09137021731509294,1100.0,377.70743192865973,53.7494362589007,6.953253951225606,14.536911761237194,25.52077242761214,276.947057529684,98.7494362589007,17.95325395122561,24.536911761237192,35.52077242761213,348.94705752968395,1241.2396019713635,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9184277528789762,0.4800000000000003,988.6015722471213,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.066637467121026,18.066637467121026,18.066637467121026,18.066637467121026,0.9311595888598313,0.9311595888598313,0.9311595888598313,0.9311595888598313,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47636029253991,44.47636029253991,44.47636029253991,44.47636029253991,177.90544117015963,0.10983746075000782,178.7062022677159,177.8690891509726,4,4,128091.91764251486,30,0.9883635620564418
1943.05,1601.5930236932304,0.21822580645161302,1943.0,5.0,1942.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.12043382355966761,1100.0,309.5930236932303,49.04746202851675,7.743906780236333,13.070299236578613,16.124636650689077,223.6067189972096,96.04746202851673,17.743906780236333,23.070299236578617,26.12463665068908,338.6067189972095,1236.861668045332,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9088498635332508,0.4800000000000003,988.6111501364668,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.076215356466747,18.076215356466747,18.076215356466747,18.076215356466747,0.9311808992198998,0.9311808992198998,0.9311808992198998,0.9311808992198998,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.500959775721796,44.500959775721796,44.500959775721796,44.500959775721796,178.00383910288718,0.1116645946866842,178.76159916050617,177.8690891509726,4,4,132434.85629254804,31,0.9889102172382619
1943.06,991.8455993637225,0.3424,1943.0,6.0,1942.0,9.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.21177930563435196,791.0254111123268,7.153521584729067,1.999431498837317,0.4443181108527371,0.3998862997674634,0.3998862997674634,3.909999375504087,52.332764832170646,11.77765144418607,11.399886299767465,12.06655296643413,113.24333270883741,866.5357136884509,3.2666666666666666,239.91419231519095,239.91419231519095,242.8902927450573,249.9622707548025,970.0,990.0,0.4887801915855049,0.23821220792118444,989.2730076004933,0.4122646857598396,0.4122646857598396,0.42249572440578315,0.4460039990923768,18.860742914733457,18.860742914733457,18.718426915869912,18.510062287711,0.9371828961531741,0.9371828961531741,0.9371950819389224,0.9370324589730141,0.9596567692607636,0.9596567692607636,0.9715611709802292,0.99984908301921,0.9783333333333335,0.9783333333333335,0.9786956521739133,0.9793333333333336,40.6361142824603,40.6361142824603,40.84097644113828,41.589653629687675,133.37847065130376,0.13259775584948044,179.1111954489875,67.92372251126795,4,2,96032.49886893874,30,0.7409915036183544
1943.07,465.0455158954233,0.5880645161290322,1943.0,7.0,1942.0,10.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.32559809925262806,313.59390299219757,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,375.8197094438105,1.7741935483870968,186.10744328167925,164.67001045941956,,,970.0,990.0,0.16676669317322113,0.032718780598439516,989.8005145262281,0.25801799278321874,0.1940235131294408,,,19.542496533445114,19.597799988654703,,,0.9251612903225811,0.9208333333333335,,,0.7444297731267165,0.6586800418376779,,,0.972258064516129,0.9699999999999998,,,32.150594629220954,28.2862333570082,,,54.0496140023886,0.11627572380454057,70.08287497097653,43.180250440331115,2,1,40212.912817777105,31,0.30027563334660323
1943.08,324.80960198729025,0.7495806451612903,1943.0,8.0,1942.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3568790856983665,209.8096019872903,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.8096019872903,1.0,209.8096019872903,,,,970.0,990.0,0.1285516577381151,0.012749403008486902,989.8586989392534,0.3175799628670878,,,,19.54111897638632,,,,0.9332258064516128,,,,0.8392384079491615,,,,0.9741935483870964,,,,36.59134389573468,,,,36.59134389573468,0.11211038464248685,45.71367836374275,28.48629252890663,1,1,27223.959858426602,31,0.20328524386519267
1943.09,241.1091407844139,0.8878,1943.0,9.0,1942.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.4143868936858092,141.1091407844139,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,187.10914078441388,1.0,141.1091407844139,,,,970.0,990.0,0.10367357072195929,0.004110914078441398,989.8922155151995,0.14214445200869555,,,,19.750071063190884,,,,0.9123333333333331,,,,0.5644365631376561,,,,0.9699999999999995,,,,24.20702251880742,,,,24.20702251880742,0.10041574186759433,28.129107433334305,19.464146285035447,1,1,17429.05621354134,30,0.13448345843781898
1943.1,189.1547624373947,0.9713870967741939,1943.0,10.0,1943.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.38679123223348916,116.15476243739472,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.1547624373947,1.0,116.15476243739472,,,,970.0,990.0,0.09243912355820269,0.0016154762437394718,989.905945400198,0.09578627874173357,,,,19.810159121456348,,,,0.900967741935484,,,,0.46461904974957907,,,,0.9658064516129036,,,,19.66286844665932,,,,19.66286844665932,0.10374089219302315,22.348272449465483,17.565111347948548,1,1,14629.174124314526,31,0.10923815803699616
1943.11,216.88055709731847,0.9289666666666664,1943.0,11.0,1943.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3129362482057302,149.88055709731847,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.88055709731847,1.0,149.88055709731847,,,,970.0,990.0,0.10291182077130762,0.00501083068451986,989.8920773485441,0.16359572359151683,,,,19.72848162495264,,,,0.9153333333333337,,,,0.5995222283892739,,,,0.9699999999999995,,,,25.775757057199293,,,,25.775757057199293,0.11808751357795857,35.80877634587853,20.185571591955572,1,1,18558.545081183496,30,0.1431986503177739
1943.12,386.01868702448405,0.6778064516129031,1943.0,12.0,1943.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2806152025706377,282.018687024484,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.018687024484,1.4516129032258065,202.57302755733144,175.9153888201236,,,970.0,990.0,0.1512004086455979,0.026897609802721892,989.8219019815517,0.30259890289082053,0.223738539668392,,,19.51930307866086,19.5614865594618,,,0.9303225806451614,0.9242857142857142,,,0.810292110229326,0.7036615552804947,,,0.973870967741935,0.9707142857142859,,,35.20112155239455,30.316609645766643,,,48.892493650482706,0.12477699047951608,77.08566765969029,27.450019740435142,2,1,36376.01527595913,31,0.2716249647249039
1944.01,709.0263337796143,0.436225806451613,1944.0,1.0,1943.0,4.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.1898421163354295,576.1553660376791,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,632.5747208763888,2.5483870967741935,229.18521838112204,229.18521838112204,214.78428279638132,,970.0,990.0,0.2847106899225221,0.10039894414334619,989.6148903659343,0.37679552556469875,0.37679552556469875,0.33061051409568654,,19.23809484036943,19.23809484036943,19.218981118524944,,0.9370967741935485,0.9370967741935485,0.9347058823529409,,0.9167408735244884,0.9167408735244884,0.8591371311855253,,0.9770967741935485,0.9770967741935485,0.9747058823529412,,39.619275852996964,39.619275852996964,36.899945528763816,,99.47400570563859,0.13998250690656927,131.48149300348325,75.2809053371761,3,2,74008.6602449951,31,0.5526333650313254
1944.02,1333.1259029431478,0.265,1944.0,2.0,1943.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.12755890416230686,1008.6239286397557,162.50197430339225,21.687517838739776,4.087961758032471,5.97317439133302,5.015493034055314,125.73782728123162,70.68751783873978,12.08796175803247,12.97317439133302,10.015493034055316,218.73782728123157,1104.372582627861,3.896551724137931,258.8820007126845,258.8820007126845,258.8820007126845,258.744610328822,970.0,990.0,0.7273247138362093,0.38504357009994394,988.8876317160639,0.4772907199254226,0.4772907199254226,0.4772907199254226,0.4771123549212569,18.410340996138416,18.410340996138416,18.410340996138416,18.352233803816638,0.9354117368525752,0.9354117368525752,0.9354117368525752,0.9348823218740261,1.0355280028507383,1.0355280028507383,1.0355280028507383,1.0349784413152883,0.9796551724137935,0.9796551724137935,0.9796551724137935,0.9796153846153849,42.785407516962835,42.785407516962835,42.785407516962835,42.593367426164406,166.54337955365656,0.12879669352254028,180.29275312967755,129.30211120890462,4,3,115914.19216934495,29,0.9252409975203142
