MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1944.03,2100.1011891585226,0.16580645161290322,1944.0,3.0,1943.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09602937197292336,1100.0,799.0366730294903,47.774193548387096,8.35483870967742,15.03225806451613,40.49995542364979,687.3754272832598,100.0,18.0,25.0,50.79027800429497,806.3109111542275,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.08478535922185283,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1944.04,2433.737106586411,0.1302,1944.0,4.0,1943.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08927094636027716,1100.0,1116.7371065864108,46.0,5.000000000000001,11.0,61.0,993.7371065864111,100.0,18.0,25.0,80.0,1110.7371065864108,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.07317300422464439,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1944.05,1947.4843649827476,0.18132258064516127,1944.0,5.0,1943.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14485102765788624,1100.0,571.484364982748,42.339645863258106,4.896771990373404,11.15828033469403,35.1535410406456,477.9361257537768,97.3396458632581,17.896771990373402,24.158280334694034,52.153541040645585,655.9361257537769,1239.3946981883255,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9144963812511469,0.4800000000000003,988.6055036187491,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.07056883874885,18.07056883874885,18.07056883874885,18.07056883874885,0.9311683024640126,0.9311683024640126,0.9311683024640126,0.9311683024640126,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.486456003389065,44.486456003389065,44.486456003389065,44.486456003389065,177.94582401355626,0.0934016804855943,178.7738359728855,177.8690891509726,4,4,132391.69306608575,31,0.9885879111864229
1944.06,888.6301866170019,0.3819666666666666,1944.0,6.0,1943.0,9.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2128163187614672,705.2751857644987,6.021667519169644,1.5197541834094817,0.3440952868096939,0.3440952868096939,0.37276989404383515,3.44095286809694,49.18642085007615,11.01076195347636,10.344095286809694,10.706103227377168,102.10761953476361,775.8164638548609,3.033333333333333,229.67440043967252,229.67440043967252,234.79958228952742,243.04995692113243,970.0,990.0,0.4176088285408383,0.18965769545552144,989.3927334760035,0.37829016451082015,0.37829016451082015,0.3951527555403649,0.42206575608145824,19.01444331149282,19.01444331149282,18.804590947432416,18.586938808481985,0.9361331449068278,0.9361331449068278,0.9365260182739382,0.9369995289337357,0.9186976017586901,0.9186976017586901,0.9391983291581095,0.9721998276845295,0.977,0.977,0.9778947368421054,0.979166666666667,39.1287971898306,39.1287971898306,39.6006235475419,40.59210823502587,119.57483258711474,0.13345980927631734,178.89034576638426,66.06792418987388,4,2,86093.8794627226,30,0.6643046254839707
1944.07,426.21723890862233,0.626258064516129,1944.0,7.0,1943.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3224089835166034,291.2172389086224,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.2172389086224,1.5806451612903225,194.6895283722758,166.2421681459302,,,970.0,990.0,0.15826402768183034,0.028243447781724475,989.8134925245364,0.27851847319715123,0.19781085793736247,,,19.534974051339297,19.59372330703207,,,0.9293548387096778,0.922222222222222,,,0.7787581134891031,0.6649686725837207,,,0.9738709677419356,0.9700000000000001,,,33.83141384008124,28.595946513731683,,,50.43551181579641,0.11746371421678493,67.81147246462893,35.886019134472704,2,1,37524.02079095253,31,0.2801972878655356
1944.08,297.51971279207584,0.7915161290322579,1944.0,8.0,1943.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.38981492396039524,182.5197127920758,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,233.51971279207575,1.0,182.5197127920758,,,,970.0,990.0,0.11939320529599712,0.008819693795218754,989.8717871009088,0.2411989623218549,,,,19.630588138586926,,,,0.9270967741935489,,,,0.7300788511683032,,,,0.9725806451612901,,,,31.7352177088338,,,,31.7352177088338,0.10600550106255587,40.057924239221215,23.802215662952364,1,1,23611.001975372335,31,0.17630676504907658
1944.09,221.24646291659414,0.9219666666666664,1944.0,9.0,1943.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.413692039172286,130.24646291659417,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.24646291659417,1.0,130.24646291659417,,,,970.0,990.0,0.09928856690338432,0.0030246462916594173,989.8976867868051,0.12191040399349048,,,,19.775776382811458,,,,0.9069999999999996,,,,0.5209858516663767,,,,0.9673333333333335,,,,22.19752329898391,,,,22.19752329898391,0.09984941197622002,28.129107433334305,17.71611628669252,1,1,15982.216775268405,30,0.12331957388324387
1944.1,195.06679557952654,0.9665483870967744,1944.0,10.0,1944.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3742551615697874,122.06679557952653,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.06679557952654,1.0,122.06679557952653,,,,970.0,990.0,0.09445458940211134,0.0022066795579526515,989.9033387310399,0.10526045658263186,,,,19.798078274457303,,,,0.9077419354838707,,,,0.48826718231810606,,,,0.9699999999999995,,,,20.87588394208517,,,,20.87588394208517,0.10701169666181125,21.35515246342755,20.273064086254934,1,1,15531.65765291136,31,0.11597713301158423
1944.11,233.73147962901555,0.8995666666666665,1944.0,11.0,1944.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3236934606089616,158.06481296234887,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,196.06481296234887,1.0,158.06481296234887,,,,970.0,990.0,0.10672174566844948,0.005808691429030509,989.8874695629027,0.1801245928186794,,,,19.70734497008383,,,,0.9190000000000003,,,,0.6322592518493955,,,,0.9699999999999995,,,,27.25912297581368,,,,27.25912297581368,0.11656217223020346,34.77276859066896,22.0769391524948,1,1,19626.56854258585,30,0.15143957208785377
1944.12,402.3012513615051,0.652451612903226,1944.0,12.0,1944.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.26277745422370435,298.30125136150497,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.3012513615051,1.7419354838709677,178.35011232050203,161.67327435961266,,,970.0,990.0,0.15663141189127475,0.029665525454720197,989.8137030626538,0.23241618504885267,0.1861529362080419,,,19.58128687760516,19.614228715728085,,,0.9258064516129034,0.9217391304347826,,,0.7134004492820077,0.6466930974384507,,,0.9716129032258062,0.9699999999999998,,,30.863228661247422,27.822586978722505,,,51.505793193848,0.1273545646568754,62.30154534652002,34.385991938018435,2,1,38320.31013622289,31,0.2861432955213776
1945.01,556.771058991861,0.5145483870967742,1945.0,1.0,1944.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18509332006099194,456.4162202821836,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,501.9968654434739,2.161290322580645,212.74781964012672,212.74781964012672,191.70760221196716,,970.0,990.0,0.21615812276280075,0.06448432173366339,989.7193575555035,0.3268089253790938,0.3268089253790938,0.2603851318445762,,19.39254863012444,19.39254863012444,19.364567017016498,,0.9348387096774194,0.9348387096774194,0.93,,0.8509912785605067,0.8509912785605067,0.7668304088478685,,0.9751612903225807,0.9751612903225807,0.97,,36.91502910465077,36.91502910465077,32.85129911783722,,79.12865484121077,0.14133025135666588,101.73321617946507,58.97479650237507,3,2,58871.71920186081,31,0.43960363800672647
1945.02,906.8522863112219,0.36300000000000004,1945.0,2.0,1944.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14012037881394004,781.2808577397933,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,833.4237148826505,3.3214285714285716,234.45935350858252,234.45935350858252,234.45935350858252,242.36425799925323,970.0,990.0,0.43230101990397973,0.2028944743231041,989.3648045057731,0.39180231738771243,0.39180231738771243,0.39180231738771243,0.41745746886167034,18.973002188385202,18.973002188385202,18.973002188385202,18.64691608269657,0.938214285714286,0.938214285714286,0.938214285714286,0.9399999999999997,0.9378374140343295,0.9378374140343295,0.9378374140343295,0.969457031997013,0.978214285714286,0.978214285714286,0.978214285714286,0.9800000000000002,40.033170603721615,40.033170603721615,40.033170603721615,40.814927236612384,133.21859556579025,0.14685838603209625,175.41043816084567,101.10673730473621,4,3,89522.89622021104,28,0.7401033086988347
1945.03,2554.717850244903,0.1432903225806452,1945.0,3.0,1944.0,6.0,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09356712056489506,1056.3498842637184,1295.4969982392483,36.72704047188634,6.40345246323653,11.46796859226879,46.94052409456772,1193.9580126172887,89.27542756866053,16.11312988259137,21.53248472130105,57.35987893327739,1314.0870448753533,1183.2709264362713,3.935483870967742,268.32112188835424,268.32112188835424,268.32112188835424,268.72351988132164,970.0,990.0,0.8410489945151852,0.43564521606314954,988.7233057894219,0.511052029956181,0.511052029956181,0.511052029956181,0.5126774727603319,18.212253759465487,18.212253759465487,18.212253759465487,18.165347768914668,0.9328699957760094,0.9328699957760094,0.9328699957760094,0.9323782713467687,1.0732844875534175,1.0732844875534175,1.0732844875534175,1.074894079525287,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.78398036470239,43.78398036470239,43.78398036470239,43.712954352261775,172.24470484299724,0.08004682216954923,178.69190847614266,133.3165544823024,4,3,128150.06040318985,31,0.9569150269055395
1945.04,3187.1678493982813,0.07810000000000002,1945.0,4.0,1944.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08468427837734167,1100.0,1818.1678493982815,35.33333333333333,4.333333333333333,8.333333333333334,57.0,1713.167849398282,100.0,18.0,25.0,80.0,1864.1678493982815,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05694694876632482,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1945.05,1955.774268969987,0.18045161290322578,1945.0,5.0,1944.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.1445033380051251,1100.0,579.7742689699871,42.44269750228888,4.946483708839047,11.138649725033856,35.54059761967425,485.70584041415117,97.4426975022889,17.946483708839047,24.138649725033854,52.54059761967425,663.705840414151,1239.5278309361615,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9143747500233693,0.4800000000000003,988.6056252499769,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.07069046997663,18.07069046997663,18.07069046997663,18.07069046997663,0.9311686775899163,0.9311686775899163,0.9311686775899163,0.9311686775899163,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.486772998079154,44.486772998079154,44.486772998079154,44.486772998079154,177.94709199231662,0.0931776564887654,178.67320540483553,177.8690891509726,4,4,132392.63644228346,31,0.9885949555128694
1945.06,921.9496187917908,0.3659,1945.0,6.0,1944.0,9.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2004017521848876,739.4509824917437,5.165302966713769,1.30362408207538,0.2951601695265011,0.2951601695265011,0.31975685032037615,2.951601695265011,48.97029074874205,10.961826836193167,10.2951601695265,10.65309018365371,101.61826836193168,809.6782602462056,3.1666666666666665,232.77972565076476,232.77972565076476,230.4411501153407,243.04995692113243,970.0,990.0,0.4353768274692103,0.1996289187962389,989.3649942537344,0.38820952760818067,0.38820952760818067,0.3811714231783077,0.42206575608145824,18.976784726126372,18.976784726126372,18.88204456146656,18.588071799384718,0.9368007306007541,0.9368007306007541,0.9358270399140266,0.9370018265018847,0.931118902603059,0.931118902603059,0.9217646004613624,0.9721998276845295,0.9776666666666667,0.9776666666666667,0.9769565217391304,0.979166666666667,39.64710898342326,39.64710898342326,38.96136531639202,40.59500830750789,125.40260136575024,0.13562450012616292,178.96782323451157,75.77186235646481,4,2,90289.87298334013,30,0.6966811186986122
1945.07,469.34424797105515,0.5822903225806452,1945.0,7.0,1944.0,10.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.33422149310411514,316.24747377750685,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,378.795860874281,1.6451612903225807,199.34094914185323,181.20511318526314,,,970.0,990.0,0.1677550829471782,0.03324949475550135,989.7989954222975,0.2879013551184861,0.23541042558734052,,,19.511094067178846,19.54020007388636,,,0.9312903225806457,0.9270000000000002,,,0.7973637965674125,0.7248204527410524,,,0.9741935483870968,0.9715,,,34.66260186073188,31.30109040232988,,,54.85685373320276,0.11551367426918648,75.9814933538345,36.28773335727888,2,1,40813.49917750285,31,0.30476029851779307
1945.08,334.4402647867226,0.7355161290322582,1945.0,8.0,1944.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.46720977125822477,179.4402647867227,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.4402647867227,1.0,179.4402647867227,,,,970.0,990.0,0.1217196263395908,0.008427464193980811,989.8698529094662,0.23426088648962434,,,,19.63559202297681,,,,0.9258064516129035,,,,0.7177610591468907,,,,0.9716129032258061,,,,31.13149136629199,,,,31.13149136629199,0.09237049467958379,41.611707555146566,21.639151072320633,1,1,23161.829576521246,31,0.17295272981273332
1945.09,248.38788597284457,0.8761666666666668,1945.0,9.0,1944.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.4383502408344468,139.38788597284463,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,187.38788597284457,1.0,139.38788597284463,,,,970.0,990.0,0.10376859749074244,0.00393878859728446,989.8922926139119,0.13850440509061576,,,,19.753788208821337,,,,0.9113333333333333,,,,0.5575515438913783,,,,0.9699999999999995,,,,23.887456119565723,,,,23.887456119565723,0.0962258099344347,28.157521409921227,19.417775229272806,1,1,17198.96840608732,30,0.1327080895531429
1945.1,205.84531547019176,0.9466451612903224,1945.0,10.0,1945.0,1.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.3938407209385524,125.10337998632082,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,165.3614445024498,1.0,125.10337998632082,,,,970.0,990.0,0.09625958335310787,0.0025103379986320803,989.9012300786483,0.11255300452121238,,,,19.78867707412706,,,,0.9045161290322583,,,,0.5004135199452832,,,,0.9667741935483869,,,,21.27544037260723,,,,21.27544037260723,0.10305568490136949,25.993686241154244,16.728379049156597,1,1,15828.927637219771,31,0.11819689095892899
1945.11,238.7352374210599,0.8913999999999999,1945.0,11.0,1945.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3942413178570861,145.7352374210599,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.7352374210599,1.0,145.7352374210599,,,,970.0,990.0,0.10456060408001491,0.004606949519735085,989.8908324464003,0.1553242575679447,,,,19.735508188832302,,,,0.9130000000000003,,,,0.5829409496842396,,,,0.9689999999999996,,,,24.997953241663147,,,,24.997953241663147,0.10381242672462727,36.225328325430056,18.48083128884682,1,1,17998.52633399747,30,0.13887751800923973
1945.12,393.83930865610597,0.6632258064516127,1945.0,12.0,1945.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2707649143829047,289.8393086561059,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.8393086561059,1.5483870967741935,196.43637440689795,170.32299774855565,,,970.0,990.0,0.15382117261641892,0.02796786173122118,989.8182109656525,0.2809549908371986,0.20726632821992247,,,19.537255974815164,19.58391023063364,,,0.93,0.9235294117647057,,,0.7857454976275919,0.6812919909942228,,,0.9732258064516125,0.9700000000000001,,,34.13026887645859,29.324555651778002,,,50.211476814530386,0.12645260356571483,66.64900827415863,34.96716885959011,2,1,37357.33875001061,31,0.2789526489696133
1946.01,728.4009374615949,0.434258064516129,1946.0,1.0,1945.0,4.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.1806059206703333,601.6590019777241,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,655.4977116551433,2.5806451612903225,231.5493613017992,231.5493613017992,238.63159225543845,,970.0,990.0,0.30611360187419223,0.11498356054678703,989.5789028375792,0.38499924919549433,0.38499924919549433,0.40892206850410495,,19.193903588383527,19.193903588383527,19.060556564617407,,0.9370967741935488,0.9370967741935488,0.9377777777777775,,0.926197445207197,0.926197445207197,0.9545263690217537,,0.9767741935483873,0.9767741935483873,0.9777777777777781,,39.890555989291364,39.890555989291364,40.89544334175301,,103.52685327379415,0.14118563501859022,139.9608600051815,65.5857471067545,3,2,77023.97883570286,31,0.575149184854412
1946.02,963.0506170046984,0.3379999999999999,1946.0,2.0,1945.0,5.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.16079855006872115,808.1934741475558,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,869.6220455761271,3.2857142857142856,249.7299528824067,249.7299528824067,249.7299528824067,206.51265425117475,970.0,990.0,0.4502911174601965,0.19655477931804466,989.3531541032213,0.44653201490699407,0.44653201490699407,0.44653201490699407,0.301908035772005,18.90662208831472,18.90662208831472,18.90662208831472,19.02648795703423,0.9371428571428569,0.9371428571428569,0.9371428571428569,0.9299999999999999,0.998919811529627,0.998919811529627,0.998919811529627,0.8260506170046986,0.977142857142857,0.977142857142857,0.977142857142857,0.9699999999999999,42.439439513931646,42.439439513931646,42.439439513931646,34.77194542740247,137.25316009248135,0.1425191549322393,139.08778170960989,136.51931144562994,4,3,92234.12358214747,28,0.7625175560693408
1946.03,1111.9821456798609,0.2989999999999999,1946.0,3.0,1945.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11645129964459722,982.982145679861,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1038.982145679861,4.0,245.74553641996525,245.74553641996525,245.74553641996525,245.74553641996525,970.0,990.0,0.6225833071150134,0.3465226591694143,989.0308940337155,0.42932633918786783,0.42932633918786783,0.42932633918786783,0.42932633918786783,18.601567694527713,18.601567694527713,18.601567694527713,18.601567694527713,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9829821456798606,0.9829821456798606,0.9829821456798606,0.9829821456798606,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,41.25609557096365,41.25609557096365,41.25609557096365,41.25609557096365,165.0243822838546,0.14841360689534178,176.44132589622225,140.2833490584255,4,4,122778.14041918782,31,0.9168021237991922
1946.04,1377.5893247588012,0.24763333333333337,1946.0,4.0,1945.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.10815945040845848,1094.4026547473647,135.18667001143612,32.9065286536696,4.96559309575922,8.322568717259086,9.134234460232172,79.85774508451605,77.90652865366958,15.965593095759221,18.322568717259085,19.13423446023217,151.85774508451604,1206.5973452140527,4.0,273.6006636868412,273.6006636868412,273.6006636868412,273.6006636868412,970.0,990.0,0.8583172066666379,0.4727234511715745,988.6689593421617,0.5295902492178958,0.5295902492178958,0.5295902492178958,0.5295902492178958,18.139369092943877,18.139369092943877,18.139369092943877,18.139369092943877,0.9332718091463534,0.9332718091463534,0.9332718091463534,0.9332718091463534,1.0944026547473653,1.0944026547473653,1.0944026547473653,1.0944026547473653,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.52571334156746,44.52571334156746,44.52571334156746,44.52571334156746,178.10285336626984,0.13015571310951077,180.2988178340088,175.565994239057,4,4,128234.05442371429,30,0.9894602964792769
1946.05,1435.671746811028,0.23935483870967744,1946.0,5.0,1945.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.13443008162640419,1095.363163178381,148.30858363264704,32.467842382999095,5.707312751091285,7.6771244532782,7.724405397533696,94.73189864774464,79.46784238299911,15.707312751091294,17.677124453278207,17.724405397533705,209.73189864774469,1208.2154427657497,4.0,273.84079079459525,273.84079079459525,273.84079079459525,273.84079079459525,970.0,990.0,0.8588113193863088,0.47397211213189555,988.6672165684818,0.5305700411324673,0.5305700411324673,0.5305700411324673,0.5305700411324673,18.1366465273493,18.1366465273493,18.1366465273493,18.1366465273493,0.9321045930151372,0.9321045930151372,0.9321045930151372,0.9321045930151372,1.0953631631783816,1.0953631631783816,1.0953631631783816,1.0953631631783816,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.501381201662845,44.501381201662845,44.501381201662845,44.501381201662845,178.00552480665138,0.124600026905176,179.50119494954228,169.73522704911198,4,4,132436.11045614866,31,0.9889195822591745
1946.06,820.5250301308849,0.40029999999999993,1946.0,6.0,1945.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.20995309094160552,659.5250301308849,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,723.5250301308849,2.8666666666666667,229.11892267390982,229.11892267390982,231.16969384168277,234.30341646481722,970.0,990.0,0.3635454971579468,0.1545446949095998,989.4819098079322,0.3755329754190681,0.3755329754190681,0.38106016866449666,0.39024077935111906,19.10637683251339,19.10637683251339,18.920888229518656,18.72968634432284,0.9373333333333334,0.9373333333333334,0.9382352941176467,0.9388888888888887,0.9164756906956393,0.9164756906956393,0.9246787753667308,0.9372136658592688,0.9773333333333335,0.9773333333333335,0.9782352941176474,0.9788888888888891,39.33101358636222,39.33101358636222,39.36693326839771,39.55196134777191,112.83554442914806,0.13555531226951084,171.71968464594573,62.48586524318167,4,2,81241.59198898659,30,0.6268641357174891
1946.07,399.9452736137981,0.6536451612903227,1946.0,7.0,1945.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3418068463334121,264.945273613798,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,323.94527361379807,1.3870967741935485,204.43480822131733,156.3187022639083,,,970.0,990.0,0.14953902075734996,0.022989508559116533,989.8274714706835,0.3090352520192175,0.17419086067985132,,,19.518436218664313,19.62790392259355,,,0.9296774193548389,0.9175,,,0.8177392328852697,0.6252748090556334,,,0.974516129032258,0.9700000000000001,,,35.53532287147589,26.794792672290967,,,45.907500680104654,0.11413341711149722,62.649767994963426,34.62944019773556,2,1,34155.18050599787,31,0.2550416704450259
1946.08,289.16526393156,0.8050967741935481,1946.0,8.0,1945.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.40025347631299096,174.16526393156,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.16526393156,1.0,174.16526393156,,,,970.0,990.0,0.1165944553045867,0.007619332652784779,989.8757862120427,0.21857732361750074,,,,19.65720888842512,,,,0.9248387096774199,,,,0.6966610557262399,,,,0.9709677419354834,,,,30.18475095108325,,,,30.18475095108325,0.1038882023426584,38.652389828631165,23.00963731308295,1,1,22457.454707605913,31,0.1676930608393512
1946.09,219.0725633913577,0.9250333333333332,1946.0,9.0,1945.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.417372971814343,128.07256339135773,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.0725633913577,1.0,128.07256339135773,,,,970.0,990.0,0.09854746479250824,0.002807256339135776,989.8986452788683,0.11756489427489569,,,,19.781080384593437,,,,0.9063333333333328,,,,0.5122902535654311,,,,0.9673333333333335,,,,21.810072416970794,,,,21.810072416970794,0.09916251974654676,27.334839293651505,18.509125738381105,1,1,15703.252140218965,30,0.12116706898317102
1946.1,195.82442201558283,0.9651290322580645,1946.0,10.0,1946.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37279117097737924,122.82442201558268,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.8244220155828,1.0,122.82442201558268,,,,970.0,990.0,0.09471287114167595,0.0022824422015582696,989.9030046866567,0.10656842833055705,,,,19.79643625832621,,,,0.91,,,,0.49129768806233076,,,,0.9699999999999995,,,,21.05491752040119,,,,21.05491752040119,0.10751800290259629,21.35515246342755,20.906991670509512,1,1,15664.858635178474,31,0.11697176400222875
1946.11,209.89802054404115,0.9416333333333333,1946.0,11.0,1946.0,2.0,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.2983988714772291,148.56468721070783,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,181.56468721070783,1.0,148.56468721070783,,,,970.0,990.0,0.10178077909800336,0.004920234864574741,989.8932989860375,0.16218898239920249,,,,19.731110003638207,,,,0.9163333333333334,,,,0.5942587488428314,,,,0.9703333333333329,,,,25.60268476860374,,,,25.60268476860374,0.12081706759716074,37.956269668470334,21.92202135519193,1,1,18433.9330333947,30,0.14223713760335416
1946.12,374.1269949399942,0.6883225806451613,1946.0,12.0,1946.0,3.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2566533665356671,278.83667235934905,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,323.2560271980587,1.4838709677419355,201.09038147658185,160.67566782438527,,,970.0,990.0,0.14930932017995366,0.025797142341962547,989.8248935374779,0.30005625916742185,0.18443765939605938,,,19.524837278310667,19.61700565204103,,,0.9290322580645163,0.9193333333333332,,,0.8043615259063274,0.6427026712975412,,,0.9741935483870964,0.9700000000000002,,,34.93446818176297,27.58735214649767,,,48.283186962326376,0.12884980631062515,64.41267061752644,33.52109377842142,2,1,35922.691099970805,31,0.26823992756847975
1947.01,583.269940499723,0.49880645161290316,1947.0,1.0,1946.0,4.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.193576343299119,473.56026308036826,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,521.7215534029489,2.3548387096774195,202.45812675576678,202.45812675576678,193.4512996939883,,970.0,990.0,0.2258305782805197,0.07034821198481706,989.7038212097344,0.29209636315535514,0.29209636315535514,0.2651619318899475,,19.4117248465793,19.4117248465793,19.354852320591668,,0.9332258064516128,0.9332258064516128,0.9299999999999998,,0.8098325070230674,0.8098325070230674,0.7738051987759529,,0.9729032258064513,0.9729032258064513,0.97,,35.022805575356706,35.022805575356706,33.1333189974624,,81.80259531110327,0.13938723298179725,105.08138646228443,61.70331981728496,3,2,60861.13091146083,31,0.4544588628394626
1947.02,820.5639648466638,0.3921785714285715,1947.0,2.0,1946.0,5.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14728863208651957,704.1353934180923,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,753.9925362752352,3.2142857142857144,218.03886824598848,218.03886824598848,218.03886824598848,233.42101384059205,970.0,990.0,0.3705891087484258,0.16131833162976417,989.4680925596219,0.34153571728624466,0.34153571728624466,0.34153571728624466,0.38735043615830383,19.126556842335592,19.126556842335592,19.126556842335592,18.760284030404236,0.9360714285714289,0.9360714285714289,0.9360714285714289,0.9399999999999998,0.8721554729839541,0.8721554729839541,0.8721554729839541,0.9336840553623681,0.975357142857143,0.975357142857143,0.975357142857143,0.9783333333333332,37.33735400596407,37.33735400596407,37.33735400596407,39.488109123097026,120.47379968712731,0.1460440197123052,169.4524203361154,95.90735931467394,4,3,80958.39338974954,28,0.6692988871507072
1947.03,2080.6221778360396,0.17783870967741935,1947.0,3.0,1946.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.0995013873537445,1089.3585112479175,808.2636665881219,43.1566592048672,7.655523375457981,12.313848045328376,32.73182245984914,712.4058135026193,92.1566592048672,16.655523375457978,21.313848045328374,41.73182245984914,819.4058135026193,1219.484541873571,4.0,272.33962781197937,272.33962781197937,272.33962781197937,272.33962781197937,970.0,990.0,0.8828807219182222,0.4671796989512576,988.6499395791308,0.5251726264798758,0.5251726264798758,0.5251726264798758,0.5251726264798758,18.12476695265063,18.12476695265063,18.12476695265063,18.12476695265063,0.9320338655439967,0.9320338655439967,0.9320338655439967,0.9320338655439967,1.089358511247918,1.089358511247918,1.089358511247918,1.089358511247918,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.214789524991964,44.214789524991964,44.214789524991964,44.214789524991964,176.85915809996786,0.09582006578327944,178.89226403108378,159.79677234077613,4,4,131583.21362637597,31,0.9825508783331539
1947.04,4281.857744617531,0.030200000000000015,1947.0,4.0,1946.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.0691076102016484,1100.0,2886.8577446175314,30.0,4.0,7.0,55.0,2790.8577446175314,100.0,18.0,25.0,80.0,2958.8577446175314,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.04166816162700904,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1947.05,3126.2842437700424,0.08332258064516129,1947.0,5.0,1946.0,8.0,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.10773996928407134,1100.0,1699.1552115119773,33.064516129032256,4.0,7.677419354838711,56.67741935483871,1597.7358566732676,100.0,18.0,25.0,80.0,1803.2842437700417,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05862852612071952,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1947.06,1606.7390797672663,0.22213333333333335,1947.0,6.0,1946.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.16719563278302166,1058.4519030106185,291.2871767566474,24.833501274431686,3.9587363238215927,6.997516944870672,18.134610226094775,237.3628119874287,86.83350127443168,15.958736323821595,20.99751694487067,34.13461022609478,390.3628119874286,1182.2416575537425,4.0,264.6129757526546,264.6129757526546,264.6129757526546,264.6129757526546,970.0,990.0,0.8311782665462631,0.43494259990499606,988.7338791335486,0.4979805735441475,0.4979805735441475,0.4979805735441475,0.4979805735441475,18.235898560004596,18.235898560004596,18.235898560004596,18.235898560004596,0.9335303551124856,0.9335303551124856,0.9335303551124856,0.9335303551124856,1.0584519030106185,1.0584519030106185,1.0584519030106185,1.0584519030106185,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.24840715889601,43.24840715889601,43.24840715889601,43.24840715889601,172.99362863558403,0.1115148784253173,178.8457888309359,147.50380102736997,4,4,124555.41261762049,30,0.9610757146421334
1947.07,762.8633321422228,0.4199677419354838,1947.0,7.0,1946.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3134311970013122,535.8633321422227,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.8633321422228,2.5161290322580645,210.51464288336575,210.51464288336575,224.25683326750945,214.83886838753506,970.0,990.0,0.2878363690132197,0.09758135900939047,989.6145822719774,0.320609638726904,0.320609638726904,0.35985364082573107,0.32678015568206115,19.293972633250497,19.293972633250497,19.076953678449836,18.921545190909942,0.9338709677419356,0.9338709677419356,0.9369230769230766,0.94,0.8420585715334629,0.8420585715334629,0.8970273330700377,0.8593554735501402,0.9745161290322577,0.9745161290322577,0.9761538461538464,0.9766666666666666,36.262346311446144,36.262346311446144,38.38230548370311,36.61219769984519,92.16361405475276,0.1182106868761049,149.06453652111287,54.397768314061274,4,2,68569.72885673607,31,0.5120200780819599
1947.08,448.3680998849238,0.6002258064516128,1947.0,8.0,1946.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4136455774828204,264.3680998849241,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.36809988492394,1.4193548387096775,200.71835218784116,151.7801675853514,,,970.0,990.0,0.1533325792975762,0.022884104280085173,989.8237833164224,0.29981645941096985,0.16377295015652824,,,19.523966857011363,19.639166532014634,,,0.9290322580645165,0.9161538461538462,,,0.8028734087513645,0.6071206703414054,,,0.974516129032258,0.9700000000000001,,,34.885807985115214,25.990074954671496,,,45.78487167578392,0.1016217387150883,58.98301040446335,34.17491065462898,2,1,34063.94452678323,31,0.25436039819879946
1947.09,327.38179476640494,0.7452666666666666,1947.0,9.0,1946.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.42393882445366876,189.38179476640488,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,248.38179476640497,1.0,189.38179476640488,,,,970.0,990.0,0.12440404512369871,0.00957428131637733,989.8660216735601,0.2583083000151704,,,,19.60771337354476,,,,0.9290000000000004,,,,0.7575271790656194,,,,0.972333333333333,,,,32.93445397236936,,,,32.93445397236936,0.10012660689362639,41.88777235968461,26.859500590697895,1,1,23712.806860105942,30,0.18296918873538537
1947.1,274.46134971171233,0.8287741935483867,1947.0,10.0,1947.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4011751253740452,164.46134971171247,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.46134971171242,1.0,164.46134971171247,,,,970.0,990.0,0.11333909649262924,0.006446134971171249,989.8802147685363,0.1919892898651382,,,,19.688225478671065,,,,0.9219354838709685,,,,0.65784539884685,,,,0.9699999999999995,,,,28.409758036999925,,,,28.409758036999925,0.1034350779450938,31.462846073152164,26.74844732322631,1,1,21136.859979527937,31,0.157831989094444
1947.11,280.86090444806877,0.8187333333333335,1947.0,11.0,1947.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.36385816049582775,179.19423778140208,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,227.19423778140208,1.0,179.19423778140208,,,,970.0,990.0,0.11729472901473975,0.008191499118827375,989.8745137718664,0.23027518912829711,,,,19.64423858273813,,,,0.9253333333333333,,,,0.7167769511256081,,,,0.9709999999999998,,,,31.047054162867582,,,,31.047054162867582,0.11017863314692931,40.04201642148866,27.110987437586854,1,1,22353.878997264655,30,0.17248363423815322
1947.12,399.4307042865987,0.6564193548387097,1947.0,12.0,1947.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2657576391083627,295.4307042865987,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,342.4307042865987,1.6451612903225807,189.50697485071356,164.18178062562197,,,970.0,990.0,0.15567809367451618,0.029124761072517383,989.8151971452529,0.265865542484076,0.19357708630661802,,,19.54933160276888,19.604134996599548,,,0.9277419354838713,0.9225,,,0.7580278994028541,0.656727122502488,,,0.9729032258064513,0.9705,,,32.86279772643739,28.28736958781922,,,51.112713589546566,0.12707237240693706,75.77972123301481,32.92400347468708,2,1,38027.85891062265,31,0.2839595199419254
1948.01,685.7693738154082,0.44751612903225807,1948.0,1.0,1947.0,4.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.18775423822730036,559.0274383315373,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,612.8661480089567,2.5806451612903225,218.22075882108973,218.22075882108973,211.12019674278264,,970.0,990.0,0.2737565773195583,0.09538468161861764,989.630858741062,0.33951316164255574,0.33951316164255574,0.3164958193369102,,19.291345579419282,19.291345579419282,19.247676905390072,,0.9364516129032261,0.9364516129032261,0.9355555555555554,,0.8728830352843594,0.8728830352843594,0.8444807869711306,,0.9754838709677419,0.9754838709677419,0.9738888888888891,,37.740957921807215,37.740957921807215,36.32910651556707,,96.57623575587918,0.140403842045619,120.23230770339154,65.16072396153706,3,2,71852.7194023741,31,0.5365346430882176
1948.02,1470.465959336715,0.26537931034482753,1948.0,2.0,1947.0,5.0,46.93103448275862,7.655172413793103,6.310344827586207,4.655172413793103,87.82758620689656,153.3793103448276,0.12203845464249229,955.4844743219983,361.60217466988905,18.171143469574965,3.4860698697687487,5.636188686390757,11.008311287065988,323.3004613570885,65.10217795233359,11.141242283561853,11.946533513976965,15.663483700859093,411.1280475639851,1043.6744280718706,3.7586206896551726,254.18757681990797,254.18757681990797,254.18757681990797,254.3059350911799,970.0,990.0,0.6593557984356667,0.33811519301871573,989.0025290085456,0.460528018603044,0.460528018603044,0.460528018603044,0.461680204072389,18.542000989942576,18.542000989942576,18.542000989942576,18.406226351394842,0.9363110914532412,0.9363110914532412,0.9363110914532412,0.9351373478247271,1.0167503072796324,1.0167503072796324,1.0167503072796324,1.01722374036472,0.9796551724137934,0.9796551724137934,0.9796551724137934,0.9795454545454547,42.345121921991726,42.345121921991726,42.345121921991726,41.97831201367276,158.88098177634765,0.12418328911294524,178.7906412721069,123.69386511515319,4,3,110581.16331633792,29,0.8826721209797088
1948.03,5741.779454755425,0.008741935483870972,1948.0,3.0,1947.0,6.0,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.0506372586483031,1100.0,4351.295583787684,34.9032258064516,4.967741935483871,9.612903225806448,61.58064516129032,4240.231067658652,100.0,18.0,25.0,80.0,4418.779454755426,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0681515729082,0.9219672131147545,0.4800000000000003,988.6661843597933,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.131249579793298,18.131249579793298,18.131249579793298,18.131249579793298,0.9313015035038064,0.9313015035038064,0.9313015035038064,0.9313015035038064,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.64222643393836,44.64222643393836,44.64222643393836,44.64222643393836,178.56890573575345,0.03122362791896207,178.91394709587397,177.8690891509726,4,4,132855.2658674006,31,0.9920494763097416
1948.04,5018.085259261695,0.01773333333333334,1948.0,4.0,1947.0,7.0,84.0,14.0,20.0,27.0,219.0,364.0,0.0732166433038868,1100.0,3554.0852592616957,16.0,4.000000000000001,5.0,53.0,3476.0852592616957,100.0,18.0,25.0,80.0,3695.0852592616957,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0215149403532,0.9219672131147545,0.4800000000000003,988.6195477272387,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.0846129472384,18.0846129472384,18.0846129472384,18.0846129472384,0.9312002629421456,0.9312002629421456,0.9312002629421456,0.9312002629421456,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.52255771729954,44.52255771729954,44.52255771729954,44.52255771729954,178.09023086919817,0.0358184907816117,178.41996736623534,177.8690891509726,4,4,128224.96622582266,30,0.9893901714955452
1948.05,3176.7251132769006,0.07990322580645162,1948.0,5.0,1947.0,8.0,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.10576018749396633,1100.0,1749.596081018836,33.064516129032256,4.0,7.67741935483871,56.67741935483871,1648.1767261801265,100.0,18.0,25.0,80.0,1853.7251132769006,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05753389494994367,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1948.06,1753.635254756725,0.20356666666666665,1948.0,6.0,1947.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.15197997267305716,1086.5094159571877,410.1258387995376,30.45102721839897,4.887902076771679,8.578855797676232,25.533126150943964,340.6749275557468,92.45102721839898,16.88790207677168,22.57885579767623,41.53312615094398,493.67492755574676,1218.4272010500345,4.0,271.6273539892969,271.6273539892969,271.6273539892969,271.6273539892969,970.0,990.0,0.8816724166434027,0.4640552769289182,988.6542723064279,0.522577985246509,0.522577985246509,0.522577985246509,0.522577985246509,18.13169432118116,18.13169432118116,18.13169432118116,18.13169432118116,0.9323486233927437,0.9323486233927437,0.9323486233927437,0.9323486233927437,1.086509415957188,1.086509415957188,1.086509415957188,1.086509415957188,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.1278043553602,44.1278043553602,44.1278043553602,44.1278043553602,176.5112174214408,0.1040670450925214,178.7881740736571,159.75375661637756,4,4,127088.07654343732,30,0.9806178745635595
1948.07,851.5736555921189,0.38535483870967735,1948.0,7.0,1947.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.315438526844776,595.5736555921189,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,683.5736555921189,2.6451612903225805,223.31720032932324,223.31720032932324,233.21416918740263,221.42254898480235,970.0,990.0,0.3296412159100607,0.11917177194355918,989.5511870121464,0.3592643624495376,0.3592643624495376,0.38873226966156676,0.3474212833955235,19.191922649696846,19.191922649696846,19.00052474424968,18.848374189072143,0.9358064516129034,0.9358064516129034,0.9374999999999997,0.9375,0.893268801317293,0.893268801317293,0.9328566767496106,0.8856901959392094,0.9758064516129031,0.9758064516129031,0.9775000000000004,0.9775,38.38784532797366,38.38784532797366,39.83378725526435,37.5229864386112,102.17674039267874,0.11761488349828259,156.15431384508722,54.74651055876773,4,2,76019.49485215297,31,0.567648557737104
1948.08,476.38669061461457,0.5767096774193549,1948.0,8.0,1947.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.3914325672239582,292.3866906146146,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.38669061461457,1.5483870967741935,200.66345258250666,167.26002229384395,,,970.0,990.0,0.16263764632957678,0.028477338122922923,989.8088850155474,0.29700832988188575,0.20059760839103763,,,19.51187668566561,19.585868109581124,,,0.9303225806451618,0.9223529411764706,,,0.8026538103300264,0.6690400891753759,,,0.9741935483870969,0.9700000000000001,,,34.87871578400204,28.76712862464226,,,50.654237932999415,0.10551261927704968,67.1830854508022,37.01294049163256,2,1,37686.75302215157,31,0.2814124329611079
1948.09,335.6338040155484,0.7349666666666667,1948.0,9.0,1947.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4149815233668883,197.6338040155484,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.63380401554844,1.0,197.6338040155484,,,,970.0,990.0,0.1271439674574511,0.011048066450644255,989.8618079660921,0.28384968381724696,,,,19.577958282274672,,,,0.9306666666666669,,,,0.7905352160621935,,,,0.9736666666666663,,,,34.43524296175467,,,,34.43524296175467,0.10186221449106747,44.44462478485135,24.50217798562268,1,1,24793.374932463368,30,0.19130690534308153
1948.1,290.38053456576483,0.8009032258064515,1948.0,10.0,1948.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.37968182120614485,180.3805345657649,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.3805345657649,1.0,180.3805345657649,,,,970.0,990.0,0.11872262297537287,0.008171408115713694,989.8731059689089,0.23178842237988684,,,,19.64131754652896,,,,0.924193548387097,,,,0.7215221382630593,,,,0.9706451612903222,,,,31.190998588557544,,,,31.190998588557544,0.10723562206476638,37.54016610007067,29.502417136840965,1,1,23206.102949886816,31,0.17328332549198638
1948.11,347.8743763106331,0.7133999999999998,1948.0,11.0,1948.0,2.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.32054764669315666,236.5410429772999,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,289.8743763106331,1.0,236.5410429772999,,,,970.0,990.0,0.1382239626123874,0.017308208595459965,989.8444678287927,0.39719881254736067,,,,19.44726901624482,,,,0.9400000000000003,,,,0.9461641719091993,,,,0.9796666666666669,,,,41.551975947657674,,,,41.551975947657674,0.11936248423366212,46.21536262810668,37.06850985071498,1,1,29917.42268231354,30,0.23084431082032053
1948.12,399.52512558866647,0.6513870967741934,1948.0,12.0,1948.0,3.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2831009814406539,286.4928675241501,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,338.00899655640825,1.903225806451613,155.81364502527282,144.68056776661413,,,970.0,990.0,0.15420962985268172,0.027298573504830018,989.8184917966431,0.18003882836877788,0.14818100544852006,,,19.63845296827374,19.668872958596182,,,0.9164516129032264,0.9139285714285721,,,0.6232545801010909,0.5787222710664564,,,0.9709677419354834,0.9699999999999996,,,26.75182299697047,24.750977623284065,,,49.10754472122704,0.12289703441699647,51.295252752193775,44.67371699959215,2,1,36536.01327259293,31,0.27281969289570585
