MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1949.01,446.36618150176446,0.5995806451612904,1949.0,1.0,1948.0,4.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.19106109898703763,361.7532782759579,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,402.97908472757086,2.0,180.87663913797894,180.87663913797894,,,970.0,990.0,0.17578641190214533,0.04235065565519154,989.781862932443,0.23345896027570884,0.23345896027570884,,,19.548403972166994,19.548403972166994,,,0.9277419354838707,0.9277419354838707,,,0.7235065565519155,0.7235065565519155,,,0.9699999999999995,0.9699999999999995,,,31.21426840464982,31.21426840464982,,,62.42853680929964,0.13959936255518218,69.56958794198957,53.47886655606595,2,2,46446.83138611896,31,0.3468252044961093
1949.02,520.9513104406411,0.5352857142857141,1949.0,2.0,1948.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.16415879197263167,435.9513104406411,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,476.95131044064107,2.0,217.97565522032056,217.97565522032056,,,970.0,990.0,0.202067216808599,0.05738386954917718,989.7405489136421,0.3392779721451034,0.3392779721451034,,,19.40127094149711,19.40127094149711,,,0.9353571428571431,0.9353571428571431,,,0.8719026208812827,0.8719026208812827,,,0.975357142857143,0.975357142857143,,,37.864289024935594,37.864289024935594,,,75.72857804987119,0.14514081489475625,90.0819100370055,67.54706641587352,2,2,50889.60444951343,28,0.42071432249928425
1949.03,701.449485331384,0.43651612903225806,1949.0,3.0,1948.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.15359360729246008,594.449485331384,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,644.449485331384,2.7419354838709675,220.01530505111424,220.01530505111424,208.12978835234017,,970.0,990.0,0.29026057120659926,0.1059494205866955,989.6037900082072,0.34604113577436946,0.34604113577436946,0.3072094702771602,,19.257748872432323,19.257748872432323,19.2680129396034,,0.9348387096774194,0.9348387096774194,0.9330434782608698,,0.8800612202044569,0.8800612202044569,0.8325191534093603,,0.9748387096774195,0.9748387096774195,0.9730434782608698,,37.90419725468305,37.90419725468305,35.72658095501828,,102.31521263728291,0.14571415944620367,115.92537193412446,86.51185012516042,3,2,76122.51820213847,31,0.5684178479849049
1949.04,859.3685354353254,0.3749666666666668,1949.0,4.0,1948.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1458501079869676,734.3685354353253,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,792.3685354353254,3.0,244.7895118117751,244.7895118117751,244.7895118117751,,970.0,990.0,0.3846536110166063,0.15903602119332588,989.4563103677904,0.4254937306427159,0.4254937306427159,0.4254937306427159,,19.030816637147364,19.030816637147364,19.030816637147364,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9791580472471001,0.9791580472471001,0.9791580472471001,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,42.08643872073608,42.08643872073608,42.08643872073608,,126.25931616220832,0.1468906612986891,132.40946746304624,112.98025805737026,3,3,90906.70763678993,30,0.7014406453456012
1949.05,708.5047910492023,0.44019354838709673,1949.0,5.0,1948.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.2151852783785793,561.5047910492024,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,620.5047910492024,2.5161290322580645,222.65841646491134,222.65841646491134,225.11416885629774,,970.0,990.0,0.28069661412976876,0.09838821258165502,989.6209151732884,0.3554855791317659,0.3554855791317659,0.361808096103727,,19.26542959415681,19.26542959415681,19.159029838214643,,0.9361290322580645,0.9361290322580645,0.9368749999999997,,0.8906336658596453,0.8906336658596453,0.9004566754251908,,0.9761290322580646,0.9761290322580646,0.9768750000000004,,38.45838958209348,38.45838958209348,38.729750759582856,,96.90632794332653,0.13551299816120727,126.58736228940462,60.64105777150157,3,2,72098.30798983492,31,0.5383684885740362
1949.06,409.5842332281657,0.6413999999999997,1949.0,6.0,1948.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.2931916844815904,290.58423322816566,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,345.5842332281657,1.6333333333333333,190.4541955977053,158.1000594165164,,,970.0,990.0,0.15672539110898487,0.028116846645633124,989.8151577622456,0.27042105183266507,0.17779153564116887,,,19.544736710412703,19.62373592880265,,,0.9266666666666672,0.9189473684210526,,,0.7618167823908212,0.6324002376660656,,,0.9736666666666668,0.97,,,33.02622766473207,27.135865892552445,,,50.21227606334862,0.1222273084562984,61.86649940746755,41.81176852182511,2,1,36152.838765611,30,0.27895708924082563
1949.07,322.57840088828345,0.7530322580645162,1949.0,7.0,1948.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.33652937172435654,214.5784008882834,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.57840088828345,1.0,214.5784008882834,,,,970.0,990.0,0.1301469880424945,0.013328678014926385,989.8565243339426,0.3296471624757742,,,,19.526877171466758,,,,0.936774193548387,,,,0.8583136035531335,,,,0.9767741935483869,,,,37.62534683891221,,,,37.62534683891221,0.11630816152073434,43.64913763485588,30.162384159049633,1,1,27993.258048150696,31,0.20902970466062348
1949.08,262.08212208726485,0.8506774193548388,1949.0,8.0,1948.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.35634491933246,169.08212208726485,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.08212208726485,1.0,169.08212208726485,,,,970.0,990.0,0.11320981434793118,0.006908212208726487,989.8798819734433,0.20438857639584856,,,,19.675493397047475,,,,0.9225806451612907,,,,0.6763284883490597,,,,0.9699999999999995,,,,29.219295602672805,,,,29.219295602672805,0.11119672069443605,32.70040061865836,24.70382669337714,1,1,21739.15592838858,31,0.162329420014849
1949.09,213.4725755276091,0.9356333333333331,1949.0,9.0,1948.0,12.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.37031548834069045,135.13924219427574,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.47257552760914,1.0,135.13924219427574,,,,970.0,990.0,0.10004746892986671,0.003513924219427573,989.8964386068507,0.1320964843767287,,,,19.764342122473977,,,,0.9109999999999999,,,,0.540556968777103,,,,0.9666666666666669,,,,23.12678836275629,,,,23.12678836275629,0.10768113258166996,28.263162421256677,17.28007396592108,1,1,16651.28762118453,30,0.12848215757086828
1949.1,174.03588622773603,0.9848387096774186,1949.0,10.0,1949.0,1.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.38028055289465246,107.81007977612308,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,143.22943461483277,1.0,107.81007977612308,,,,970.0,990.0,0.0887145799823293,0.0008796909622553657,989.9104057290559,0.08255930788957933,,,,19.827846421165848,,,,0.8906451612903222,,,,0.43124031910449184,,,,0.964193548387097,,,,18.031444564324058,,,,18.031444564324058,0.103633959421634,20.273064086254934,16.038569369032867,1,1,13415.394755857087,31,0.10017469202402246
1949.11,194.33248066010557,0.9611,1949.0,11.0,1949.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.26001628966120005,144.33248066010563,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.33248066010557,1.0,144.33248066010563,,,,970.0,990.0,0.09897698204321784,0.004433248066010562,989.8965897698906,0.1502993302631217,,,,19.74629043962764,,,,0.9123333333333338,,,,0.5773299226404226,,,,0.9699999999999995,,,,24.767371595781974,,,,24.767371595781974,0.12688267793107444,32.56990462277612,20.439424433689286,1,1,17832.50754896302,30,0.1375965088654554
1949.12,316.8341269608609,0.7659999999999999,1949.0,12.0,1949.0,3.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.23185499292614958,246.22122373505437,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,283.0921914769898,1.3548387096774193,189.7366366253758,159.1838364000031,,,970.0,990.0,0.13595172219743612,0.019542032521238917,989.8445062452815,0.26077649952688237,0.18057125139966887,,,19.583729745754432,19.627109123442526,,,0.9274193548387101,0.9190909090909091,,,0.7589465465015031,0.6367353456000124,,,0.9719354838709675,0.97,,,32.90013172548315,27.334040941571416,,,42.59930754346011,0.13297363472658577,62.87654319907056,28.704527630213306,2,1,31693.88481233432,31,0.23666281968588948
1950.01,573.4328615544221,0.5066451612903226,1950.0,1.0,1949.0,4.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.1939287051728112,462.7877002640994,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,511.2070551028091,2.129032258064516,219.1410454083411,219.1410454083411,189.91847321748293,,970.0,990.0,0.21996537696124557,0.06523562155953286,989.7147990014794,0.3463949930391731,0.3463949930391731,0.2555565470568065,,19.368404008440073,19.368404008440073,19.37001640412425,,0.9354838709677422,0.9354838709677422,0.93,,0.8765641816333647,0.8765641816333647,0.7596738928699317,,0.9761290322580646,0.9761290322580646,0.97,,38.04125928672523,38.04125928672523,32.55382631836039,,80.28301229194857,0.13984426010847695,101.49902822347835,57.75898511208119,3,2,59730.56114520974,31,0.44601673495526983
1950.02,2306.033005783324,0.20503571428571424,1950.0,2.0,1949.0,5.0,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.0983120134253643,963.4518582731669,1189.5097189387286,32.785714285714285,6.428571428571429,11.232648521833683,30.115324006136593,1108.9474606964725,79.64285714285714,14.071428571428571,17.51836280754797,34.758181148993735,1196.5903178393298,1074.6845067950005,3.7142857142857144,256.6901762874082,256.6901762874082,256.6901762874082,270.73386117531913,970.0,990.001332575492,0.7281344916941485,0.3676403585265797,988.9055577252715,0.47183832460268993,0.47183832460268993,0.47183832460268993,0.5197538470373037,18.43371940066861,18.43371940066861,18.43371940066861,18.136669259865428,0.932888352935881,0.932888352935881,0.932888352935881,0.9320436941102335,1.0267607051496335,1.0267607051496335,1.0267607051496335,1.0829354447012767,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9800000000000002,42.26219602045,42.26219602045,42.26219602045,43.96766594301778,158.19206373493415,0.09489495262042616,178.08819071701384,99.52327162272096,4,3,106305.06682987565,28,0.8788447985274112
1950.03,4348.971846829262,0.030064516129032274,1950.0,3.0,1949.0,6.0,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.0662700356957041,1100.0,2960.939588764745,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2849.0686210228105,100.0,18.0,25.0,80.0,3025.9718468292613,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0023386261065,0.9219672131147545,0.4800000000000003,988.600371412992,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.065436632991766,18.065436632991766,18.065436632991766,18.065436632991766,0.9311571089642364,0.9311571089642364,0.9311571089642364,0.9311571089642364,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47328455116031,44.47328455116031,44.47328455116031,44.47328455116031,177.89313820464125,0.04133135622198631,178.08819071701384,177.8690891509726,4,4,132352.49482425302,31,0.9882952122480064
1950.04,3699.347853198779,0.04840000000000001,1950.0,4.0,1949.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07979458595882967,1100.0,2304.34785319878,30.0,4.000000000000001,7.0,55.0,2208.3478531987803,100.0,18.0,25.0,80.0,2376.34785319878,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.04811183160568141,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1950.05,2561.845104949153,0.12516129032258067,1950.0,5.0,1949.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1301745290001784,1100.0,1140.845104949153,35.0,4.000000000000001,8.0,52.001086320600585,1041.844018628552,100.0,18.0,25.0,75.00108632060059,1243.8440186285527,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07213091870379626,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1950.06,1208.0649489661303,0.29129999999999995,1950.0,6.0,1949.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18441946131062,915.8973592247182,82.16758974141194,14.142191448963159,2.071542590905973,3.595087372092287,5.086565079230263,57.27220325022022,67.14219144896316,14.071542590905972,15.595087372092285,18.08656507923026,177.27220325022026,1012.7061806366797,3.6333333333333333,250.83702149395634,250.83702149395634,250.09229975402857,258.7011397118672,970.0,990.0,0.6349944134186801,0.319318805884105,989.0456867806972,0.45027632068873963,0.45027632068873963,0.4476990775343261,0.4771099542670849,18.595410460008473,18.595410460008473,18.57767059080507,18.34226863586573,0.935489507206198,0.935489507206198,0.9353339729719289,0.9347342608092966,1.0033480859758255,1.0033480859758255,1.0003691990161143,1.034804558847469,0.9786666666666668,0.9786666666666668,0.9786206896551725,0.9795000000000001,41.80642958726741,41.80642958726741,41.625683323603944,42.54473236490985,152.2141746306252,0.1276834948774418,178.96782323451157,94.09614246701567,4,2,109594.20573405013,30,0.8456343035034732
1950.07,550.9133721579399,0.5223870967741936,1950.0,7.0,1949.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3460538192681425,364.91337215794005,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,433.91337215794,1.8709677419354838,200.48817936297795,188.91643371533385,185.35370004514425,,970.0,990.0,0.18980980306702083,0.04388506452635171,989.7663051324065,0.2982464111265362,0.2630587294124849,0.24323083208839055,,19.468058721280077,19.491683845587634,19.3853238002427,,0.9293548387096778,0.9273076923076926,0.93,,0.8019527174519117,0.7556657348613354,0.741414800180577,,0.9738709677419354,0.9726923076923075,0.97,,34.70540536927277,32.6167350110061,31.79786854913572,,63.08711436395968,0.11303445984497205,95.39360564740716,43.807576716968576,3,1,46936.813086786016,31,0.350483968688665
1950.08,367.7742910231912,0.6923548387096772,1950.0,8.0,1949.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.42621319531006174,212.77429102319127,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,273.77429102319127,1.032258064516129,208.31643891331632,138.19341540612308,,,970.0,990.0,0.13285149564805315,0.013575006440478715,989.8535734979113,0.31802568989163843,0.13506585425943757,,,19.535547808019835,19.68565377303537,,,0.9316129032258066,0.91,,,0.8332657556532652,0.5527736616244924,,,0.9741935483870964,0.97,,,36.271711598372626,23.55696447161727,,,37.03161367810222,0.0998261535783039,47.55761614935581,26.042365768436834,2,1,27551.520576508054,31,0.2057311871005679
1950.09,259.48497469676465,0.8554999999999997,1950.0,9.0,1949.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.45959283718539584,141.48497469676468,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.4849746967646,1.0,141.48497469676468,,,,970.0,990.0,0.10516533228298794,0.00414849746967647,989.8906861702475,0.14638306168608703,,,,19.744303108561226,,,,0.9109999999999999,,,,0.5659398987870587,,,,0.968,,,,24.227056362921953,,,,24.227056362921953,0.09241931634863373,32.029261551708196,16.781011802385887,1,1,17443.480581303796,30,0.13459475757178854
1950.1,205.23289686735603,0.9486129032258063,1950.0,10.0,1950.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3564266811156268,132.2328968673559,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.23289686735595,1.0,132.2328968673559,,,,970.0,990.0,0.09792030575023501,0.0032232896867355923,989.8988564045629,0.12423278015188567,,,,19.77462362441116,,,,0.91,,,,0.5289315874694237,,,,0.9699999999999995,,,,22.641013594744894,,,,22.641013594744894,0.11019868107491523,24.946931988627046,20.906991670509512,1,1,16844.914114490188,31,0.12578340885969375
1950.11,227.0415572244507,0.9119333333333333,1950.0,11.0,1950.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.29807064585628684,160.0415572244507,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.0415572244507,1.0,160.0415572244507,,,,970.0,990.0,0.10636653839506494,0.006132085526862008,989.8875013760784,0.1852951203025034,,,,19.702206255775593,,,,0.9203333333333337,,,,0.640166228897803,,,,0.9706666666666663,,,,27.659577135645346,,,,27.659577135645346,0.12122679361191181,37.84182225954037,23.279966936599212,1,1,19914.895537664663,30,0.15366431742025202
1950.12,373.5107124198919,0.6874193548387098,1950.0,12.0,1950.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.28420957324504076,269.5107124198919,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.5107124198919,1.5483870967741935,184.05540414730976,155.8302680264732,,,970.0,990.0,0.1470696981899437,0.024000565411533795,989.8289297363985,0.24897678788831082,0.17317645579736524,,,19.57995294851021,19.633423362288116,,,0.9258064516129035,0.9176470588235294,,,0.7362216165892389,0.6233210721058929,,,0.9722580645161286,0.9700000000000001,,,31.88427360914613,26.724846541723778,,,46.53983461589788,0.12370942914927559,64.41267061752644,32.4777360409495,2,1,34625.636954228015,31,0.2585546367549882
1951.01,586.7039537104972,0.49448387096774193,1951.0,1.0,1950.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20678875634053673,466.7039537104973,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.7039537104972,2.064516129032258,227.37766451499306,227.37766451499306,185.20368254792288,,970.0,990.0,0.221800321012071,0.06502572617798677,989.7131739528099,0.3719859237254059,0.3719859237254059,0.24285065299569836,,19.341188029084545,19.341188029084545,19.396579682935894,,0.9367741935483874,0.9367741935483874,0.93,,0.9095106580599722,0.9095106580599722,0.7408147301916914,,0.9767741935483872,0.9767741935483872,0.97,,39.489634722252745,39.489634722252745,31.79048687342349,,81.03026859762957,0.13771162269014525,96.04521331293647,61.70331981728496,3,2,60286.51983663642,31,0.45016815887572
1951.02,914.5405318614986,0.3648928571428573,1951.0,2.0,1950.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14116890708500815,776.6683727049457,12.300730585124361,3.4237744882523855,0.6188204316424148,0.4489317731797212,0.35914541854377696,7.450058473506063,43.923774488252384,7.261677574499558,5.448931773179721,4.359145418543776,76.87862990207749,833.3027565408773,3.357142857142857,229.42105843576718,229.42105843576718,229.42105843576718,247.53455271340346,970.0,990.0,0.44550461306937733,0.21192430466573198,989.3425710822648,0.37683421568935316,0.37683421568935316,0.37683421568935316,0.43735331766168206,18.965736866575526,18.965736866575526,18.965736866575526,18.548057606063292,0.9365712603359411,0.9365712603359411,0.9365712603359411,0.9363995289406348,0.9176842337430687,0.9176842337430687,0.9176842337430687,0.9901382108536136,0.9771428571428574,0.9771428571428574,0.9771428571428574,0.9790000000000001,39.00678597301085,39.00678597301085,39.00678597301085,41.228550810559206,131.74484035137513,0.1447615927204102,179.3249326328113,100.8379815888974,4,3,88532.53271612409,28,0.7319157797298618
1951.03,3565.1014689691656,0.06732258064516128,1951.0,3.0,1950.0,6.0,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06494768540346837,1100.0,2244.165985098198,44.225806451612904,7.645161290322581,13.96774193548387,62.246408150498056,2116.0808672702806,100.0,18.0,25.0,73.95608556985289,2248.145383399313,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05404791126303582,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1951.04,3024.8378520714386,0.08566666666666665,1951.0,4.0,1950.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08003615170714357,1100.0,1681.8378520714393,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1567.8378520714393,100.0,18.0,25.0,80.0,1701.8378520714396,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05899865814872994,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1951.05,2562.647165251887,0.1204516129032258,1951.0,5.0,1950.0,8.0,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12089930555547697,1100.0,1156.1632942841459,38.225806451612904,4.322580645161292,9.290322580645162,58.77434751589433,1045.5502370908323,100.0,18.0,25.0,79.83886364492659,1239.808301606961,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06988796731512653,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1951.06,1635.1303919035956,0.2182,1951.0,6.0,1950.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.16339715515392964,1066.3379169219647,311.7924749816314,26.35559171611696,4.230721011813872,7.412144555225456,19.411204668117122,254.38281303035788,88.35559171611696,16.230721011813873,21.412144555225453,35.41120466811712,407.38281303035797,1192.3363742051208,4.0,266.5844792304912,266.5844792304912,266.5844792304912,266.5844792304912,970.0,990.0,0.8447641908966583,0.44291807770073965,988.7123177314025,0.5048178685916576,0.5048178685916576,0.5048178685916576,0.5048178685916576,18.20749986281094,18.20749986281094,18.20749986281094,18.20749986281094,0.9332347029732555,0.9332347029732555,0.9332347029732555,0.9332347029732555,1.0663379169219647,1.0663379169219647,1.0663379169219647,1.0663379169219647,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.500525991381956,43.500525991381956,43.500525991381956,43.500525991381956,174.00210396552782,0.10978616665893896,178.8457888309359,148.59337839576747,4,4,125281.51485518002,30,0.9666783553640433
1951.07,780.9442393186777,0.41187096774193543,1951.0,7.0,1950.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3054334368887302,553.9442393186777,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,633.9442393186777,2.5483870967741935,215.47972562783886,215.47972562783886,226.28655891359955,214.83886838753506,970.0,990.0,0.29746075996149896,0.10269521973578416,989.5998440203025,0.3355147481626117,0.3355147481626117,0.3663080292346499,0.32678015568206115,19.264329272140102,19.264329272140102,19.069498376484535,18.921545190909942,0.9348387096774193,0.9348387096774193,0.9378571428571425,0.94,0.8619189025113557,0.8619189025113557,0.9051462356543982,0.8593554735501402,0.9751612903225805,0.9751612903225805,0.9771428571428574,0.9766666666666666,37.122481825746,37.122481825746,38.789577729878815,36.61219769984519,95.3059533714223,0.11961306244215103,149.06453652111287,56.17556301735039,4,2,70907.62930833819,31,0.5294775187301238
1951.08,458.82134479739085,0.5922580645161292,1951.0,8.0,1950.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4052915093995598,274.82134479739096,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.82134479739096,1.4193548387096775,207.24171447608325,161.15142615081066,,,970.0,990.0,0.15680413664858,0.024964268959478186,989.818231594392,0.31743671195957945,0.18546470725187422,,,19.50079488243237,19.607501819309416,,,0.9312903225806456,0.9207692307692308,,,0.8289668579043329,0.6446057046032428,,,0.9748387096774195,0.9700000000000001,,,36.05885000702074,27.696672536914086,,,47.6735836515331,0.10323528598739241,63.101642747051564,35.651929272165695,2,1,35469.14623674061,31,0.2648532425085171
1951.09,325.39578646850623,0.7497000000000001,1951.0,9.0,1950.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.42909621093030414,187.39578646850626,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.39578646850632,1.0,187.39578646850626,,,,970.0,990.0,0.12369278005083585,0.009671513373383728,989.8666357065757,0.25724480842873143,,,,19.60939089814705,,,,0.9273333333333335,,,,0.749583145874025,,,,0.9729999999999996,,,,32.58299599052135,,,,32.58299599052135,0.09916579655114847,43.075660232899175,23.366381216782223,1,1,23459.757113175372,30,0.18101664439178528
1951.1,282.92834333328375,0.8179032258064517,1951.0,10.0,1951.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.39223347844309037,172.92834333328378,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.92834333328378,1.0,172.92834333328378,,,,970.0,990.0,0.11615381934977033,0.007679821627193813,989.8761663590233,0.21725878411671465,,,,19.65890757490631,,,,0.9235483870967743,,,,0.6917133733331353,,,,0.9709677419354835,,,,29.93060210923495,,,,29.93060210923495,0.1051351917099045,45.996946934949605,24.642210080601565,1,1,22268.36796927081,31,0.1662811228290831
1951.11,342.79537401461323,0.7263,1951.0,11.0,1951.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.31346709059229944,236.79537401461317,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,286.7953740146132,1.1666666666666667,209.92218152820578,161.23915491844437,,,970.0,990.0,0.13720141572441025,0.017360168152491844,989.8454384161229,0.31728083931029893,0.1864795287867905,,,19.52815757681281,19.613367805978974,,,0.9330000000000002,0.9200000000000002,,,0.8396887261128234,0.6449566196737775,,,0.9746666666666666,0.97,,,36.609782391006696,27.705178570351233,,,41.227312152731905,0.11958269515016233,63.17201347553788,34.6308209908695,2,1,29683.664749966978,30,0.22904062307073286
1951.12,600.6606097207114,0.5100645161290323,1951.0,12.0,1951.0,3.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22013888862747297,480.0799645594212,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,535.3702871400665,2.3225806451612905,200.59107441936172,200.59107441936172,247.9914276573958,239.47093034931464,970.0,990.0,0.2543581563755125,0.09014353234869192,989.6554983112756,0.2923752692531776,0.2923752692531776,0.43698453419947453,0.4070140315940814,19.3631230420226,19.3631230420226,18.75171762811073,18.68555530421134,0.9309677419354844,0.9309677419354844,0.9399999999999998,0.94,0.8023642976774468,0.8023642976774468,0.9919657106295832,0.9578837213972585,0.9741935483870969,0.9741935483870969,0.9800000000000001,0.98,34.54379586195814,34.54379586195814,42.02325596272083,40.42038806816324,82.43665908033492,0.13429003083169586,169.18038993973846,55.7294252749717,4,2,61332.87435576918,31,0.457981439335194
1952.01,1657.1635876028618,0.2200645161290323,1952.0,1.0,1951.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.09758435866551925,1066.4151956803003,440.74839192256167,37.29113378198205,7.275971809039861,11.397633477300532,14.691613064085391,370.0920397901538,86.29113378198204,15.27597180903986,18.397633477300534,19.69161306408539,451.0920397901538,1186.3799347486224,4.0,266.60379892007506,266.60379892007506,266.60379892007506,266.60379892007506,970.0,990.0,0.8356295928975382,0.44148687369872536,988.722883533404,0.5044776197449053,0.5044776197449053,0.5044776197449053,0.5044776197449053,18.218405913658827,18.218405913658827,18.218405913658827,18.218405913658827,0.9334492834969769,0.9334492834969769,0.9334492834969769,0.9334492834969769,1.0664151956803007,1.0664151956803007,1.0664151956803007,1.0664151956803007,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.54474487172021,43.54474487172021,43.54474487172021,43.54474487172021,174.17897948688085,0.11234433135532874,178.57521358286547,155.9469238831037,4,4,129589.1607382393,31,0.9676609971493376
1952.02,3600.398707971923,0.05772413793103447,1952.0,2.0,1951.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.05593458139438335,1100.0,2303.398707971922,45.0,8.0,15.0,70.65446878351749,2164.744239188404,100.0,18.0,25.0,78.65446878351749,2278.744239188404,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.050502705810456364,177.8690891509726,177.8690891509726,4,4,123796.88604907683,29,0.9881616063942914
1952.03,5570.196721551545,0.010838709677419359,1952.0,3.0,1951.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.05707094214037418,1100.0,4155.196721551548,32.000000000000014,4.0,8.000000000000004,59.0,4052.196721551548,100.0,18.0,25.0,80.0,4247.196721551548,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0563868337149,0.9219672131147545,0.4800000000000003,988.6544196206,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.119484840599995,18.119484840599995,18.119484840599995,18.119484840599995,0.9312754089615247,0.9312754089615247,0.9312754089615247,0.9312754089615247,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.61201381734252,44.61201381734252,44.61201381734252,44.61201381734252,178.4480552693701,0.032324462756776695,178.91394709587397,177.8690891509726,4,4,132765.35312041137,31,0.991378084829834
1952.04,3427.87001083853,0.06583333333333333,1952.0,4.0,1951.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08822652696973902,1100.0,2032.87001083853,30.0,3.999999999999999,7.000000000000001,55.0,1936.8700108385299,100.0,18.0,25.0,80.0,2104.8700108385297,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05319583725783459,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1952.05,1733.8986948021566,0.20683870967741938,1952.0,5.0,1951.0,8.0,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14473196447960854,1086.84773959489,400.8574068201699,33.685756527177084,4.2935173069481305,8.57507502927072,24.38269520491887,329.920362751855,85.8470468497577,16.229001177915872,20.510558900238465,38.89882423717694,485.5655240421777,1209.4343465228021,4.0,271.7119348987225,271.7119348987225,271.7119348987225,271.7119348987225,970.0,990.0,0.8659336415840606,0.463413176606162,988.67065318181,0.5227490223621202,0.5227490223621202,0.5227490223621202,0.5227490223621202,18.147904159447645,18.147904159447645,18.147904159447645,18.147904159447645,0.9326147611207856,0.9326147611207856,0.9326147611207856,0.9326147611207856,1.0868477395948906,1.0868477395948906,1.0868477395948906,1.0868477395948906,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.19611744330979,44.19611744330979,44.19611744330979,44.19611744330979,176.78446977323915,0.10700905281150458,179.50119494954228,163.45748365943288,4,4,131527.64551128994,31,0.982135943184662
1952.06,836.4854718877522,0.39039999999999997,1952.0,6.0,1951.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.20193579533733302,675.4854718877522,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.4854718877522,2.933333333333333,231.03775088159685,231.03775088159685,227.67807070072672,231.0922112152777,970.0,990.0,0.3670424841541531,0.15432010461393547,989.4786374112318,0.38123309293465485,0.38123309293465485,0.3706215225829041,0.37863148015074993,19.097404318297258,19.097404318297258,18.995587401881874,18.771915439715677,0.9380000000000002,0.9380000000000002,0.9374999999999997,0.9399999999999997,0.9241510035263875,0.9241510035263875,0.9107122828029068,0.9243688448611107,0.9780000000000001,0.9780000000000001,0.9775,0.9800000000000002,39.70603769891282,39.70603769891282,38.869524308208725,39.193963374709156,115.77681516988727,0.13707990483226354,165.22939389344248,71.60120615820111,4,2,83359.3069223188,30,0.6432045287215957
1952.07,484.78563592192444,0.5669032258064519,1952.0,7.0,1951.0,10.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3565896770042612,315.2372488251502,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,381.01144237353736,1.6451612903225807,202.41900924199595,174.86827135388924,,,970.0,990.0,0.168490884921101,0.03304744976503006,989.798461665314,0.3042260451826125,0.22275200874288198,,,19.494235620131256,19.557941683292317,,,0.9293548387096778,0.9235,,,0.8096760369679837,0.6994730854155571,,,0.9745161290322583,0.9715,,,35.133616358560104,30.139464677858598,,,54.5784322797592,0.11141498888144914,76.8634119263384,41.54353479794172,2,1,40606.353616140834,31,0.3032135126653288
1952.08,364.28608555610646,0.6955806451612901,1952.0,8.0,1951.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.427866913878996,209.28608555610657,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.28608555610657,1.0,209.28608555610657,,,,970.0,990.0,0.13171417573991132,0.012627396189493571,989.8556584280705,0.31525230014391153,,,,19.540406127926676,,,,0.9338709677419353,,,,0.8371443422244265,,,,0.9748387096774189,,,,36.55069957887416,,,,36.55069957887416,0.09987581832242623,44.863381131211376,28.872857458997842,1,1,27193.72048668237,31,0.2030594421048564
1952.09,284.7618173416069,0.8128999999999996,1952.0,9.0,1951.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4165580700821503,166.76181734160704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.76181734160699,1.0,166.76181734160704,,,,970.0,990.0,0.11375468673245938,0.0067302762593396785,989.8795150370081,0.19992654713224517,,,,19.679588489875936,,,,0.920666666666667,,,,0.6670472693664278,,,,0.9699999999999995,,,,28.7656636337454,,,,28.7656636337454,0.10061030347830649,35.42964951030728,24.176347111317824,1,1,20711.27781629669,30,0.15980924240969668
1952.1,237.73042797988714,0.894516129032258,1952.0,10.0,1952.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4087093965185567,140.7304279798872,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.7304279798872,1.0,140.7304279798872,,,,970.0,990.0,0.10320355499314336,0.004073042797988723,989.8927234022087,0.1407546282660061,,,,19.751968773942853,,,,0.9125806451612907,,,,0.5629217119195489,,,,0.9699999999999995,,,,24.142803789657474,,,,24.142803789657474,0.1014267501925464,27.997759074743957,20.900925418890598,1,1,17962.246019505168,31,0.13412668772031935
1952.11,322.9306283496675,0.7542999999999996,1952.0,11.0,1952.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3339910515070551,216.93062834966753,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.93062834966753,1.1333333333333333,198.58469432472106,137.59450518709858,,,970.0,990.0,0.13055552129244066,0.014493394157354695,989.8549510845497,0.2918182981314236,0.13389301364639597,,,19.563132786418784,19.69111711441275,,,0.9293333333333336,0.91,,,0.794338777298884,0.5503780207483943,,,0.9740000000000001,0.97,,,34.56120417080103,23.461381413305407,,,37.68938835924175,0.11570353899071396,46.922762826610814,24.523486539734073,2,1,27136.35961865406,30,0.2093854908846764
1952.12,429.5637222392404,0.6193225806451612,1952.0,12.0,1952.0,3.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.26471435005625127,316.5314641747243,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,368.0475932069824,1.967741935483871,162.54897169485704,159.11524222919618,,,970.0,990.0,0.16418554755951448,0.03330629283494485,989.8025081596055,0.19102019181485547,0.18075734512742292,,,19.611487967790666,19.620874256869236,,,0.9200000000000004,0.9193333333333337,,,0.6501958867794281,0.6364609689167846,,,0.9703225806451609,0.9699999999999995,,,27.937782444469324,27.322736244953617,,,54.37914010087606,0.1262942224779903,65.2475647072529,46.38916842994045,2,1,40458.08023505177,31,0.30210633389375574
1953.01,607.0087015247178,0.4850645161290322,1953.0,1.0,1952.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20071817513013335,487.0087015247176,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,538.0087015247177,2.2580645161290325,217.78690980029788,217.78690980029788,199.31016745597194,,970.0,990.0,0.2325887573103784,0.07273657517458718,989.6946746675153,0.33913465519346647,0.33913465519346647,0.28155420361135214,,19.355540012321576,19.355540012321576,19.317075113713567,,0.9354838709677419,0.9354838709677419,0.9299999999999999,,0.8711476392011918,0.8711476392011918,0.7972406698238876,,0.9754838709677418,0.9754838709677418,0.9699999999999999,,37.75566201808971,37.75566201808971,34.06944824350138,,84.30343971192173,0.13847196831091654,106.65684744935218,65.16072396153706,3,2,62721.759145669756,31,0.4683524428440095
1953.02,963.8201048124058,0.34389285714285717,1953.0,2.0,1952.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.1452958399200852,823.9551892412654,2.8649155711405734,0.8992070770733186,0.14638254743054024,0.10455896245038587,0.08364716996030871,1.6311198142260197,43.899207077073314,7.14638254743054,5.104558962450385,4.083647169960309,79.63111981422603,880.1053378282195,3.392857142857143,242.5382693884594,242.5382693884594,242.5382693884594,245.2300609204399,970.0,990.0,0.4714174435039505,0.22869209210740296,989.2998904643886,0.4186006710770621,0.4186006710770621,0.4186006710770621,0.4272428861636126,18.881289793311577,18.881289793311577,18.881289793311577,18.610059683878248,0.9389773802030307,0.9389773802030307,0.9389773802030307,0.9392151496077137,0.9701530775538375,0.9701530775538375,0.9701530775538375,0.9809202436817597,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9800000000000003,41.28560019507579,41.28560019507579,41.28560019507579,41.176746746263255,140.0333796641165,0.1451739870347433,178.88920601017503,107.12103989214066,4,3,94102.43113428628,28,0.7779632203562027
1953.03,4102.291305246151,0.06474193548387093,1953.0,3.0,1952.0,6.0,58.96774193548387,11.419354838709678,12.806451612903226,14.548387096774194,150.16129032258064,247.90322580645162,0.06734672336536893,1100.0,2754.388079439699,38.83758347129326,6.213091368328387,11.148575239296127,56.694080825189246,2641.4947485355924,97.80532540677713,17.63244620703806,23.955026852199353,71.24246792196344,2791.656038858173,1239.3927984660145,4.0,275.0,275.0,275.0,275.0,970.0,990.0235222733849,0.914934385155363,0.4800000000000003,988.6285878882294,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.09365310822923,18.09365310822923,18.09365310822923,18.09365310822923,0.9312193386304303,0.9312193386304303,0.9312193386304303,0.9312193386304303,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.54573046989301,44.54573046989301,44.54573046989301,44.54573046989301,178.18292187957204,0.053255826645364296,178.80278508073386,177.8690891509726,4,4,132568.09387840162,31,0.9899051215531781
1953.04,4583.072790573736,0.02520000000000001,1953.0,4.0,1952.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06954931925093123,1100.0,3165.0727905737353,25.333333333333332,3.999999999999999,6.333333333333333,54.333333333333336,3075.0727905737353,100.0,18.0,25.0,80.0,3260.0727905737353,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0057357873217,0.9219672131147545,0.4800000000000003,988.603768574207,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.068833794206892,18.068833794206892,18.068833794206892,18.068833794206892,0.9311647835425175,0.9311647835425175,0.9311647835425175,0.9311647835425175,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48201479414029,44.48201479414029,44.48201479414029,44.48201479414029,177.92805917656116,0.03923859018800387,178.22696442313674,177.8690891509726,4,4,128108.20260712397,30,0.9884892176475615
1953.05,3191.3560700297207,0.07722580645161291,1953.0,5.0,1952.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.10244986575883425,1100.0,1770.3560700297205,35.0,4.0,8.000000000000002,57.0,1666.356070029721,100.0,18.0,25.0,80.0,1868.3560700297205,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05676842462979209,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1953.06,1756.6674518822692,0.2040666666666667,1953.0,6.0,1952.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.15281853787681451,1080.8434674475736,418.8239844346957,28.66603094601866,4.597896939919982,8.0858779555526,26.074644945350705,351.39953364785373,90.66603094601867,16.597896939919984,22.0858779555526,42.07464494535069,504.39953364785373,1210.193273289065,4.0,270.2108668618934,270.2108668618934,270.2108668618934,270.2108668618934,970.0,990.0,0.8695087089407125,0.45785585145456037,988.6726354396047,0.5175112373294062,0.5175112373294062,0.5175112373294062,0.5175112373294062,18.155124202275317,18.155124202275317,18.155124202275317,18.155124202275317,0.932646020294605,0.932646020294605,0.932646020294605,0.932646020294605,1.0808434674475742,1.0808434674475742,1.0808434674475742,1.0808434674475742,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.96026034944411,43.96026034944411,43.96026034944411,43.96026034944411,175.84104139777645,0.10407896479699083,178.7881740736571,156.0058169528216,4,4,126605.54980639898,30,0.9768946744320909
1953.07,811.8952031778383,0.40016129032258063,1953.0,7.0,1952.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.29414419925432406,584.8952031778384,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,664.8952031778385,2.6451612903225805,219.99361869600386,219.99361869600386,226.46604567291564,219.03125085340326,970.0,990.0,0.3183018007752057,0.11595615534384698,989.5657420438808,0.34815715013814097,0.34815715013814097,0.3667942813704014,0.33988249964725825,19.217584893742817,19.217584893742817,19.027969950724543,18.879660721585484,0.9361290322580645,0.9361290322580645,0.9379999999999996,0.9399999999999998,0.8799744747840154,0.8799744747840154,0.9058641826916625,0.8761250034136129,0.9761290322580645,0.9761290322580645,0.9773333333333336,0.978,37.89462469624109,37.89462469624109,38.746787734932006,37.29231385674403,100.55258440240799,0.12152693601967463,155.4550793353623,58.47860402931947,4,2,74811.12279539157,31,0.5586254689022667
1953.08,469.51447099555514,0.5819677419354838,1953.0,8.0,1952.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.39653591371145286,285.51447099555514,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.5144709955551,1.5483870967741935,196.9108207758935,161.5713621652654,,,970.0,990.0,0.16035535937121753,0.02710289419911104,989.8125417464297,0.28800015110626587,0.18687941703915745,,,19.524541595323406,19.605640210826294,,,0.9287096774193553,0.9205882352941177,,,0.7876432831035738,0.6462854486610619,,,0.9735483870967743,0.9700000000000001,,,34.16924466879164,27.763970784845906,,,49.39464800241682,0.10445877665516384,65.04360652587127,35.651929272165695,2,1,36749.61811379812,31,0.2744147111245379
1953.09,331.90939525461175,0.7393666666666665,1953.0,9.0,1952.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.41844657010601427,193.9093952546117,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.90939525461178,1.0,193.9093952546117,,,,970.0,990.0,0.1259203634855975,0.010233465964374409,989.8638461705501,0.2712895197092597,,,,19.592556650840784,,,,0.9306666666666668,,,,0.775637581018447,,,,0.9719999999999996,,,,33.73358819231615,,,,33.73358819231615,0.10113515716431472,44.14966681214627,25.470346358161546,1,1,24288.18349846763,30,0.18740882329064532
1953.1,271.30676492893184,0.8352580645161288,1953.0,10.0,1953.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4056222563324577,161.3067649289318,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.30676492893184,1.0,161.3067649289318,,,,970.0,990.0,0.11226366986213585,0.0061306764928931905,989.8816056536448,0.18440314861722568,,,,19.697202505027743,,,,0.920322580645162,,,,0.6452270597157276,,,,0.9699999999999995,,,,27.825235132541792,,,,27.825235132541792,0.10252927758585717,30.521903910787884,26.434525660315188,1,1,20701.974938611093,31,0.15458463962523217
1953.11,291.98611979389017,0.8000333333333333,1953.0,11.0,1953.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.36525754664397575,185.98611979389023,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.98611979389023,1.0,185.98611979389023,,,,970.0,990.0,0.12025393537832502,0.009067375839956126,989.8706786887822,0.24901871268756862,,,,19.62165997609414,,,,0.9266666666666666,,,,0.7439444791755608,,,,0.9709999999999998,,,,32.23152326730446,,,,32.23152326730446,0.1099569690872562,46.21536262810668,27.59456858085562,1,1,23206.69675245921,30,0.17906401815169146
