MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1953.12,506.7108934011171,0.5527741935483871,1953.0,12.0,1953.0,3.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.24237089695148512,386.1302482398269,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,441.420570820472,1.8709677419354838,209.40021441849362,202.91226105412335,,,970.0,990.0,0.18862047712044225,0.0472260496479654,989.7641534732313,0.3149828812563531,0.2942908715603646,,,19.449170591975218,19.459309725668543,,,0.9348387096774197,0.9340740740740744,,,0.8376008576739747,0.8116490442164933,,,0.9754838709677421,0.9748148148148151,,,36.45889820057905,35.291400307733205,,,67.19656943634666,0.1318273764852014,79.92416573867693,41.979758183126215,2,1,49994.24766064192,31,0.3733142746463704
1954.01,780.4630112744554,0.4060000000000003,1954.0,1.0,1953.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.18063206187895078,641.4630112744558,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,700.4630112744557,2.806451612903226,230.16811970245095,230.16811970245095,224.59719711824607,,970.0,990.0,0.32329609918009194,0.12249044280435362,989.5542134580161,0.3788836017653,0.3788836017653,0.36023098616452687,,19.17532985625027,19.17532985625027,19.163841140466978,,0.9377419354838713,0.9377419354838713,0.9372000000000001,,0.9206724788098044,0.9206724788098044,0.8983887884729844,,0.9777419354838712,0.9777419354838712,0.9772000000000003,,39.70772632414191,39.70772632414191,38.677351398545326,,110.60686506646557,0.14130717414820407,127.82481724137668,80.67359295036107,3,2,82291.50760945037,31,0.6144825837025865
1954.02,1047.8372400473102,0.31814285714285706,1954.0,2.0,1953.0,5.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.14945630714027489,891.3889815919559,1.5911155982111123,0.49940124615385273,0.08129787728085976,0.058069912343471246,0.046455929874776994,0.9058906325581514,47.785115531868136,7.795583591566574,6.4866413409148995,4.7607416441604915,89.62017634684386,953.4563220563057,3.8214285714285716,234.39615864395765,234.39615864395765,234.39615864395765,229.113659064449,970.0,990.0,0.5344924676095707,0.26946073274254795,989.1960467996478,0.3923560922745858,0.3923560922745858,0.3923560922745858,0.3745363772914618,18.80369070737329,18.80369070737329,18.80369070737329,18.77766965608931,0.9379074141195033,0.9379074141195033,0.9379074141195033,0.937452504145482,0.9375846345758306,0.9375846345758306,0.9375846345758306,0.9164546362577962,0.978214285714286,0.978214285714286,0.978214285714286,0.977826086956522,39.65147877255617,39.65147877255617,39.65147877255617,38.65594379630984,150.70753300749442,0.14371026173297322,179.10062790393198,125.0986393594572,4,3,101275.46218103626,28,0.8372640722638579
1954.03,2090.079745629598,0.16970967741935483,1954.0,3.0,1953.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.09341907353954765,1100.0,807.0797456295984,47.312612920585984,8.381974328402562,13.961644355194732,37.96995722887176,699.4535567965432,96.31261292058599,17.38197432840256,22.961644355194732,46.96995722887177,806.4535567965432,1236.6562316041832,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9094240806637629,0.4800000000000003,988.6105759193365,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.075641139336234,18.075641139336234,18.075641139336234,18.075641139336234,0.9311793020533611,0.9311793020533611,0.9311793020533611,0.9311793020533611,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.499470889280026,44.499470889280026,44.499470889280026,44.499470889280026,177.9978835571201,0.09089326887434614,179.00258027885909,177.8690891509726,4,4,132430.42536649728,31,0.9888771308728889
1954.04,3466.0105745145916,0.06013333333333335,1954.0,4.0,1953.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07811946179671796,1100.0,2097.010574514592,35.333333333333336,4.333333333333331,8.333333333333334,57.0,1992.010574514592,100.0,18.0,25.0,80.0,2143.010574514592,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05158585575374059,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1954.05,2304.282426296364,0.14593548387096777,1954.0,5.0,1953.0,8.0,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1343311116152299,1100.0,899.2501682318475,38.54838709677419,4.35483870967742,9.419354838709678,48.32063433292344,798.606953253763,100.0,18.0,25.0,69.19160207485893,992.0908242215049,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07907110414566769,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1954.06,1202.1268996533422,0.28906666666666675,1954.0,6.0,1953.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.1824483664258318,925.4870883045094,66.6398113488329,12.446375917361618,1.7973484332810525,3.1808507673180677,4.125321654927751,45.08991457594439,65.4463759173616,13.797348433281053,15.18085076731807,17.125321654927752,165.0899145759444,1019.91166342247,3.7,249.17024371858642,249.17024371858642,249.17024371858642,254.25193878392886,970.0,990.0,0.6336887447884071,0.31862852589975427,989.0476827293118,0.44366356089691733,0.44366356089691733,0.44366356089691733,0.4612650255247067,18.604019168414922,18.604019168414922,18.604019168414922,18.40873220712519,0.9364042298560542,0.9364042298560542,0.9364042298560542,0.9358155664610295,0.9966809748743456,0.9966809748743456,0.9966809748743456,1.0170077551357155,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9795238095238097,41.60768058484262,41.60768058484262,41.60768058484262,42.00803906321844,154.22866909878078,0.12973441590242843,178.89034576638426,103.38409910718386,4,3,111044.64175112215,30,0.8568259394376709
1954.07,585.5541226607986,0.4994193548387097,1954.0,7.0,1953.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3246469406990322,399.55412266079855,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,468.55412266079855,2.064516129032258,193.4078775052539,193.4078775052539,197.4446985795054,,970.0,990.0,0.20336454132111717,0.05156012478065179,989.7450753338984,0.2741988540882478,0.2741988540882478,0.27618135288130863,,19.470876479809984,19.470876479809984,19.317233130772053,,0.9287096774193551,0.9287096774193551,0.93,,0.7736315100210158,0.7736315100210158,0.7897787943180216,,0.9729032258064513,0.9729032258064513,0.97,,33.41145439846392,33.41145439846392,33.751778529159,,69.00044289558325,0.1165798776051816,103.76849063024497,47.68941525806357,3,2,51336.32951431395,31,0.38333579386435146
1954.08,406.176292560422,0.6461290322580645,1954.0,8.0,1953.0,11.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.43553143302530584,231.53113127009945,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,299.30532481848655,1.2903225806451613,188.70854848727348,147.50000736306717,,,970.0,990.0,0.1413560119323387,0.016920224664881738,989.8417237634028,0.2607083633898548,0.1541026032259962,,,19.58101540001293,19.656712887093192,,,0.9274193548387096,0.9155555555555556,,,0.7548341939490938,0.5900000294522687,,,0.9725806451612898,0.9699999999999999,,,32.7509191136724,25.26283343819334,,,40.08529011185757,0.0977517002722635,52.42987419111809,28.309895448657915,2,1,29823.455843222022,31,0.22269605617698643
1954.09,301.3312008083758,0.7862333333333331,1954.0,9.0,1953.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4612410287503269,163.33120080837585,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.33120080837585,1.0,163.33120080837585,,,,970.0,990.0,0.11563604770551249,0.006348141803492944,989.8780158104908,0.19327932468580086,,,,19.684736485805214,,,,0.92,,,,0.6533248032335036,,,,0.9699999999999995,,,,28.17236587541676,,,,28.17236587541676,0.09288243759614631,35.40614582418824,20.572732144512532,1,1,20284.10343030007,30,0.15651314375231537
1954.1,228.63771050845813,0.9100000000000003,1954.0,10.0,1954.0,1.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4425839837411188,127.44416212136144,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,174.37964599232913,1.0,127.44416212136144,,,,970.0,990.0,0.09933397022465766,0.0027444162121361445,989.897921613563,0.11513202185791976,,,,19.782789591705264,,,,0.9087096774193548,,,,0.5097766484854458,,,,0.9699999999999995,,,,21.80277917927427,,,,21.80277917927427,0.0953552750834988,24.642210080601565,19.382439351445857,1,1,16221.267709380065,31,0.12112655099596822
1954.11,255.40693612136377,0.8640333333333331,1954.0,11.0,1954.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3683126130685956,162.4069361213638,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.40693612136383,1.0,162.4069361213638,,,,970.0,990.0,0.11022681198574971,0.0064108738171493726,989.8833623141971,0.19199141889489577,,,,19.6913708953022,,,,0.9193333333333338,,,,0.649627744485455,,,,0.9709999999999998,,,,28.047010704920677,,,,28.047010704920677,0.10898353062975459,38.58920688140651,20.05300061181134,1,1,20193.847707542885,30,0.15581672613844819
1954.12,474.39693827342376,0.5928709677419355,1954.0,12.0,1954.0,3.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.23953020869109726,365.42919633794,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,414.9130673056819,1.7419354838709677,213.21942605768885,205.1522990733819,,,970.0,990.0,0.18303715410618257,0.0440440863662324,989.7729187595277,0.33206281037931484,0.30928500484752314,,,19.440855949148258,19.437991725787402,,,0.9341935483870971,0.9321739130434783,,,0.8528777042307554,0.8206091962935275,,,0.9761290322580648,0.9747826086956524,,,37.111898771448885,35.57104830988164,,,63.50332171103849,0.1322149622130576,94.49518413869814,38.55972019331041,2,1,47246.47135301263,31,0.35279623172799157
1955.01,918.024629415811,0.35977419354838713,1955.0,1.0,1954.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.15567901763740333,779.0246294158111,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,838.0246294158111,3.3548387096774195,232.63967166509735,232.63967166509735,231.51989722115903,231.70891266827792,970.0,990.0,0.4367700885190211,0.2014594813374115,989.3617704301435,0.3885389363034931,0.3885389363034931,0.3847759194626235,0.38131849568942483,18.97323149384007,18.97323149384007,18.967137915721345,18.765391001413942,0.93741935483871,0.93741935483871,0.9373333333333336,0.9391666666666664,0.9305586866603895,0.9305586866603895,0.9260795888846362,0.9268356506731118,0.9774193548387098,0.9774193548387098,0.9773333333333336,0.9791666666666669,39.66165674862257,39.66165674862257,39.44743641288053,39.21287786304425,132.67743048895306,0.14395126114575316,172.7032474011852,92.17653364176736,4,2,98712.00828378108,31,0.7370968360497392
1955.02,1995.245347031614,0.17849999999999996,1955.0,2.0,1954.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.08648216566478183,1098.0370554832139,735.2082915484003,44.841999562095495,8.664794038983896,14.372617715355116,22.691613936679023,644.6372662952866,93.84199956209548,16.664794038983896,21.372617715355116,27.691613936679015,737.6372662952866,1229.9164667996483,4.0,274.50926387080347,274.50926387080347,274.50926387080347,274.50926387080347,970.0,990.0,0.8986924739643494,0.4774481721281783,988.6238593539076,0.5330764599811334,0.5330764599811334,0.5330764599811334,0.5330764599811334,18.090782893926335,18.090782893926335,18.090782893926335,18.090782893926335,0.9315020514090884,0.9315020514090884,0.9315020514090884,0.9315020514090884,1.0980370554832144,1.0980370554832144,1.0980370554832144,1.0980370554832144,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47084749322885,44.47084749322885,44.47084749322885,44.47084749322885,177.8833899729154,0.0949516059914971,178.90973691143304,173.7578511729002,4,4,119537.63806179908,28,0.988241055405085
1955.03,2966.5289744265774,0.09067741935483874,1955.0,3.0,1954.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08147276744173347,1100.0,1627.5289744265779,41.0,7.0,13.0,67.0,1499.5289744265776,100.0,18.0,25.0,80.0,1643.5289744265779,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.060633836550084336,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1955.04,3314.8394131622504,0.06873333333333334,1955.0,4.0,1954.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08973009248453982,1100.0,1919.8394131622517,30.0,4.0,7.000000000000002,55.0,1823.8394131622515,100.0,18.0,25.0,80.0,1991.8394131622515,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05410240616833096,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1955.05,2349.878336632059,0.14019354838709677,1955.0,5.0,1954.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.1184427587202092,1100.0,973.878336632059,45.0,5.0,12.0,55.55925240258463,856.3190842294741,100.0,18.0,25.0,72.55925240258465,1034.3190842294741,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.0763308174278697,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1955.06,1487.9725340546886,0.2370666666666667,1955.0,6.0,1954.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.17869052164046081,1039.9036759396072,191.06885811508067,20.792075201037093,3.3797178153467997,5.752640826013873,11.895337470199575,149.24908680248333,82.7920752010371,15.379717815346801,19.75264082601387,27.895337470199575,302.2490868024833,1157.8281097820052,3.966666666666667,262.2398447677719,262.2398447677719,262.2398447677719,261.9146292789223,970.0,990.0,0.7975746648917242,0.41677068491485375,988.7856546501932,0.489856191698357,0.489856191698357,0.489856191698357,0.4887448339910047,18.295798458495053,18.295798458495053,18.295798458495053,18.278584090005445,0.9337971191332255,0.9337971191332255,0.9337971191332255,0.9335832266895435,1.0489593790710876,1.0489593790710876,1.0489593790710876,1.0476585171156891,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9793103448275864,42.98160538237163,42.98160538237163,42.98160538237163,42.87257997273519,170.3883101207589,0.11704264463228738,178.8457888309359,138.4300267854855,4,3,122679.58328694642,30,0.9466017228931051
1955.07,727.2447773956942,0.43364516129032254,1955.0,7.0,1954.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3267216244084768,500.24477739569426,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,580.2447773956943,2.3870967741935485,206.98721054011122,206.98721054011122,224.19478523507,208.23840819385396,970.0,990.0,0.2645831373789935,0.0831859619007077,989.6522309007204,0.31140282146706993,0.31140282146706993,0.35973229709421495,0.30697107418910835,19.340828079253257,19.340828079253257,19.121561991421036,18.986668666848175,0.9322580645161292,0.9322580645161292,0.9363636363636361,0.93,0.827948842160445,0.827948842160445,0.8967791409402802,0.8329536327754158,0.9745161290322577,0.9745161290322577,0.9763636363636365,0.97,35.688025915074206,35.688025915074206,38.44998441929529,34.98914234407363,86.14827669970715,0.11602687621348548,139.9565693762945,51.79766420557073,4,2,64094.31786458215,31,0.4786015372205955
1955.08,449.0426448907523,0.5993548387096773,1955.0,8.0,1954.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.41291097645346103,265.0426448907524,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.04264489075234,1.4838709677419355,192.7646790827144,149.3744626699451,,,970.0,990.0,0.1535565979341982,0.023009945572780525,989.823433456493,0.27768347710416946,0.15858740480940253,,,19.54574997938885,19.646912244511594,,,0.9270967741935487,0.9153333333333333,,,0.7710587163308574,0.5974978506797805,,,0.9735483870967742,0.9700000000000002,,,33.44306627516386,25.566225066205387,,,45.8138203394568,0.10154989481630022,57.992590554121875,34.572406479253324,2,1,34085.482332555854,31,0.2545212241080933
1955.09,332.43618132882716,0.7389,1955.0,9.0,1954.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4181460545361725,194.43618132882713,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.43618132882713,1.0,194.43618132882713,,,,970.0,990.0,0.12607999341873283,0.010399027172042965,989.8635209794094,0.27331695113086496,,,,19.590204028278354,,,,0.9296666666666671,,,,0.7777447253153085,,,,0.9729999999999996,,,,33.83613664715348,,,,33.83613664715348,0.1011915280053936,42.680371344280005,26.411729953816813,1,1,24362.018385950505,30,0.18797853692863045
1955.1,267.1156066807919,0.843096774193548,1955.0,10.0,1955.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.41233463774996254,157.115606680792,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.1156066807919,1.0,157.115606680792,,,,970.0,990.0,0.1108348659139064,0.005711560668079205,989.883453573418,0.17537846551815825,,,,19.70807510789983,,,,0.9203225806451619,,,,0.6284624267231682,,,,0.9699999999999995,,,,27.12246839623766,,,,27.12246839623766,0.10143496988461527,31.462846073152164,23.851016986535434,1,1,20179.116486800824,31,0.15068037997909814
1955.11,300.0781520735989,0.7888666666666665,1955.0,11.0,1955.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.35671281333649496,194.0781520735988,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.0781520735989,1.0,194.0781520735988,,,,970.0,990.0,0.12292938864279807,0.010478753664566924,989.8665918576928,0.272797018028008,,,,19.593794839664614,,,,0.9306666666666671,,,,0.7763126082943955,,,,0.9743333333333336,,,,33.87269993605328,,,,33.87269993605328,0.11217558048569146,41.56997625980145,27.59456858085562,1,1,24388.343953958363,30,0.18818166631140712
1955.12,422.16900395828014,0.6289354838709679,1955.0,12.0,1955.0,3.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2618857309309717,313.65287492602187,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,362.910939442151,1.6774193548387097,196.95104301546235,172.2741328203499,,,970.0,990.0,0.16247964778521615,0.03273057498520439,989.8047897772294,0.2854640998665842,0.21213590494074144,,,19.51932567736299,19.576964243009844,,,0.9293548387096775,0.9242857142857143,,,0.7878041720618493,0.6890965312813998,,,0.9732258064516126,0.9699999999999999,,,34.165329916012766,29.67158355689032,,,54.26543490616427,0.12777546216540273,73.72615240409758,40.5254370605395,2,1,40373.48357018621,31,0.3014746383675792
1956.01,650.1184671560873,0.46299999999999997,1956.0,1.0,1955.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.187658323501688,530.118467156087,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,581.1184671560871,2.3548387096774195,228.149618246775,228.149618246775,208.03601368533202,,970.0,990.0,0.2553828605459855,0.08532659720186721,989.6592905422522,0.37320014336454876,0.37320014336454876,0.3077854314134221,,19.286090398887602,19.286090398887602,19.26768266935852,,0.9367741935483871,0.9367741935483871,0.9336363636363635,,0.9125984729870995,0.9125984729870995,0.8321440547413281,,0.976774193548387,0.976774193548387,0.9736363636363637,,39.50940601117654,39.50940601117654,35.754700327429134,,91.70596375144082,0.14061147175557112,120.27831617867673,70.30198587382094,3,2,68229.23703107197,31,0.5094775763968934
1956.02,1104.9048799109523,0.3150689655172414,1956.0,2.0,1955.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.13097774903716833,891.3015631896951,76.6033167212573,10.614296736085361,1.9652784582400387,2.512801956637808,2.2365931889418187,59.27434638135225,53.61429673608536,8.965278458240038,7.5128019566378095,6.236593188941819,137.27434638135225,961.3939403406583,3.586206896551724,248.49409459801578,248.49409459801578,248.49409459801578,248.75053543963472,970.0,990.0,0.5623575296794313,0.28288049970546797,989.154761970615,0.43979327283903674,0.43979327283903674,0.43979327283903674,0.44206989978927896,18.714968697776044,18.714968697776044,18.714968697776044,18.505207428680297,0.9378387804263719,0.9378387804263719,0.9378387804263719,0.9363132136685168,0.9939763783920632,0.9939763783920632,0.9939763783920632,0.9950021417585387,0.9796551724137935,0.9796551724137935,0.9796551724137935,0.9794117647058824,41.865197226986666,41.865197226986666,41.865197226986666,41.3301183500335,149.8235920930486,0.13928777520441127,178.88920601017503,118.76133433180976,4,3,104277.22009676183,29,0.8323532894058255
1956.03,3881.419880513488,0.047838709677419364,1956.0,3.0,1955.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.06368371021425616,1100.0,2542.4198805134865,41.0,7.0,13.0,66.0965413132563,2415.3233392002307,100.0,18.0,25.0,79.0965413132563,2559.3233392002303,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.04739482648353238,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1956.04,4063.8549361589135,0.03836666666666668,1956.0,4.0,1955.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07364066425347363,1100.0,2668.8549361589126,29.999999999999993,3.999999999999999,7.0,55.0,2572.8549361589126,100.0,18.0,25.0,80.0,2740.8549361589126,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0005334912919,0.9219672131147545,0.4800000000000003,988.5985662781774,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06363149817717,18.06363149817717,18.06363149817717,18.06363149817717,0.9311529929134391,0.9311529929134391,0.9311529929134391,0.9311529929134391,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46864393266992,44.46864393266992,44.46864393266992,44.46864393266992,177.87457573067968,0.04440242106677088,178.03368654218548,177.8690891509726,4,4,128069.69452608928,30,0.9881920873926642
1956.05,5181.795002825025,0.01561290322580646,1956.0,5.0,1955.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.06639811434433315,1100.0,3741.795002825025,29.0,4.0,7.0,56.0,3645.795002825025,100.0,18.0,25.0,80.0,3858.795002825025,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0329116767005,0.9219672131147545,0.4800000000000003,988.6309444635859,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.096009683585816,18.096009683585816,18.096009683585816,18.096009683585816,0.9312253272286937,0.9312253272286937,0.9312253272286937,0.9312253272286937,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.55181581250064,44.55181581250064,44.55181581250064,44.55181581250064,178.20726325000257,0.03479687462936445,178.49895317212503,177.8690891509726,4,4,132586.20385800194,31,0.9900403513889035
1956.06,2821.4373135592878,0.10666666666666669,1956.0,6.0,1955.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.10874303722953402,1100.0,1428.4373135592873,32.99999999999999,5.0,10.0,56.65371983451844,1323.7835937247692,100.0,18.0,25.0,73.65371983451843,1504.7835937247692,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0660137371451451,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1956.07,1320.151134532309,0.266741935483871,1956.0,7.0,1955.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.20307491019780263,953.4221106338349,110.72902389847356,13.324949293527519,2.219723413799099,3.81229669266796,5.622958244844361,85.74909625363462,76.32494929352751,14.219723413799098,16.81229669266796,18.622958244844362,240.74909625363466,1060.7790800338294,3.7419354838709675,254.35428069390485,254.35428069390485,254.35428069390485,256.5711880485104,970.0,990.0,0.6797351035900708,0.3403563695640461,988.9799085268459,0.46163473912012404,0.46163473912012404,0.46163473912012404,0.46985944433162813,18.518273787725743,18.518273787725743,18.518273787725743,18.3580429243093,0.9356614305146624,0.9356614305146624,0.9356614305146624,0.934152362867588,1.0174171227756192,1.0174171227756192,1.0174171227756192,1.0262847521940412,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9791304347826089,42.269533256105824,42.269533256105824,42.269533256105824,42.188012519580276,158.1093832505867,0.12198642629770912,178.78274419714515,112.88393036128238,4,3,117633.3811384365,31,0.8783854625032593
1956.08,658.1469522225904,0.46225806451612905,1956.0,8.0,1955.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.3160608376098745,456.1469522225904,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,534.1469522225904,2.2580645161290325,201.40932380052294,201.40932380052294,206.64718040848473,,970.0,990.0,0.23486526120812568,0.06673904303207953,989.6983956957597,0.2937282518967268,0.2937282518967268,0.30456519230171714,,19.404667443863097,19.404667443863097,19.259691936665455,,0.9316129032258067,0.9316129032258067,0.9337499999999999,,0.8056372952020918,0.8056372952020918,0.826588721633939,,0.9735483870967737,0.9735483870967737,0.9737499999999999,,34.795560492180115,34.795560492180115,35.510887559098705,,78.75522099961151,0.11808379423029673,120.34361354707531,51.96734363283958,3,2,58593.884423710995,31,0.4375290055533975
1956.09,427.4197918277651,0.6220333333333332,1956.0,9.0,1955.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.34420417596033703,281.41979182776515,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.4197918277651,1.5666666666666667,193.6599780224716,154.8702596564003,,,970.0,990.0,0.15633867625276332,0.026283958365553018,989.8173773653817,0.2802871261997587,0.1706533320933108,,,19.53709023918192,19.6316544801395,,,0.9266666666666673,0.9164705882352943,,,0.7746399120898865,0.619481038625601,,,0.9743333333333336,0.9700000000000001,,,33.60585897185618,26.52207082489877,,,48.635032439298826,0.1134265877845075,60.804555766500414,39.99184771307762,2,1,35017.22335629516,30,0.2701946246627713
1956.1,329.7053013734016,0.7414193548387094,1956.0,10.0,1956.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.36514977481137634,209.7053013734016,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.7053013734016,1.0,209.7053013734016,,,,970.0,990.0,0.1305294358804654,0.012244362387265718,989.8572262017318,0.3139006046410532,,,,19.543325597091236,,,,0.9338709677419352,,,,0.8388212054936063,,,,0.9738709677419352,,,,36.583345264316215,,,,36.583345264316215,0.11071420023476661,43.89591048076711,32.92495669370906,1,1,27218.008876651245,31,0.20324080702397884
1956.11,375.9994058218145,0.6835333333333334,1956.0,11.0,1956.0,2.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3010301548387222,264.6660724884811,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,317.9994058218145,1.5,188.3519475059919,152.62824996497847,,,970.0,990.0,0.14756437831720778,0.022974755114674495,989.829460866568,0.26309803608866567,0.16599386357188456,,,19.56636283047944,19.64191024236941,,,0.9256666666666669,0.916,,,0.7534077900239675,0.6105129998599141,,,0.9726666666666663,0.9700000000000002,,,32.62058019103712,26.1388503575879,,,45.69000536983108,0.12075333082762103,60.618539257937485,33.28514567996743,2,1,32896.80386627837,30,0.2538333631657282
1956.12,541.5350771641175,0.5231612903225805,1956.0,12.0,1956.0,3.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.22785677683333735,418.3737868415369,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,474.9544320028272,2.0,209.18689342076846,209.18689342076846,,,970.0,990.0,0.19968966376477654,0.05367475736830739,989.7466355788665,0.3105508813394147,0.3105508813394147,,,19.43608469752748,19.43608469752748,,,0.9332258064516132,0.9332258064516132,,,0.8367475736830741,0.8367475736830741,,,0.9735483870967743,0.9735483870967743,,,36.24659937346983,36.24659937346983,,,72.49319874693965,0.13377585804696632,78.82468226624073,58.26922436648932,2,2,53934.93986772314,31,0.4027399930385539
1957.01,639.2546681520481,0.46387096774193537,1957.0,1.0,1956.0,4.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.20761257809693046,506.9966036359193,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,563.1578939584999,2.096774193548387,244.51454708350494,244.51454708350494,185.66426451206425,,970.0,990.0,0.24330459130614432,0.07456454378637319,989.6821308649078,0.4270173697709251,0.4270173697709251,0.24405853827149301,,19.255113495136577,19.255113495136577,19.39401808719157,,0.9390322580645163,0.9390322580645163,0.93,,0.9780581883340198,0.9780581883340198,0.7426570580482569,,0.9790322580645163,0.9790322580645163,0.9700000000000001,,42.46545018390769,42.46545018390769,31.86534828371971,,88.01464375011082,0.1375853431026813,96.04521331293647,76.19493341361643,3,2,65482.89495008244,31,0.48897024305617115
1957.02,937.6730425565744,0.36817857142857147,1957.0,2.0,1956.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14505514277881884,747.7035240414745,64.39808994367147,5.038966830220701,0.9432205138897489,1.3295058909155588,1.880236202734933,55.20616050591052,45.5389668302207,7.586077656746892,6.329505890915558,5.880236202734933,124.63473193448193,807.1580744193574,3.2142857142857144,231.65381988986928,231.65381988986928,230.0707597200048,250.16774955549607,970.0,990.0,0.42569832347440856,0.1931017416217577,989.3811999349037,0.3857109339507812,0.3857109339507812,0.3802708361631374,0.4476284386101726,18.995489000953025,18.995489000953025,18.991203492085567,18.47816361124672,0.9354892359599328,0.9354892359599328,0.9353221706251155,0.9348140866968736,0.9266152795594775,0.9266152795594775,0.9202830388800196,1.0006709982219841,0.9764285714285715,0.9764285714285715,0.9762962962962964,0.9785714285714285,39.38505164917164,39.38505164917164,39.08856151737174,41.403978010944215,126.81363926425927,0.14070605026420088,178.8530488716276,94.78057041553838,4,2,85218.76558558224,28,0.7045202181347738
1957.03,7260.178171037591,0.005387096774193551,1957.0,3.0,1956.0,6.0,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.04216462244957323,1100.0,5869.694300069849,34.90322580645161,4.967741935483872,9.61290322580645,61.58064516129032,5758.629783940817,100.0,18.0,25.0,80.0,5937.178171037591,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.2694607597474,0.9219672131147545,0.4800000000000003,988.8674935466327,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.33255876663272,18.33255876663272,18.33255876663272,18.33255876663272,0.9316020526392725,0.9316020526392725,0.9316020526392725,0.9316020526392725,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.15260562712182,45.15260562712182,45.15260562712182,45.15260562712182,180.6104225084873,0.025958681676422422,183.91198425559887,177.8690891509726,4,4,134374.15434631455,31,1.0033912361582629
1957.04,3648.254219397362,0.05593333333333334,1957.0,4.0,1956.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08816136472437373,1100.0,2230.2542193973622,25.33333333333333,3.999999999999999,6.333333333333334,54.333333333333336,2140.2542193973627,100.0,18.0,25.0,80.0,2325.2542193973627,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0499191167347371,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1957.05,2038.4709876072902,0.17235483870967738,1957.0,5.0,1956.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.1399673095665865,1100.0,662.4709876072906,42.53772470567984,4.946483708839047,11.20509897017553,38.566484801204055,565.2151954213921,97.53772470567985,17.946483708839047,24.20509897017553,55.56648480120405,743.2151954213922,1239.6893073846943,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9147982948064057,0.4800000000000003,988.6052017051938,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.070266925193593,18.070266925193593,18.070266925193593,18.070266925193593,0.9311677072440971,0.9311677072440971,0.9311677072440971,0.9311677072440971,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48568395370198,44.48568395370198,44.48568395370198,44.48568395370198,177.94273581480792,0.09025165349632575,178.67320540483553,177.8690891509726,4,4,132389.395446217,31,0.9885707545267101
1957.06,1074.2506419580802,0.3152,1957.0,6.0,1956.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.20150292228209404,855.7072585882294,8.543383369850911,2.156187231438563,0.47154259090597317,0.488193335420052,0.5288761133717231,4.898584098714599,55.156187231438565,12.471542590905974,12.488193335420052,13.528876113371723,124.8985840987146,935.823181745994,3.566666666666667,238.71612124943948,238.71612124943948,238.71612124943948,246.28040265866704,970.0,990.0,0.53585473661159,0.262514206061884,989.2016310573267,0.40806511697828346,0.40806511697828346,0.40806511697828346,0.43284979844179716,18.793565940348234,18.793565940348234,18.793565940348234,18.548437354244452,0.9368436428120454,0.9368436428120454,0.9368436428120454,0.9373711343741972,0.9548644849977578,0.9548644849977578,0.9548644849977578,0.9851216106346681,0.9780000000000001,0.9780000000000001,0.9780000000000001,0.9794117647058826,40.266234021494334,40.266234021494334,40.266234021494334,41.07917116304284,144.076899056874,0.13379165033519205,179.36307527591612,96.92761442710993,4,3,103735.36732094923,30,0.800427216982633
1957.07,590.1809179015853,0.49448387096774193,1957.0,7.0,1956.0,10.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.34816151203344303,389.6325308048112,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,462.5357566112628,1.903225806451613,208.91945368778136,200.57700401979528,186.52628209345326,,970.0,990.0,0.20026522596173268,0.04891596550735797,989.750818808531,0.32101924309209395,0.2947977420594494,0.24631807349887794,,19.429799565438813,19.44572078259446,19.37879018724673,,0.9319354838709681,0.930740740740741,0.93,,0.8356778147511256,0.8023080160791812,0.746105128373813,,0.9745161290322578,0.9737037037037034,0.97,,36.202796264909054,34.705208345241125,31.98824286628127,,67.46179201290234,0.11284598148707663,95.9647285988438,44.58273453816046,3,1,50191.573257599346,31,0.37478773340501303
1957.08,419.2162911052648,0.6314193548387097,1957.0,8.0,1956.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.44204071820476887,235.21629110526467,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,306.2162911052648,1.1935483870967742,207.57475693021215,142.81459323777145,,,970.0,990.0,0.1436511667877263,0.01728618397957603,989.8390626492328,0.316508521211357,0.14437173613253904,,,19.522554128021344,19.668108969809264,,,0.931290322580645,0.9116666666666667,,,0.8302990277208485,0.5712583729510857,,,0.9745161290322577,0.9699999999999999,,,36.14154589425356,24.368786333769282,,,40.85808518466051,0.09695482541879545,50.90292417180353,31.385223854222737,2,1,30398.415377387428,31,0.22698936213700288
1957.09,320.3769039015527,0.7547999999999999,1957.0,9.0,1956.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.43247718920213585,182.3769039015528,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.37690390155274,1.0,182.3769039015528,,,,970.0,990.0,0.1220686760862266,0.008519556053026428,989.8694117678609,0.23843203742086996,,,,19.63097973043989,,,,0.9276666666666672,,,,0.7295076156062111,,,,0.971333333333333,,,,31.666614157903812,,,,31.666614157903812,0.0985057189443863,38.61228294494327,26.411729953816813,1,1,22799.962193690742,30,0.17592563421057672
1957.1,295.4124275077549,0.7919032258064513,1957.0,10.0,1957.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3727746167826997,185.4124275077548,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.41242750775484,1.0,185.4124275077548,,,,970.0,990.0,0.1204390223607628,0.008552710570454819,989.8710082670691,0.24407539397733596,,,,19.626932873091427,,,,0.929032258064516,,,,0.7416497100310192,,,,0.9699999999999995,,,,32.17065473248784,,,,32.17065473248784,0.10882945012714018,34.95501822488639,29.502417136840965,1,1,23934.967120970945,31,0.1787258596249324
1957.11,335.56220258794843,0.7345,1957.0,11.0,1957.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3174269895486084,229.56220258794858,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.56220258794855,1.1,215.2751214058129,142.87081182135637,,,970.0,990.0,0.13479925547201244,0.015949734058307886,989.8492510104697,0.33377626861563225,0.1444575343985406,,,19.51547474185403,19.67493751309488,,,0.9350000000000003,0.91,,,0.8611004856232521,0.5714832472854255,,,0.9770000000000001,0.9700000000000001,,,37.69131514020874,24.34081019788776,,,40.12539615999751,0.11935516379621024,49.36314972993752,33.39074881346392,2,1,28890.285235198215,30,0.22291886755554177
1957.12,550.9787418175093,0.5429677419354839,1957.0,12.0,1957.0,3.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.23695980240564654,430.14003214008983,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,485.55938697879947,2.0,219.7483639590448,210.62958430940876,209.70765931199978,,970.0,990.0,0.21838444331200582,0.0627536856727057,989.7188618710151,0.3516011374021057,0.32454833842549347,0.31454942898452243,,19.3672607336132,19.352445666972976,19.250654556974,,0.9341935483870969,0.9321739130434783,0.9337499999999999,,0.8789934558361792,0.8425183372376346,0.8388306372479992,,0.9758064516129034,0.9743478260869566,0.9737500000000001,,38.09725724170275,36.34428322919039,36.01553327360092,,74.35670177267652,0.1320884089414438,128.16803700564327,40.985295050156964,3,1,55321.38611887133,31,0.4130927876259806
1958.01,1644.0890488968903,0.22903225806451613,1958.0,1.0,1957.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.10301769045205413,1053.5174468856912,440.5716020111992,38.08034037260675,7.195532623668931,9.486879375361141,14.018357405878684,371.79049223368366,87.08034037260674,15.195532623668933,16.48687937536114,19.018357405878685,452.79049223368366,1172.280199257328,3.903225806451613,269.5044688455591,269.5044688455591,269.5044688455591,271.2544732435512,970.0,990.0,0.8216955890155428,0.4347489723745279,988.7435554386101,0.5149086283995586,0.5149086283995586,0.5149086283995586,0.5214431134123244,18.22864681021036,18.22864681021036,18.22864681021036,18.14940005456751,0.9329079394262394,0.9329079394262394,0.9329079394262394,0.9321480757933365,1.078017875382237,1.078017875382237,1.078017875382237,1.0850178929742054,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.027102433307796,44.027102433307796,44.027102433307796,44.0949976571195,171.9090471192571,0.11578866111783687,178.91947468995826,126.95937320029432,4,3,127900.3310567273,31,0.9550502617736507
1958.02,8630.130748930651,0.0033214285714285724,1958.0,2.0,1957.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.023961637995543118,1100.0,7333.130748930652,45.0,8.0,15.0,72.0,7193.130748930652,100.0,18.0,25.0,80.0,7307.130748930652,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.5266400611466,0.9219672131147545,0.4800000000000003,989.1246728480321,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.5897380680318,18.5897380680318,18.5897380680318,18.5897380680318,0.9318598508812549,0.9318598508812549,0.9318598508812549,0.9318598508812549,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.79871296375833,45.79871296375833,45.79871296375833,45.79871296375833,183.1948518550333,0.02220889904675862,185.71552179027256,177.8690891509726,4,4,123106.94044658242,28,1.0177491769724076
1958.03,7994.942462110424,0.002580645161290323,1958.0,3.0,1957.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.040247106616749455,1100.0,6579.942462110424,31.999999999999996,4.0,7.999999999999999,59.0,6476.942462110424,100.0,18.0,25.0,80.0,6671.942462110424,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.3671642702715,0.9219672131147545,0.4800000000000003,988.9651970571571,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.43026227715703,18.43026227715703,18.43026227715703,18.43026227715703,0.9317324111979374,0.9317324111979374,0.9317324111979374,0.9317324111979374,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.39957502484036,45.39957502484036,45.39957502484036,45.39957502484036,181.59830009936144,0.02316425709376589,184.80939878254412,178.70741798592215,4,4,135109.13527392497,31,1.0088794449964529
1958.04,4180.267205993547,0.040033333333333344,1958.0,4.0,1957.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.07777920272955823,1100.0,2762.267205993546,25.333333333333332,4.0,6.333333333333333,54.333333333333336,2672.267205993546,100.0,18.0,25.0,80.0,2857.267205993546,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0093039556812,0.9219672131147545,0.4800000000000003,988.6073367425666,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.07240196256635,18.07240196256635,18.07240196256635,18.07240196256635,0.9311725806156171,0.9311725806156171,0.9311725806156171,0.9311725806156171,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.49117291303932,44.49117291303932,44.49117291303932,44.49117291303932,177.96469165215728,0.044226359114975106,178.57582765170068,177.8690891509726,4,4,128134.57798955316,30,0.9886927314008731
1958.05,2190.2732877595,0.15729032258064515,1958.0,5.0,1957.0,8.0,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13563741116508743,1100.0,799.757158727242,41.45293017615457,4.677419354838711,10.552798562317067,43.23486471737304,699.8391459165587,99.67873662776748,18.0,24.843121142962225,62.17034858834079,885.5810814004298,1242.5218577707296,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9207130695625702,0.4800000000000003,988.5992869304378,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.064352150437433,18.064352150437433,18.064352150437433,18.064352150437433,0.9311546082297332,0.9311546082297332,0.9311546082297332,0.9311546082297332,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47049535344994,44.47049535344994,44.47049535344994,44.47049535344994,177.88198141379976,0.08387831435354733,178.23783562775373,177.8690891509726,4,4,132344.19417186693,31,0.9882332300766646
1958.06,1107.4699106831433,0.3079333333333334,1958.0,6.0,1957.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.1961174372002431,874.6752455722905,22.794665110852936,5.654836964175166,0.8951601695265009,1.3025522920487391,1.4110983163861344,13.531017368716395,58.65483696417517,12.8951601695265,13.30255229204874,14.411098316386134,133.5310173687164,959.5277949980407,3.6,241.85037617034905,241.85037617034905,241.85037617034905,248.5401951020727,970.0,990.0,0.5628500798026947,0.2769510924883114,989.160198827709,0.4182573414071941,0.4182573414071941,0.4182573414071941,0.4410362721057391,18.741941486301798,18.741941486301798,18.741941486301798,18.50458914420017,0.9369197202219298,0.9369197202219298,0.9369197202219298,0.9365328670365491,0.9674015046813959,0.9674015046813959,0.9674015046813959,0.9941607804082907,0.9783333333333335,0.9783333333333335,0.9783333333333335,0.9788888888888891,40.692264284431,40.692264284431,40.692264284431,41.29223012758413,146.85213092984344,0.13283627684339444,178.96782323451157,102.04458112035758,4,3,105733.53426948733,30,0.815845171832464
