MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1958.07,655.3700910351491,0.45812903225806445,1958.0,7.0,1957.0,10.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.3316879935203091,441.59589748676194,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,518.0475103899877,2.161290322580645,205.4130612979532,205.4130612979532,190.7726043233044,,970.0,990.0,0.22359356717924653,0.061465537683154076,989.7149408951377,0.30489137360277846,0.30489137360277846,0.2577842447813312,,19.410049521534827,19.410049521534827,19.354843521062616,,0.9325806451612902,0.9325806451612902,0.93,,0.8216522451918127,0.8216522451918127,0.7630904172932177,,0.9732258064516125,0.9732258064516125,0.97,,35.51396485149245,35.51396485149245,32.67514969454424,,76.29811513758882,0.11548299133384123,100.82780639526939,57.21483504083712,3,2,56765.79766236609,31,0.42387841743104904
1958.08,509.0698835447712,0.545193548387097,1958.0,8.0,1957.0,11.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.37657120539393146,318.68278677057776,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,392.1666577383197,1.7419354838709677,193.69921444321352,168.45611922383867,,,970.0,990.0,0.17219556899058588,0.033736557354115536,989.7940678736552,0.27980631929445265,0.20259009656501134,,,19.51426155436085,19.582299502338316,,,0.9277419354838714,0.9234782608695653,,,0.7747968577728541,0.6738244768953544,,,0.9725806451612903,0.9699999999999998,,,33.511856058345366,28.99935644822838,,,55.02750761670837,0.10766133678325882,65.04360652587127,45.111148552120284,2,1,40940.46566683103,31,0.3057083756483798
1958.09,408.6625074689772,0.6431000000000001,1958.0,9.0,1957.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.35890734896497517,262.6625074689771,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.6625074689772,1.4,204.0919243228792,146.42645786524454,,,970.0,990.0,0.1501093198236455,0.022532501493795418,989.8273581786829,0.3113434927753558,0.15192776817202866,,,19.516014685907212,19.659365994011207,,,0.9296666666666672,0.9141666666666667,,,0.8163676972915171,0.5857058314609783,,,0.9760000000000003,0.9700000000000001,,,35.552968048651486,25.044751501632224,,,45.57086864930439,0.11131394576138624,53.66478625679312,39.99184771307762,2,1,32811.02542749916,30,0.2531714924961355
1958.1,348.6261675963359,0.7141290322580646,1958.0,10.0,1958.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3447682248093058,228.62616759633585,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.62616759633585,1.0,228.62616759633585,,,,970.0,990.0,0.13681311838992705,0.01572523351926717,989.847461648091,0.37132053011345706,,,,19.47614111797735,,,,0.9383870967741936,,,,0.9145046703853434,,,,0.9783870967741936,,,,40.11121722253479,,,,40.11121722253479,0.1149443733337134,44.340143436031795,35.091415322238326,1,1,29842.745613565894,31,0.22284009568074892
1958.11,408.32470496610097,0.6428333333333333,1958.0,11.0,1958.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.2801281740465448,294.32470496610097,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,349.32470496610097,1.7666666666666666,178.21575265087404,151.44645954160026,,,970.0,990.0,0.15796761419538408,0.028864940993220182,989.8131674448113,0.24198480379548779,0.1630798285656416,,,19.571182641015916,19.64552844105871,,,0.9210000000000006,0.9152173913043482,,,0.712863010603496,0.605785838166401,,,0.972333333333333,0.9699999999999998,,,30.71775536828392,25.917969675035792,,,50.58819878581138,0.12375232365249504,60.618539257937485,45.87534168071133,2,1,36423.503125784184,30,0.28104554881006316
1958.12,676.9059186867636,0.454516129032258,1958.0,12.0,1958.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.19296988925510283,550.9059186867636,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,608.9059186867636,2.5161290322580645,220.20568522208663,220.20568522208663,213.8482010042268,217.60798045690518,970.0,990.0,0.27675837308026496,0.09704074958807547,989.626200877332,0.3498613191341458,0.3498613191341458,0.3302248232774055,0.33518943041787114,19.27633955819752,19.27633955819752,19.196428483399362,18.914284386620636,0.9351612903225806,0.9351612903225806,0.9333333333333331,0.94,0.8808227408883461,0.8808227408883461,0.855392804016907,0.8704319218276207,0.9748387096774193,0.9748387096774193,0.9733333333333334,0.98,37.964021868492644,37.964021868492644,36.573603172086415,37.19526607066737,94.82479579027444,0.13908128885144738,148.7810642826695,61.56267957151917,4,2,70549.6480679642,31,0.5268044210570804
1959.01,856.2837877339246,0.37577419354838726,1959.0,1.0,1958.0,4.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.17086310269581712,710.1870135403764,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,772.4128199919892,3.0,236.7290045134588,236.7290045134588,236.7290045134588,,970.0,990.0,0.36823935864561025,0.14704010829235672,989.484720533062,0.39753314945732193,0.39753314945732193,0.39753314945732193,,19.087187383604718,19.087187383604718,19.087187383604718,,0.9400000000000004,0.9400000000000004,0.9400000000000004,,0.9469160180538352,0.9469160180538352,0.9469160180538352,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,40.82521359289374,40.82521359289374,40.82521359289374,,122.47564077868122,0.14301344139914363,131.14415698088763,115.39810710329922,3,3,91121.8767393388,31,0.6804202265482288
1959.02,1024.4414248298554,0.32364285714285707,1959.0,2.0,1958.0,5.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.15275276182790404,869.5842819727125,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,931.0128534012839,3.642857142857143,239.96140401805673,239.96140401805673,239.96140401805673,232.86677542884365,970.0,990.0,0.5065636830063681,0.2503165194129349,989.2431197975808,0.4087608018741466,0.4087608018741466,0.4087608018741466,0.3844418590266597,18.834358995706555,18.834358995706555,18.834358995706555,18.758414430967534,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9394444444444441,0.9598456160722266,0.9598456160722266,0.9598456160722266,0.9314671017153747,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794444444444446,40.817512508267,40.817512508267,40.817512508267,39.42586976710076,147.79773951793717,0.14407516568017145,164.9188626249895,126.68189382123332,4,3,99320.08095605377,28,0.8210985528774287
1959.03,2692.631404166909,0.14290322580645165,1959.0,3.0,1958.0,6.0,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09361416235971287,1078.0977687348266,1411.6626676901471,34.516203230986214,6.022417900334348,10.338501812761775,39.874560966254435,1320.9109837798103,87.0645903277604,15.732095319689186,20.403017941794033,50.293915804964115,1441.040016037875,1201.29747232407,4.0,269.52444218370664,269.52444218370664,269.52444218370664,269.52444218370664,970.0,990.0,0.8564053228110341,0.45350476279460356,988.6900899143945,0.5148344779836623,0.5148344779836623,0.5148344779836623,0.5148344779836623,18.175255436410694,18.175255436410694,18.175255436410694,18.175255436410694,0.9328851262499891,0.9328851262499891,0.9328851262499891,0.9328851262499891,1.078097768734827,1.078097768734827,1.078097768734827,1.078097768734827,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.90728522689681,43.90728522689681,43.90728522689681,43.90728522689681,175.62914090758724,0.08450034276837334,179.00258027885909,159.79677234077613,4,4,130668.08083524482,31,0.9757174494865951
1959.04,3163.592662715263,0.08096666666666665,1959.0,4.0,1958.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08575084742251533,1100.0,1794.592662715262,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1689.592662715262,100.0,18.0,25.0,80.0,1840.592662715262,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.057805851415932204,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1959.05,1885.2324223843868,0.18825806451612903,1959.0,5.0,1958.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14988749973835017,1100.0,509.2324223843868,40.446714056152096,4.824010606298764,10.622883549788622,31.3657651468644,421.9730490252829,95.44671405615209,17.82401060629876,23.62288354978862,48.365765146864405,599.9730490252829,1236.8936082122393,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9095934134959943,0.4800000000000003,988.6104065865043,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.075471806504,18.075471806504,18.075471806504,18.075471806504,0.9311790849896592,0.9311790849896592,0.9311790849896592,0.9311790849896592,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.499043041450555,44.499043041450555,44.499043041450555,44.499043041450555,177.99617216580222,0.09668201144442619,178.82877746409392,177.8690891509726,4,4,132429.15209135675,31,0.9888676231433449
1959.06,1002.0702482569432,0.3374666666666667,1959.0,6.0,1958.0,9.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.20681140748803747,798.3698459504598,10.033735639816625,2.804460271998435,0.6232133937774301,0.560892054399687,0.560892054399687,5.484277865241385,53.13779360533177,11.956546727110764,11.560892054399687,12.227558721066353,114.81761119857471,875.0250783373019,3.3,241.25641812715259,241.25641812715259,239.74462884276423,248.12261324388692,970.0,990.0,0.48998331116306193,0.23610336172784088,989.2739133271091,0.41598302044476687,0.41598302044476687,0.4113913603662189,0.43899686589383297,18.857930306664322,18.857930306664322,18.760764589728677,18.5351680511701,0.9378461706331005,0.9378461706331005,0.9373077132913753,0.9376923412662002,0.9650256725086103,0.9650256725086103,0.9589785153710567,0.9924904529755475,0.9786666666666669,0.9786666666666669,0.9783333333333335,0.9793333333333336,40.916897869051496,40.916897869051496,40.39533812172378,41.369660744924445,134.83489660794424,0.133264906023774,179.1111954489875,78.53471458057557,4,2,97081.12555771992,30,0.7490827589330241
1959.07,520.2439544812439,0.539193548387097,1959.0,7.0,1958.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3618065442095835,334.243954481244,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.243954481244,1.8387096774193548,188.408437061449,173.88080923129402,,,970.0,990.0,0.17612853297346107,0.03684879089624878,989.7870226761302,0.2633023003327708,0.21906181892315815,,,19.523720375797513,19.56071918697419,,,0.9261290322580649,0.9234615384615387,,,0.7536337482457957,0.6955232369251758,,,0.9725806451612902,0.9711538461538459,,,32.55856569559845,29.952710802435504,,,57.68019411054436,0.11010254670031809,79.61629838080776,44.22127303858625,2,1,42914.06441824501,31,0.32044552283635763
1959.08,381.16227120269696,0.675290322580645,1959.0,8.0,1958.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4096576859426494,226.1622712026969,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.1622712026969,1.064516129032258,217.17204781424533,139.34846252099996,,,970.0,990.0,0.1373232634990506,0.015642435731985267,989.847034300769,0.34293641938472746,0.13735136032416234,,,19.50409788138424,19.682139058159052,,,0.9345161290322579,0.91,,,0.8686881912569815,0.5573938500839999,,,0.975806451612903,0.97,,,37.92660591706592,23.74958189254246,,,39.45883700690737,0.10300175828080765,47.884398626935294,31.147139115744075,2,1,29357.374733139084,31,0.2192157611494854
1959.09,283.24569081212275,0.8155666666666666,1959.0,9.0,1958.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.41954304931636505,165.24569081212275,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.2456908121227,1.0,165.24569081212275,,,,970.0,990.0,0.11323965601341297,0.006574906700366417,989.8801854372863,0.1972820172457222,,,,19.682903420040496,,,,0.9220000000000004,,,,0.6609827632484911,,,,0.9699999999999995,,,,28.551797366572114,,,,28.551797366572114,0.10026035416415639,36.01140556217082,21.510989220922134,1,1,20557.29410393192,30,0.15862109648095618
1959.1,210.90553777474202,0.9379677419354836,1959.0,10.0,1959.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.46209796050207996,113.90553777474196,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.90553777474202,1.0,113.90553777474196,,,,970.0,990.0,0.09405870605957115,0.0014150488924907865,989.9045262450481,0.09309407143891134,,,,19.811432173609024,,,,0.8948387096774194,,,,0.45562215109896764,,,,0.9632258064516135,,,,19.118450987044422,,,,19.118450987044422,0.09018759448981921,25.047953307259366,16.193038191008377,1,1,14224.12753436105,31,0.10621361659469124
1959.11,239.01228733736968,0.8908999999999998,1959.0,11.0,1959.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3524966686370633,154.67895400403634,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,195.67895400403634,1.0,154.67895400403634,,,,970.0,990.0,0.10658868853026933,0.00551068205895237,989.8879006294105,0.17145806120319587,,,,19.716442568207576,,,,0.9173333333333338,,,,0.6187158160161453,,,,0.9703333333333329,,,,26.649569081420612,,,,26.649569081420612,0.11149445185219799,37.58216996268398,22.443222640861116,1,1,19187.689738622837,30,0.14805316156344783
1959.12,396.9120342898829,0.6638709677419354,1959.0,12.0,1959.0,3.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.243490861230522,301.6217117092378,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,346.0410665479474,1.6129032258064515,196.1490910403568,172.08690740712169,,,970.0,990.0,0.15687710697164306,0.03032434234184756,989.8127985506865,0.28197470556396564,0.2128349889562198,,,19.53082384512256,19.576464405522707,,,0.9296774193548387,0.9242105263157894,,,0.7845963641614271,0.6883476296284868,,,0.9732258064516125,0.97,,,34.05921703123477,29.643066250621516,,,52.22754795903506,0.13113567418451952,73.72615240409758,35.21452356168913,2,1,38857.295681522075,31,0.2901530442168614
1960.01,586.4085457929384,0.49419354838709667,1960.0,1.0,1959.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20584976895153162,466.40854579293847,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.4085457929385,2.129032258064516,221.22319335772488,221.22319335772488,185.7067328505378,,970.0,990.0,0.21981506852676982,0.06518309717608246,989.7150018342973,0.3493703937572747,0.3493703937572747,0.244186777270814,,19.36563144053989,19.36563144053989,19.39376502820613,,0.9380645161290324,0.9380645161290324,0.93,,0.8848927734308994,0.8848927734308994,0.7428269314021512,,0.9774193548387098,0.9774193548387098,0.97,,38.54385601738506,38.54385601738506,31.8721045508192,,81.20024165423065,0.1383175519164764,97.02462544168498,70.79952884453341,3,2,60412.97979074761,31,0.4511124536346148
1960.02,810.4867912287846,0.3933793103448277,1960.0,2.0,1959.0,5.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.1591605571832276,683.4178257115432,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,735.9350670908535,3.0,228.48624803490364,228.48624803490364,226.95439465541736,212.1915092586597,970.0,990.0,0.3486513566214704,0.14048669816096376,989.5108619452175,0.3739848151978772,0.3739848151978772,0.3687356209699793,0.3187263239384021,19.136877130019677,19.136877130019677,19.13716762813355,18.978013083414158,0.9368965517241382,0.9368965517241382,0.9367857142857146,0.94,0.9139449921396147,0.9139449921396147,0.9078175786216695,0.8487660370346388,0.9765517241379311,0.9765517241379311,0.9764285714285715,0.97,39.24458627022495,39.24458627022495,38.97074894560766,36.02030109443883,117.35818190498277,0.14440827271433274,144.0812043777553,93.82406271901799,4,2,81681.294605868,29,0.6519898994721264
1960.03,2441.9503336417206,0.1587096774193549,1960.0,3.0,1959.0,6.0,49.96774193548387,9.387096774193548,9.419354838709678,9.451612903225806,107.2258064516129,185.4516129032258,0.08619185504285838,1064.1986008722015,1192.3001198662919,33.77119650977369,5.886156811186669,10.157702158600731,40.17795189067109,1102.30711249606,83.73893844525755,15.273253585380216,19.577056997310407,49.6295647938969,1209.532918947673,1182.78784990015,4.0,266.0496502180504,266.0496502180504,266.0496502180504,266.0496502180504,970.0,990.0,0.8349711911121184,0.4408594485928988,988.7241693602951,0.5031108859457194,0.5031108859457194,0.5031108859457194,0.5031108859457194,18.221058474349256,18.221058474349256,18.221058474349256,18.221058474349256,0.9331211883887777,0.9331211883887777,0.9331211883887777,0.9331211883887777,1.0641986008722022,1.0641986008722022,1.0641986008722022,1.0641986008722022,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,43.42456966719687,43.42456966719687,43.42456966719687,43.42456966719687,173.69827866878748,0.08945714426633737,179.32441257342427,140.2833490584255,4,4,129231.5193295778,31,0.9649904370488187
1960.04,4071.898416445518,0.03823333333333335,1960.0,4.0,1959.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07348418787488412,1100.0,2676.898416445517,30.0,3.999999999999999,7.0,55.0,2580.898416445517,100.0,18.0,25.0,80.0,2748.898416445517,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0443070019128969,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1960.05,2234.5612886809063,0.1531290322580645,1960.0,5.0,1959.0,8.0,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1322231452632382,1100.0,844.0451596486488,41.774193548387096,4.677419354838711,10.709677419354838,45.14702575978229,741.7368435662863,100.0,18.0,25.0,64.08250963075002,927.4787790501573,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.08171644541929264,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1960.06,1286.842077732247,0.2686666666666667,1960.0,6.0,1959.0,9.0,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18267111422605037,977.5823140907346,83.59309697484572,15.619173022892808,2.271542590905973,3.997749688235186,5.1748107651094974,56.52982090770225,71.61917302289281,14.271542590905971,16.664416354901853,19.1748107651095,187.52982090770226,1080.1374460594352,3.8,257.052156023809,257.052156023809,257.052156023809,258.03230752413464,970.0,990.0,0.6986186311570869,0.3591254114662805,988.9422559573765,0.4708455188095058,0.4708455188095058,0.4708455188095058,0.4749011001410722,18.471410438567123,18.471410438567123,18.471410438567123,18.35303863968346,0.9355284545896375,0.9355284545896375,0.9355284545896375,0.9344105682370466,1.028208624095236,1.028208624095236,1.028208624095236,1.0321292300965383,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9791666666666669,42.615500427949364,42.615500427949364,42.615500427949364,42.43822970032946,161.79708504411164,0.12684689023044884,179.36307527591612,120.30806905809527,4,3,116493.90123176042,30,0.8988726946895095
1960.07,642.3517335960036,0.47238709677419355,1960.0,7.0,1959.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.36780789306290357,415.35173359600367,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.35173359600367,2.064516129032258,203.77753998610774,195.90884226302336,211.5435434675235,,970.0,990.0,0.21969332555386203,0.05793580630839085,989.7223708681375,0.3050033542776062,0.2809512262482115,0.3186476413984514,,19.417367513860153,19.4262474256589,19.229462968135486,,0.9309677419354843,0.9296296296296299,0.9349999999999999,,0.8151101599444314,0.7836353690520937,0.846174173870094,,0.9741935483870966,0.9733333333333332,0.975,,35.24533278643047,33.80964083763588,36.390118582767826,,71.73568808039096,0.10919984984854271,123.10137799637415,43.75196922552967,3,1,53371.35193181087,31,0.3985316004466164
1960.08,409.18576028991674,0.6428064516129032,1960.0,8.0,1959.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.45325618187799316,225.18576028991683,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.1857602899168,1.096774193548387,211.5550796966948,140.85036612996086,,,970.0,990.0,0.14031839874500188,0.015594472987126809,989.8440871282679,0.3273512947176675,0.14036761578731471,,,19.516735833550204,19.67420343368912,,,0.932258064516129,0.91,,,0.8462203187867792,0.5634014645198434,,,0.9748387096774189,0.9700000000000001,,,36.86122380462603,23.995769236098052,,,39.18339502102261,0.09513621884140082,48.92542162732968,27.313153805049616,2,1,29152.44589564083,31,0.21768552789457013
1960.09,294.9023656119407,0.796433333333333,1960.0,9.0,1959.0,12.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.44706137322401757,163.5690322786075,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,219.56903227860735,1.0,163.5690322786075,,,,970.0,990.0,0.11469453259596524,0.0063764449448698,989.8789290224593,0.19285355831773912,,,,19.686075464141435,,,,0.921666666666667,,,,0.6542761291144301,,,,0.9699999999999995,,,,28.255362216395167,,,,28.255362216395167,0.0954828564316223,35.40614582418824,22.504509943935695,1,1,20343.860795804525,30,0.15697423453552875
1960.1,221.2862380436389,0.9227741935483865,1960.0,10.0,1960.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.44080464038069284,124.28623804363893,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.28623804363892,1.0,124.28623804363893,,,,970.0,990.0,0.09759758115124052,0.00242862380436389,989.8999737950444,0.11107895519963594,,,,19.788894839844765,,,,0.9035483870967744,,,,0.49714495217455545,,,,0.9661290322580648,,,,21.102358621287497,,,,21.102358621287497,0.09484569015781194,26.32039283348241,17.617679428106456,1,1,15700.154814237889,31,0.11723532567381936
1960.11,289.39402340555074,0.8072666666666665,1960.0,11.0,1960.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.34161977581303515,192.0606900722174,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,238.0606900722174,1.0,192.0606900722174,,,,970.0,990.0,0.12086737851287019,0.010550352671970287,989.8685822688154,0.27174361912464234,,,,19.596838649690532,,,,0.9273333333333338,,,,0.7682427602888701,,,,0.9736666666666668,,,,33.404512500669476,,,,33.404512500669476,0.11433756585148994,43.982091150889815,23.8567550513462,1,1,24051.24900048203,30,0.18558062500371936
1960.12,392.80246550680744,0.6605161290322582,1960.0,12.0,1960.0,3.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2781837397950624,284.2863364745494,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,333.5444009906784,1.6774193548387097,182.6026516369321,150.10448714124448,,,970.0,990.0,0.15272692283823275,0.026857267294909865,989.8204158098667,0.2525431830083228,0.1605043398921873,,,19.567872626858538,19.652188892242375,,,0.9235483870967747,0.9157142857142859,,,0.7304106065477286,0.6004179485649778,,,0.9732258064516126,0.9699999999999999,,,31.596193335623283,25.71140715672269,,,49.01359818372574,0.12448559794291711,60.04803188569043,41.979758183126215,2,1,36466.11704869194,31,0.2722977676873652
1961.01,594.9709496509091,0.4947741935483871,1961.0,1.0,1960.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.2068940780921001,474.97094965090895,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,525.970949650909,2.2580645161290325,211.51511697441504,211.51511697441504,201.2702733455552,,970.0,990.0,0.22900478923007517,0.07084589352034078,989.7001493172497,0.32246402604507013,0.32246402604507013,0.28736625256618964,,19.377685291204514,19.377685291204514,19.30597482678922,,0.9341935483870969,0.9341935483870969,0.9324999999999999,,0.8460604678976604,0.8460604678976604,0.8050810933822208,,0.9751612903225806,0.9751612903225806,0.9724999999999999,,36.64959891826994,36.64959891826994,34.57596849312195,,82.22202841541004,0.13733757681430875,111.71433012645954,58.01455771479475,3,2,61173.18914106506,31,0.4567890467522779
1961.02,888.3556931963057,0.3664285714285714,1961.0,2.0,1960.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15580610396053365,751.3556931963057,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.3556931963057,3.2142857142857144,234.30330799103584,234.30330799103584,234.30330799103584,226.0802563749254,970.0,990.0,0.4004446875180361,0.17471183601859477,989.4248434764633,0.3902618063006996,0.3902618063006996,0.3902618063006996,0.3628771499295931,19.034581670162655,19.034581670162655,19.034581670162655,18.830072170704256,0.9389285714285717,0.9389285714285717,0.9389285714285717,0.9383333333333331,0.9372132319641435,0.9372132319641435,0.9372132319641435,0.9043210254997015,0.9789285714285717,0.9789285714285717,0.9789285714285717,0.9783333333333332,40.21296550321887,40.21296550321887,40.21296550321887,38.33402972491413,128.85333145070962,0.14487281665257448,166.55852434946178,106.66833497012826,4,3,86589.43873487685,28,0.7158518413928311
1961.03,2620.9227091743996,0.14893548387096772,1961.0,3.0,1960.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.09003603999467463,1082.7031194668934,1355.2195897075067,39.98554253610061,7.08358549543915,11.913734393034924,40.02311648100948,1256.213610801923,88.98554253610061,16.083585495439152,20.91373439303492,49.02311648100949,1363.213610801923,1208.685981891468,4.0,270.67577986672336,270.67577986672336,270.67577986672336,270.67577986672336,970.0,990.001461947087,0.8675273973575364,0.4594209015734998,988.6745136481562,0.5191196114851508,0.5191196114851508,0.5191196114851508,0.5191196114851508,18.15539403667084,18.15539403667084,18.15539403667084,18.15539403667084,0.9326029896870949,0.9326029896870949,0.9326029896870949,0.9326029896870949,1.082703119466894,1.082703119466894,1.082703119466894,1.082703119466894,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.03733763681403,44.03733763681403,44.03733763681403,44.03733763681403,176.14935054725612,0.08598832100824316,178.969625299758,159.79677234077613,4,4,131055.11680715845,31,0.9786075030403111
1961.04,5657.3949954059435,0.009500000000000007,1961.0,4.0,1960.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.060690359541585366,1100.0,4216.394995405945,20.66666666666667,4.0,5.666666666666668,53.666666666666664,4132.394995405945,100.0,18.0,25.0,80.0,4334.394995405945,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0607683919262,0.9219672131147545,0.4800000000000003,988.6588011788114,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.12386639881142,18.12386639881142,18.12386639881142,18.12386639881142,0.9312853440709866,0.9312853440709866,0.9312853440709866,0.9312853440709866,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.6232755176816,44.6232755176816,44.6232755176816,44.6232755176816,178.4931020707264,0.031705473220896965,178.84164965961864,177.8690891509726,4,4,128515.03349092306,30,0.9916283448373693
1961.05,3371.7005077525023,0.07032258064516131,1961.0,5.0,1960.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.10415607524232395,1100.0,1931.7005077525027,29.0,4.0,7.0,56.0,1835.7005077525027,100.0,18.0,25.0,80.0,2048.7005077525027,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05448866539085978,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1961.06,1820.4777874219947,0.19570000000000004,1961.0,6.0,1960.0,9.0,65.33333333333333,12.666666666666666,14.666666666666666,16.666666666666668,171.66666666666666,281.0,0.15926804066369454,1094.2053054740823,445.2724819479127,29.261068423792143,4.588316660688136,8.460109042450673,26.47427160695883,376.4887162140229,94.59440175712548,17.254983327354804,23.126775709117343,43.14093827362549,548.1553828806896,1229.18146626768,4.0,273.55132636852056,273.55132636852056,273.55132636852056,273.55132636852056,970.0,990.0,0.897931029952536,0.47265770983714184,988.6294112602104,0.529536432629122,0.529536432629122,0.529536432629122,0.529536432629122,18.099874827581196,18.099874827581196,18.099874827581196,18.099874827581196,0.9320518258486438,0.9320518258486438,0.9320518258486438,0.9320518258486438,1.0942053054740826,1.0942053054740826,1.0942053054740826,1.0942053054740826,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.359617285097634,44.359617285097634,44.359617285097634,44.359617285097634,177.43846914039054,0.10038742101903274,179.5425127622912,165.75243261034063,4,4,127755.69778108112,30,0.9857692730021691
1961.07,944.2352659214258,0.35245161290322585,1961.0,7.0,1960.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.2813401035737196,688.2352659214259,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,776.2352659214259,2.967741935483871,233.03468566952517,233.03468566952517,230.73991892014706,226.8449371922837,970.0,990.0,0.3929148951671197,0.15811770821213783,989.4489673966208,0.3872185465636502,0.3872185465636502,0.37961557851975125,0.3654295535215314,19.0617488500571,19.0617488500571,18.95459235266224,18.789098519339674,0.9383870967741937,0.9383870967741937,0.9380952380952379,0.9377777777777775,0.9321387426781008,0.9321387426781008,0.9229596756805882,0.9073797487691349,0.9780645161290323,0.9780645161290323,0.9780952380952382,0.9777777777777779,39.9960507392119,39.9960507392119,39.362671960860666,38.336118713782845,117.78697823978251,0.12324090791670823,165.71925542570136,70.37678632786529,4,2,87633.5118103982,31,0.6543721013321251
1961.08,521.2596426246441,0.5394838709677422,1961.0,8.0,1960.0,11.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.3792069688735193,325.6467393988375,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,401.1628684310957,1.7419354838709677,196.8243526544315,173.63017343811254,,,970.0,990.0,0.17532557494825343,0.03512934787976753,989.789545077172,0.2887321365309021,0.21797134456906966,,,19.500812940641097,19.55960295052687,,,0.9277419354838713,0.9234782608695652,,,0.7872974106177261,0.6945206937524503,,,0.9732258064516128,0.9708695652173911,,,34.061225025886536,29.898189728677124,,,56.2437528890986,0.10722057416052976,76.94744524081193,41.93172353164707,2,1,41845.35214948935,31,0.3124652938283255
1961.09,367.7667620444546,0.6921333333333333,1961.0,9.0,1960.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.3781093750922334,229.76676204445474,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,288.76676204445465,1.1333333333333333,210.86242349130734,141.7825391486055,,,970.0,990.0,0.13785612023616578,0.016198144701777203,989.8459457350621,0.3240678605120742,0.14220385481358433,,,19.52187787455,19.675360409797253,,,0.9319999999999997,0.91,,,0.8434496939652298,0.567130156594422,,,0.9746666666666663,0.97,,,36.737107800860244,24.156127456841787,,,39.95792479510581,0.1081749562322277,48.45623122951477,32.066591990021465,2,1,28769.705852476203,30,0.22198847108392133
1961.1,276.5874471335751,0.8258709677419354,1961.0,10.0,1961.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3987438832788634,166.5874471335752,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.58744713357515,1.0,166.5874471335752,,,,970.0,990.0,0.11404703049319716,0.006692240408786252,989.8792607290981,0.19794799844209685,,,,19.68131273065588,,,,0.9216129032258071,,,,0.6663497885343013,,,,0.9699999999999995,,,,28.75623168709207,,,,28.75623168709207,0.10378090145486327,36.39066593297725,26.918852830705525,1,1,21394.63637519649,31,0.15975684270606696
1961.11,336.3927961934159,0.7374000000000002,1961.0,11.0,1961.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3221858991422313,230.39279619341596,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.3927961934159,1.3,186.06770542870996,147.75030254901975,,,970.0,990.0,0.1350391082083964,0.016949934696261257,989.8480109570953,0.2542141131235172,0.15492405565530232,,,19.593796843971827,19.65927820539585,,,0.9280000000000004,0.9155555555555556,,,0.74427082171484,0.591001210196079,,,0.973333333333333,0.9699999999999999,,,32.367055826013434,25.310749384923987,,,39.960280641490634,0.11764912734598629,54.36689244561724,27.59456858085562,2,1,28771.402061873257,30,0.22200155911939243
1961.12,490.5749023599862,0.5616774193548388,1961.0,12.0,1961.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.24250197453245295,372.57490235998625,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.5749023599862,2.0,186.28745117999313,186.28745117999313,,,970.0,990.0,0.1837573208818468,0.04451498047199728,989.771727698646,0.24919958671924208,0.24919958671924208,,,19.52252811192689,19.52252811192689,,,0.9280645161290325,0.9280645161290325,,,0.7451498047199729,0.7451498047199729,,,0.9719354838709676,0.9719354838709676,,,32.204582531069946,32.204582531069946,,,64.40916506213989,0.1308783960309319,81.89196286446352,52.35380683169165,2,2,47920.41880623209,31,0.35782869478966617
1962.01,876.0483316519969,0.37712903225806454,1962.0,1.0,1961.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1671239927629661,737.0483316519969,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,796.0483316519969,3.096774193548387,238.64028572019322,238.64028572019322,234.35129790422172,242.06551952389307,970.0,990.0,0.41543983999124906,0.19160833036392025,989.3929518296451,0.4071801998531541,0.4071801998531541,0.3931625106005493,0.416874925974945,18.985771629791685,18.985771629791685,18.898355083176686,18.639840408488602,0.9383870967741939,0.9383870967741939,0.9378260869565217,0.9399999999999996,0.9545611428807731,0.9545611428807731,0.9374051916168867,0.9682620780955721,0.978387096774194,0.978387096774194,0.977826086956522,0.9800000000000003,40.792670495873196,40.792670495873196,39.80998930472072,40.74127106026618,125.57836472308526,0.14233044706049927,177.99242505866738,80.67359295036107,4,2,93430.30335397541,31,0.697657581794918
1962.02,1966.5276257517585,0.18157142857142858,1962.0,2.0,1961.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.0868082089152749,1100.0,704.5276257517587,46.990842267456095,9.075392264931981,14.982454271144166,21.74467980715304,611.7342571410734,95.99084226745609,17.07539226493198,21.982454271144167,26.74467980715305,704.7342571410734,1235.0486888035323,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9066797622825895,0.4800000000000003,988.6133202377176,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.078385457717406,18.078385457717406,18.078385457717406,18.078385457717406,0.931185167699242,0.931185167699242,0.931185167699242,0.931185167699242,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.506508667403274,44.506508667403274,44.506508667403274,44.506508667403274,178.0260346696131,0.09542790598012453,179.11776932195855,177.8690891509726,4,4,119633.49529797991,28,0.9890335259422942
1962.03,4356.390098069074,0.03000000000000002,1962.0,3.0,1961.0,6.0,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06091607318426442,1100.0,2992.873969036817,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2872.9384851658497,100.0,18.0,25.0,80.0,3033.390098069075,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0009158132591,0.9219672131147545,0.4800000000000003,988.5989486001446,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.064013820144275,18.064013820144275,18.064013820144275,18.064013820144275,0.9311538647593166,0.9311538647593166,0.9311538647593166,0.9311538647593166,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46962680466575,44.46962680466575,44.46962680466575,44.46962680466575,177.878507218663,0.04121166127347632,178.08819071701384,177.8690891509726,4,4,132341.60937068518,31,0.9882139289925715
1962.04,5234.605143593052,0.014066666666666673,1962.0,4.0,1961.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.06562395219871678,1100.0,3793.6051435930535,20.66666666666666,4.000000000000001,5.666666666666669,53.666666666666664,3709.6051435930526,100.0,18.0,25.0,80.0,3911.6051435930535,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0299828264612,0.9219672131147545,0.4800000000000003,988.6280156133465,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.09308083334645,18.09308083334645,18.09308083334645,18.09308083334645,0.9312191660984436,0.9312191660984436,0.9312191660984436,0.9312191660984436,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.54430908079567,44.54430908079567,44.54430908079567,44.54430908079567,178.17723632318268,0.03418302317592011,178.41067828890016,177.8690891509726,4,4,128287.61015269157,30,0.9898735351287931
1962.05,3461.722516697735,0.06416129032258065,1962.0,5.0,1961.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.10053650767210316,1100.0,2021.7225166977344,29.0,4.0,7.000000000000001,56.0,1925.7225166977344,100.0,18.0,25.0,80.0,2138.722516697734,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.052595108958990465,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1962.06,1875.1113465699766,0.1901,1962.0,6.0,1961.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.1627753664837648,1092.667442126483,489.44390444349415,26.856760563928514,4.135391353200061,7.890648905633095,28.303615379492808,422.2574882412396,93.85676056392852,17.13539135320006,22.8906489056331,45.30361537949279,603.2574882412396,1226.5502429492442,4.0,273.1668605316207,273.1668605316207,273.1668605316207,273.1668605316207,970.0,990.0,0.8936960903152762,0.47065848748526273,988.6356454221993,0.528090963697807,0.528090963697807,0.528090963697807,0.528090963697807,18.107554458501646,18.107554458501646,18.107554458501646,18.107554458501646,0.932056222416968,0.932056222416968,0.932056222416968,0.932056222416968,1.0926674421264833,1.0926674421264833,1.0926674421264833,1.0926674421264833,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.31490026875708,44.31490026875708,44.31490026875708,44.31490026875708,177.2596010750283,0.09834003465292798,178.74817485322802,165.75243261034063,4,4,127626.91277402034,30,0.9847755615279348
1962.07,949.239874349739,0.3498709677419355,1962.0,7.0,1961.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.27793251705724653,693.2398743497392,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,781.2398743497392,3.0,232.58537260186355,232.58537260186355,229.02324197493544,225.32605476285767,970.0,990.0,0.3933040866724744,0.15769133964726484,989.4490045736803,0.3864058335097728,0.3864058335097728,0.3750133923932641,0.36007186839102845,19.062598740170486,19.062598740170486,18.992934660802412,18.808527018103906,0.9380645161290323,0.9380645161290323,0.9373913043478257,0.9387499999999998,0.9303414904074543,0.9303414904074543,0.9160929678997421,0.9013042190514305,0.9780645161290322,0.9780645161290322,0.977391304347826,0.9787500000000001,39.9073193060205,39.9073193060205,39.089604302754495,38.197390625650606,118.67399422392995,0.12380457139525286,160.54869625456675,77.04311851729088,4,2,88293.45170260388,31,0.659299967910722
1962.08,554.9224360792645,0.5143225806451615,1962.0,8.0,1961.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.36815737743277943,352.9224360792647,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,430.92243607926457,1.8387096774193548,198.61310067997874,183.98420759145614,,,970.0,990.0,0.1860468238750038,0.040584487215852894,989.7733686889093,0.2912516644062768,0.24462585550108862,,,19.4821170245029,19.520548292538034,,,0.9300000000000005,0.9280769230769235,,,0.7944524027199148,0.7359368303658245,,,0.9732258064516127,0.9719230769230767,,,34.39605583860339,31.805970538006243,,,61.072031128544104,0.1093058833740794,80.86524812366773,47.65837505368609,2,1,45437.591159636846,31,0.33928906182524526
1962.09,410.7066676645839,0.6402999999999999,1962.0,9.0,1961.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.357943473068813,264.7066676645839,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.7066676645839,1.5,191.0941163604475,147.2251026082728,,,970.0,990.0,0.15078819221333045,0.022941333532916778,989.8262704742538,0.2732559637043488,0.15377228195092973,,,19.55301451054942,19.656671557192162,,,0.925666666666667,0.914,,,0.7643764654417899,0.5889004104330912,,,0.9736666666666667,0.9700000000000002,,,33.12808085905278,25.17423021283613,,,45.71519596547082,0.11095522229886283,53.935268032931525,36.48115782742125,2,1,32914.94109513902,30,0.25397331091928255
1962.1,312.7776986181192,0.7661612903225808,1962.0,10.0,1962.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3859845331632689,192.77769861811922,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,249.77769861811916,1.0,192.77769861811922,,,,970.0,990.0,0.12487101607984893,0.010053561980319127,989.8650754219401,0.26725980060589866,,,,19.59781562133394,,,,0.9306451612903228,,,,0.7711107944724777,,,,0.9732258064516126,,,,33.60151069379703,,,,33.60151069379703,0.10695808976801313,41.122792382842896,27.817108475414432,1,1,24999.523956184996,31,0.18667505940998355
1962.11,348.3440101087412,0.7197666666666667,1962.0,11.0,1962.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3084231541710298,242.34401010874132,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,292.3440101087412,1.2666666666666666,201.64866677661152,152.60753749548667,,,970.0,990.0,0.13904413619847492,0.01852993713903216,989.8424259266626,0.29581605200157507,0.165446965556657,,,19.546609874660923,19.64358619380239,,,0.9320000000000004,0.9175,,,0.8065946671064462,0.6104301499819468,,,0.9753333333333332,0.9699999999999999,,,35.20766542623112,26.175689403716557,,,42.187849267222205,0.12050359242742117,58.09611010795332,34.048775667416045,2,1,30375.251472399992,30,0.23437694037345672
1962.12,741.5136663268364,0.4387741935483871,1962.0,12.0,1962.0,3.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.1812302129064569,618.0943114881268,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,674.8039889074817,2.870967741935484,211.55041421224817,211.55041421224817,221.27692089533284,229.09037765072813,970.0,990.0,0.3335393777263995,0.1384889992205865,989.5279716230527,0.32068347891473176,0.32068347891473176,0.3493061161975308,0.3728877198799315,19.207288144138282,19.207288144138282,19.012363536325672,18.796618504524858,0.9341935483870971,0.9341935483870971,0.9366666666666664,0.9377777777777775,0.846201656848993,0.846201656848993,0.8851076835813313,0.9163615106029126,0.9745161290322583,0.9745161290322583,0.9761111111111114,0.9777777777777779,36.27463231220172,36.27463231220172,37.72127155006063,38.73033460738168,105.69622912013011,0.14037193483330906,167.05181185053328,58.61295900035905,4,2,78637.9944653768,31,0.5872012728896118
1963.01,1687.8915074339977,0.2171935483870968,1963.0,1.0,1962.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.09809428869210327,1067.8303745000626,470.0611329339352,29.262772912384854,5.671634301346122,9.425869558143672,15.66870443113117,410.03215173092946,78.26277291238485,13.67163430134612,16.42586955814367,20.66870443113117,491.03215173092934,1176.1906512719372,4.0,266.95759362501565,266.95759362501565,266.95759362501565,266.95759362501565,970.0,990.0,0.8162461886019584,0.43892787889833607,988.7448259324999,0.5050151822336122,0.5050151822336122,0.5050151822336122,0.5050151822336122,18.239810750266106,18.239810750266106,18.239810750266106,18.239810750266106,0.9345940926380519,0.9345940926380519,0.9345940926380519,0.9345940926380519,1.0678303745000632,1.0678303745000632,1.0678303745000632,1.0678303745000632,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.72357546652635,43.72357546652635,43.72357546652635,43.72357546652635,174.8943018661054,0.11372911393595452,178.91947468995826,166.17211461970612,4,4,130121.36058838232,31,0.9716350103672515
1963.02,4061.7248368191154,0.0405357142857143,1963.0,2.0,1962.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.0496019797199843,1100.0,2764.724836819115,45.0,8.0,15.0,71.66267586833479,2625.0621609507803,100.0,18.0,25.0,79.66267586833477,2739.0621609507803,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.000625777638,0.9219672131147545,0.4800000000000003,988.5986585645235,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063723784523336,18.063723784523336,18.063723784523336,18.063723784523336,0.9311532025205328,0.9311532025205328,0.9311532025205328,0.9311532025205328,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.468881145250826,44.468881145250826,44.468881145250826,44.468881145250826,177.8755245810033,0.04478632404409351,178.0492811918331,177.8690891509726,4,4,119532.35251843416,28,0.9881973587833511
