MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1963.03,6540.963533978113,0.004935483870967744,1963.0,3.0,1962.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.048433517653965606,1100.0,5125.963533978112,32.00000000000001,4.0,8.000000000000002,59.0,5022.963533978112,100.0,18.0,25.0,80.0,5217.963533978112,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.1318261220571,0.9219672131147545,0.4800000000000003,988.7298589089424,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.194924128942436,18.194924128942436,18.194924128942436,18.194924128942436,0.9314280953798151,0.9314280953798151,0.9314280953798151,0.9314280953798151,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.80509829899548,44.80509829899548,44.80509829899548,44.80509829899548,179.22039319598193,0.027551667822668796,179.69527144860646,178.19573987421762,4,4,133339.97253781054,31,0.9956688510887883
1963.04,5357.012296573115,0.014300000000000005,1963.0,4.0,1962.0,7.0,84.0,14.0,20.0,27.0,219.0,364.0,0.06918917716546116,1100.0,3893.012296573116,16.000000000000007,4.0,5.0,53.0,3815.012296573116,100.0,18.0,25.0,80.0,4034.0122965731152,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0469541752938,0.9219672131147545,0.4800000000000003,988.6449869621791,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.11005218217904,18.11005218217904,18.11005218217904,18.11005218217904,0.9312544436173603,0.9312544436173603,0.9312544436173603,0.9312544436173603,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.58778825853628,44.58778825853628,44.58778825853628,44.58778825853628,178.3511530341451,0.03389081911396449,179.01237794813875,177.8690891509726,4,4,128412.83018458448,30,0.990839739078584
1963.05,3023.788592882586,0.09116129032258066,1963.0,5.0,1962.0,8.0,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11183039683813883,1100.0,1596.659560624522,33.064516129032256,4.0,7.67741935483871,56.482678478260794,1495.4349466623903,100.0,18.0,25.0,79.8052591234221,1700.9833337591645,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06104958879069537,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1963.06,1529.7674942245767,0.23196666666666665,1963.0,6.0,1962.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.17488376582120183,1046.2746578347026,226.4928363898745,21.39202650777823,3.4713095774179408,5.830053197942529,14.100721331665335,181.69872577507033,83.39202650777823,15.47130957741794,19.83005319794253,30.100721331665333,334.6987257750704,1164.9680471178413,4.0,261.56866445867564,261.56866445867564,261.56866445867564,261.56866445867564,970.0,990.0,0.8058683274574221,0.42225416219459544,988.771877510348,0.4873400958318521,0.4873400958318521,0.4873400958318521,0.4873400958318521,18.284537414516134,18.284537414516134,18.284537414516134,18.284537414516134,0.9340818753985262,0.9340818753985262,0.9340818753985262,0.9340818753985262,1.0462746578347026,1.0462746578347026,1.0462746578347026,1.0462746578347026,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,42.86819154339448,42.86819154339448,42.86819154339448,42.86819154339448,171.47276617357792,0.11546517918912375,178.7881740736571,140.48892320846363,4,4,123460.3916449761,30,0.9526264787420996
1963.07,829.9642103366082,0.39,1963.0,7.0,1962.0,10.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,237.29032258064515,0.29626639742677463,592.673887755963,0.0,0.0,0.0,0.0,0.0,0.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,675.5125974333823,2.5806451612903225,229.89144667358545,229.89144667358545,230.81193954690357,213.31489696104893,970.0,990.0,0.3174665781105757,0.11235058510284263,989.5701828367863,0.3791485799276645,0.3791485799276645,0.3816332232355668,0.32213678705587356,19.19103425685894,19.19103425685894,19.064305756878095,18.936651139464892,0.9374193548387098,0.9374193548387098,0.9381249999999997,0.94,0.9195657866943419,0.9195657866943419,0.9232477581876142,0.8532595878441958,0.9770967741935485,0.9770967741935485,0.9775000000000003,0.975,39.635847496920476,39.635847496920476,39.574096274549866,36.319549497526125,102.04023174828775,0.12128509723188598,147.27087484655203,66.45336249497561,4,2,75917.9324207261,31,0.5668901763793764
1963.08,543.9570857111186,0.5201290322580646,1963.0,8.0,1962.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.3739940337699524,341.95708571111874,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,419.9570857111186,1.8387096774193548,193.1304254959058,177.44717179506145,,,970.0,990.0,0.18147724108942795,0.038391417142223716,989.7801313417687,0.275153238008318,0.22543157787275303,,,19.50497810376006,19.5478057331908,,,0.9287096774193554,0.926538461538462,,,0.7725217019836234,0.709788687180246,,,0.9719354838709676,0.9703846153846152,,,33.38804504060902,30.604111509628346,,,59.05600953255538,0.1081131614440111,76.1662640073869,47.83938093277689,2,1,43937.67109222124,31,0.3280889418475301
1963.09,421.2453251345589,0.6285666666666664,1963.0,9.0,1962.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.34806768008779765,275.24532513455904,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.2453251345589,1.6,186.83362525300433,147.3528331359245,,,970.0,990.0,0.15428811535834056,0.025049065026911798,989.820662819615,0.2640228372871253,0.15409435870089339,,,19.556639982327635,19.65621354876627,,,0.9240000000000006,0.9133333333333334,,,0.7473345010120173,0.5894113325436977,,,0.9740000000000002,0.9700000000000001,,,32.36677748207752,25.1771317426322,,,47.473056527656844,0.11251591321575195,55.83762361620606,41.340051131394205,2,1,34180.60069991293,30,0.26373920293142694
1963.1,357.7998963014048,0.7006451612903222,1963.0,10.0,1963.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.33554308307731134,237.79989630140477,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,294.7998963014048,1.0,237.79989630140477,,,,970.0,990.0,0.1398597441591381,0.01755997926028094,989.8425802765803,0.4006333328276835,,,,19.44194694375291,,,,0.9400000000000004,,,,0.9511995852056188,,,,0.9800000000000003,,,,41.7783124239141,,,,41.7783124239141,0.11674058771244603,44.88335557173627,40.18701339432991,1,1,31083.064443392075,31,0.23210173568841155
1963.11,468.80882033950746,0.5875666666666668,1963.0,11.0,1963.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.24924960215971917,354.80882033950746,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,409.80882033950746,1.8333333333333333,199.029889771538,186.93471668156343,,,970.0,990.0,0.17941090383184047,0.04114533411643788,989.7794437620515,0.292591319767682,0.2556587186778384,,,19.486852442284036,19.513334851063128,,,0.9293333333333336,0.9272000000000002,,,0.7961195590861522,0.7477388667262539,,,0.974,0.9728000000000001,,,34.492315009578924,32.31383825108884,,,61.420513552152975,0.12990987556083106,91.35747425053272,42.64711718350978,2,1,44222.769757550144,30,0.3412250752897388
1963.12,801.7204220241485,0.39661290322580656,1963.0,12.0,1963.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.15808993353424264,675.7204220241488,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,733.7204220241487,2.967741935483871,228.17275255625668,228.17275255625668,226.68741414202364,,970.0,990.0,0.34405654023007537,0.13452706610753878,989.521416393662,0.37132667123746727,0.37132667123746727,0.36616532223077114,,19.150089722424898,19.150089722424898,19.151121225980607,,0.9383870967741939,0.9383870967741939,0.9383333333333337,,0.9126910102250264,0.9126910102250264,0.9067496565680941,,0.9780645161290324,0.9780645161290324,0.9780000000000002,,39.34198119464445,39.34198119464445,39.08262836121903,,116.5058608033718,0.1451604164039251,134.44691001783923,94.24513239481385,3,2,86680.36043770862,31,0.6472547822409545
1964.01,999.4652211167019,0.3314838709677421,1964.0,1.0,1963.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.15053588732385784,849.4652211167019,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,913.4652211167019,3.5483870967741935,242.29898873048168,242.29898873048168,242.29898873048168,223.50681780488034,970.0,990.0,0.49046613887187823,0.23104790613449988,989.2784859549934,0.4187973341658287,0.4187973341658287,0.4187973341658287,0.3539069997721927,18.859688620827782,18.859688620827782,18.859688620827782,18.84957129329008,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9399999999999996,0.9691959549219269,0.9691959549219269,0.9691959549219269,0.8940272712195214,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9794117647058824,41.28233748937731,41.28233748937731,41.28233748937731,38.04693246630052,144.71145930449035,0.1447272014427913,158.65031936480375,129.76275453978417,4,3,107665.32572254083,31,0.8039525516916132
1964.02,1327.817624161329,0.25748275862068964,1964.0,2.0,1963.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.12389794886054796,1058.071328422048,107.74629573928115,23.30340937737599,4.202179189587393,4.655704136882519,3.325502954916085,72.25950008051916,72.30340937737598,12.202179189587394,11.655704136882523,8.325502954916084,165.25950008051916,1154.2326211258942,4.0,264.517832105512,264.517832105512,264.517832105512,264.517832105512,970.0,990.0,0.7800712831206839,0.42986943393909993,988.7900592829403,0.4964857521106195,0.4964857521106195,0.4964857521106195,0.4964857521106195,18.29357353082958,18.29357353082958,18.29357353082958,18.29357353082958,0.934874960821734,0.934874960821734,0.934874960821734,0.934874960821734,1.0580713284220484,1.0580713284220484,1.0580713284220484,1.0580713284220484,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.45321131348383,43.45321131348383,43.45321131348383,43.45321131348383,173.8128452539353,0.13240526125465182,179.01262618825473,157.93601844547717,4,4,120973.74029673898,29,0.9656269180774184
1964.03,2235.915198534263,0.15022580645161293,1964.0,3.0,1963.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09155342472282096,1100.0,934.8506824052304,47.774193548387096,8.35483870967742,15.03225806451613,47.10169774206328,816.5876943405867,100.0,18.0,25.0,57.392020322708426,935.5231782115546,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.08018611714250454,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1964.04,2273.0564477229404,0.14623333333333338,1964.0,4.0,1963.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08523933335147536,1100.0,979.0564477229411,49.0,5.666666666666667,12.333333333333336,63.038169901805524,849.0182778211357,100.0,18.0,25.0,79.03816990180553,951.0182778211357,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.07827373975735732,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1964.05,1687.2434289451887,0.21148387096774193,1964.0,5.0,1963.0,8.0,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1336333828285517,1091.0513533215383,377.09530143010204,38.34531712301378,5.519323758561033,10.030122534967413,20.64904606058497,302.5514919529748,87.92596228430408,16.487065694044905,20.997864470451287,32.907110576714,437.87407259813614,1216.4622457703385,4.0,272.76283833038457,272.76283833038457,272.76283833038457,272.76283833038457,970.0,990.0,0.8770508288256152,0.46838897081328695,988.6545602003612,0.5265896145244606,0.5265896145244606,0.5265896145244606,0.5265896145244606,18.12797058583662,18.12797058583662,18.12797058583662,18.12797058583662,0.9323273443150889,0.9323273443150889,0.9323273443150889,0.9323273443150889,1.091051353321539,1.091051353321539,1.091051353321539,1.091051353321539,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.31002203021997,44.31002203021997,44.31002203021997,44.31002203021997,177.24008812087988,0.10847580450640666,179.50119494954228,167.52222001962664,4,4,131866.62556193466,31,0.9846671562271107
1964.06,833.2887814348194,0.39169999999999994,1964.0,6.0,1963.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.20257993398515142,672.2887814348194,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,736.2887814348193,2.933333333333333,230.00134458234024,230.00134458234024,226.3103574219612,230.2969524581172,970.0,990.0,0.3648321090316084,0.15259679691207964,989.4825710940562,0.377730958342941,0.377730958342941,0.3660193555650285,0.37660442725463456,19.10484013571337,19.10484013571337,19.005814153414978,18.777554331583488,0.9376666666666669,0.9376666666666669,0.9369999999999997,0.9387499999999998,0.9200053783293611,0.9200053783293611,0.9052414296878448,0.921187809832469,0.9776666666666667,0.9776666666666667,0.977,0.9787500000000001,39.51852545216557,39.51852545216557,38.61864552497248,38.9708933625694,115.17505281766465,0.1369243898327033,167.84631129086176,71.60120615820111,4,2,82926.03802871853,30,0.6398614045425812
1964.07,505.01609025148065,0.5486129032258066,1964.0,7.0,1963.0,10.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3407339431077458,335.4677031547066,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,401.2418967030937,1.8387096774193548,189.64824591888583,173.86166055040152,,,970.0,990.0,0.17520948598995725,0.0370935406309413,989.787696973379,0.26883636472000494,0.22006728021980443,,,19.518860608659086,19.561314457578778,,,0.9261290322580648,0.9234615384615386,,,0.7585929836755433,0.6954466422016059,,,0.9732258064516127,0.9719230769230767,,,32.79173997320341,29.9844394418367,,,57.939979505066454,0.11382648322428202,76.8634119263384,46.22411488106022,2,1,43107.34475176944,31,0.32188877502814695
1964.08,404.40165774017987,0.6479032258064515,1964.0,8.0,1963.0,11.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4126429606203023,239.11133515953478,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,303.6597222563089,1.1935483870967742,211.57211358743544,142.28597812251303,,,970.0,990.0,0.14280212178253804,0.01823928380729701,989.8389585944101,0.3324553104166362,0.1432690350717022,,,19.506503283993528,19.67309525979719,,,0.9296774193548387,0.91,,,0.8462884543497418,0.569143912490052,,,0.9745161290322577,0.9699999999999999,,,36.752993093554686,24.238919118122155,,,41.44439679383638,0.10182422610238519,49.92229450586607,29.24647572627789,2,1,30834.63121461427,31,0.23024664885464657
1964.09,326.3209472413383,0.7463333333333334,1964.0,9.0,1963.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4243166157727848,188.3209472413383,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.32094724133836,1.0,188.3209472413383,,,,970.0,990.0,0.12406388744818203,0.009165873590760126,989.8667702389612,0.253558125212617,,,,19.613212113748457,,,,0.9293333333333336,,,,0.7532837889653532,,,,0.9716666666666662,,,,32.73666377357783,,,,32.73666377357783,0.10004270584462863,38.08674544387148,26.411729953816813,1,1,23570.397916976035,30,0.18187035429765458
1964.1,273.693094585711,0.830193548387097,1964.0,10.0,1964.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4022457791479359,163.69309458571087,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.69309458571092,1.0,163.69309458571087,,,,970.0,990.0,0.11307719133603779,0.006369309458571095,989.880553499205,0.19011584280995347,,,,19.690437656395414,,,,0.9209677419354846,,,,0.6547723783428439,,,,0.9699999999999995,,,,28.247779574357416,,,,28.247779574357416,0.10314961849556582,31.462846073152164,26.74844732322631,1,1,21016.348003321906,31,0.15693210874643
1964.11,329.74494832330055,0.7451333333333333,1964.0,11.0,1964.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3258598606192732,223.7449483233005,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.74494832330055,1.1666666666666667,198.55489979103456,151.1402911935956,,,970.0,990.0,0.13286002223718169,0.015198639295393184,989.8519413384674,0.2849665228784345,0.161842480763266,,,19.566974815589,19.648752131855804,,,0.9323333333333338,0.9180000000000001,,,0.7942195991641385,0.6045611647743824,,,0.9743333333333334,0.97,,,34.66155367290202,25.943216035326223,,,38.985423012123064,0.11752844615054829,54.36689244561724,30.50191046928548,2,1,28069.504568728607,30,0.2165856834006837
1964.12,466.3944085898943,0.5830322580645163,1964.0,12.0,1964.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.25466498397743936,348.3944085898943,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.3944085898943,2.0,174.19720429494714,174.19720429494714,,,970.0,990.0,0.1755922390150941,0.039678881717978884,989.7847288792669,0.21746168712764752,0.21746168712764752,,,19.56726719213927,19.56726719213927,,,0.9245161290322581,0.9245161290322581,,,0.6967888171797887,0.6967888171797887,,,0.9706451612903222,0.9706451612903222,,,30.020406686377523,30.020406686377523,,,60.040813372755046,0.12840086644814297,76.5168552368092,49.94351595256576,2,2,44670.365149329766,31,0.33356007429308365
1965.01,688.2055412232629,0.4443225806451613,1965.0,1.0,1964.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.20514090244896704,549.205541223263,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,608.2055412232629,2.5483870967741935,218.40007842997622,218.40007842997622,204.97452442721337,,970.0,990.0,0.2702462136660597,0.09149831322413796,989.6382554731099,0.3414605351243255,0.3414605351243255,0.2990563278111015,,19.296794937985467,19.296794937985467,19.280394347971015,,0.9354838709677419,0.9354838709677419,0.9335294117647056,,0.8736003137199049,0.8736003137199049,0.8198980977088536,,0.9748387096774193,0.9748387096774193,0.9723529411764706,,37.72368390908364,37.72368390908364,35.199241703918446,,94.75017778483225,0.13719921093196924,120.23230770339154,70.58453469633695,3,2,70494.13227191516,31,0.5263898765824012
1965.02,1051.969474738408,0.31875000000000003,1965.0,2.0,1964.0,5.0,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14108982301260764,893.4046030705164,12.63630023932026,3.9661380313194976,0.6456503771915462,0.46117884085110433,0.36894307268088344,7.194389917277228,49.10899517417664,8.002793234334403,6.175464555136819,4.72608592982374,90.5515327744201,956.6918560341641,3.6785714285714284,243.83645664957407,243.83645664957407,243.83645664957407,238.58244881106495,970.0,990.0,0.5445649739713833,0.2764793276248959,989.1789556984035,0.42411254516595565,0.42411254516595565,0.42411254516595565,0.4067213019353477,18.754843153237747,18.754843153237747,18.754843153237747,18.65766961389975,0.9383558106360457,0.9383558106360457,0.9383558106360457,0.9375769840952245,0.9753458265982963,0.9753458265982963,0.9753458265982963,0.9543297952442596,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9789473684210529,41.193490385390355,41.193490385390355,41.193490385390355,40.020622889181936,150.7373224024017,0.14366954652082756,178.99377211041153,121.48874832687386,4,3,101295.48065441391,28,0.8374295689022314
1965.03,2316.096732180638,0.14441935483870966,1965.0,3.0,1964.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.08134419589200882,1100.0,1033.0967321806372,51.0,9.0,15.719792789134855,50.8080360088838,906.568903382619,100.0,18.0,24.719792789134857,59.80803600888379,1013.568903382619,1242.7197927891348,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9212322433813377,0.4800000000000003,988.5987677566189,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063832976618666,18.063832976618666,18.063832976618666,18.063832976618666,0.9311534565237238,0.9311534565237238,0.9311534565237238,0.9311534565237238,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.469162074803705,44.469162074803705,44.469162074803705,44.469162074803705,177.87664829921482,0.07906851302577096,178.03523272727165,177.8690891509726,4,4,132340.22633461573,31,0.9882036016623038
1965.04,2550.0486627029413,0.12096666666666668,1965.0,4.0,1964.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08542691419867263,1100.0,1233.0486627029416,46.0,5.0,11.0,60.99999999999999,1110.0486627029418,100.0,18.0,25.0,80.0,1227.0486627029416,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.07002215399767828,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1965.05,1800.7658040706986,0.19774193548387095,1965.0,5.0,1964.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.15712602791665797,1097.8893888653424,426.8764152053561,36.71027646852207,4.3890381503431115,9.60776076514645,26.29311253076468,349.8762272905797,91.71027646852205,17.389038150343115,22.60776076514645,43.293112530764695,527.8762272905798,1229.596464249354,4.0,274.4723472163356,274.4723472163356,274.4723472163356,274.4723472163356,970.0,990.0,0.8973987434222686,0.47725620552494563,988.6253450510529,0.5329273526840723,0.5329273526840723,0.5329273526840723,0.5329273526840723,18.092417698368703,18.092417698368703,18.092417698368703,18.092417698368703,0.9317545946362986,0.9317545946362986,0.9317545946362986,0.9317545946362986,1.097889388865343,1.097889388865343,1.097889388865343,1.097889388865343,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48115167076508,44.48115167076508,44.48115167076508,44.48115167076508,177.92460668306032,0.10129123348495694,179.0082650163767,173.82504982748551,4,4,132375.90737219682,31,0.9884700371281124
1965.06,925.6393614574374,0.3603333333333333,1965.0,6.0,1964.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.18235510689533466,763.9543202324404,0.685041224997038,0.1914711498438926,0.04254914440975391,0.03829422996877852,0.03829422996877852,0.37443247080583447,45.19147114984389,10.042549144409755,9.038294229968779,9.038294229968779,88.37443247080584,828.2266347566626,3.2,239.02755144919658,239.02755144919658,235.70081709158185,243.34640915195453,970.0,990.0,0.4414716845307925,0.20647341875670921,989.3520548967122,0.40837115724204387,0.40837115724204387,0.3975715824372054,0.42136047001550997,18.943683739470465,18.943683739470465,18.872432641975468,18.617488282956142,0.9383803203220809,0.9383803203220809,0.9379754004026007,0.9392841341385351,0.9561102057967864,0.9561102057967864,0.9428032683663274,0.9733856366078184,0.9786666666666668,0.9786666666666668,0.9783333333333334,0.9800000000000003,40.77135909611649,40.77135909611649,40.004037253016044,40.87098846770473,129.8943433817277,0.13935978110546868,179.1111954489875,82.96655266985621,4,2,93523.92723484393,30,0.7216352410095982
1965.07,513.0056013056466,0.5440967741935485,1965.0,7.0,1964.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.36635683304768096,327.00560130564673,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.00560130564673,1.7741935483870968,193.47554267923974,172.4763257257756,,,970.0,990.0,0.17347049489855426,0.03540112026112932,989.7911283848402,0.27867879436339194,0.21442129917454855,,,19.512449590476916,19.56715740068038,,,0.9274193548387101,0.9237500000000001,,,0.7739021707169587,0.6899053029031021,,,0.9725806451612903,0.9704166666666665,,,33.458427850316404,29.69562137497869,,,56.44858633417088,0.1093886172412369,75.63495489969158,44.22127303858625,2,1,41997.74823262313,31,0.3136032574120604
1965.08,389.9139631653913,0.6638709677419353,1965.0,8.0,1964.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.3995307994644631,234.9139631653912,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.91396316539124,1.064516129032258,225.92373977693958,139.34846252099996,,,970.0,990.0,0.14022972946452109,0.017048763235808218,989.8427215072998,0.36930846091491004,0.13735136032416234,,,19.47341304638476,19.682139058159052,,,0.9354838709677419,0.91,,,0.9036949591077581,0.5573938500839999,,,0.976774193548387,0.97,,,39.470359991859404,23.74958189254246,,,41.00259108170084,0.10481397031109771,47.884398626935294,32.532282227481126,2,1,30505.92776478545,31,0.22779217267611596
1965.09,316.0206931632876,0.7612999999999999,1965.0,9.0,1964.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4379624042612645,178.0206931632877,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.02069316328772,1.0,178.0206931632877,,,,970.0,990.0,0.12061516789804878,0.007826131027691516,989.8715587010746,0.22638878937897303,,,,19.64516991169531,,,,0.9256666666666672,,,,0.7120827726531506,,,,0.9699999999999995,,,,30.81044388010073,,,,30.81044388010073,0.09726304537259192,35.40614582418824,25.470346358161546,1,1,22183.51959367253,30,0.1711691326672263
1965.1,269.2441022989819,0.8390967741935482,1965.0,10.0,1965.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4088754310162023,159.24410229898191,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.24410229898191,1.0,159.24410229898191,,,,970.0,990.0,0.11156048942010745,0.005924410229898193,989.8825151003497,0.17988192371583112,,,,19.702633176634155,,,,0.9190322580645167,,,,0.6369764091959278,,,,0.9699999999999995,,,,27.440087051498026,,,,27.440087051498026,0.10185581101802922,29.502417136840965,23.851016986535434,1,1,20415.424766314536,31,0.15244492806387797
1965.11,287.45634480713176,0.8102999999999999,1965.0,11.0,1965.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3443766069373187,190.1230114737984,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,236.1230114737984,1.0,190.1230114737984,,,,970.0,990.0,0.12024220601259189,0.010279422239613208,989.8694783717476,0.265494559349094,,,,19.603983812398702,,,,0.9280000000000004,,,,0.7604920458951938,,,,0.9733333333333334,,,,33.08111459330436,,,,33.08111459330436,0.11396692952111837,45.15664192663615,24.14137890507227,1,1,23818.402507179137,30,0.18378396996280197
1965.12,435.4056165028888,0.6138709677419355,1965.0,12.0,1965.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2738691280338104,317.40561650288873,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.4056165028888,1.8064516129032258,183.2988562711338,166.29238268737615,,,970.0,990.0,0.1653007582481918,0.03348112330057776,989.8012181184511,0.2482130251367627,0.1978158679808588,,,19.553005093314468,19.595325374945183,,,0.925483870967742,0.9219999999999999,,,0.7331954250845353,0.6651695307495048,,,0.9719354838709674,0.9699999999999998,,,31.67834616263322,28.601439507949145,,,54.74402318517285,0.1252663871340008,68.71133393552022,41.979758183126215,2,1,40729.55324976861,31,0.3041334621398492
1966.01,620.1292296788661,0.478258064516129,1966.0,1.0,1965.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.1964572239948339,500.12922967886595,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,551.1292296788661,2.3225806451612905,217.75546364923227,217.75546364923227,200.31673737924447,,970.0,990.0,0.23888030792221643,0.07652075372895091,989.6845989383489,0.33854157984093924,0.33854157984093924,0.28480349472427735,,19.3460573585079,19.3460573585079,19.311512636236127,,0.9358064516129032,0.9358064516129032,0.9309999999999998,,0.8710218545969289,0.8710218545969289,0.8012669495169777,,0.9754838709677418,0.9754838709677418,0.9709999999999999,,37.744768026658164,37.744768026658164,34.30746361970265,,86.55645980160752,0.13918782787851222,113.816031017004,68.3837209754252,3,2,64398.00609239599,31,0.48086922112004177
1966.02,992.3151467568576,0.3341428571428572,1966.0,2.0,1965.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.13998050712607404,855.3151467568576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,910.3151467568576,3.5,245.1717305995875,245.1717305995875,245.1717305995875,239.59990991619023,970.0,990.0,0.4938699739749647,0.24494237897136198,989.2611876470536,0.4272604194586567,0.4272604194586567,0.4272604194586567,0.4085493069667773,18.833927227595023,18.833927227595023,18.833927227595023,18.67516296619133,0.9392857142857146,0.9392857142857146,0.9392857142857146,0.9385714285714283,0.9806869223983499,0.9806869223983499,0.9806869223983499,0.9583996396647608,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9785714285714288,41.661382755959224,41.661382755959224,41.661382755959224,40.29722836361702,145.13276244968614,0.14612705707793353,175.41043816084567,123.69386511515319,4,3,97529.21636618908,28,0.8062931247204785
1966.03,2804.9748332068366,0.12967741935483873,1966.0,3.0,1965.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.07847311577141526,1099.95326570161,1522.0215675052264,48.815916629386365,8.622541632388938,14.781366902287195,46.85715193125558,1402.9445904099082,97.81591662938636,17.622541632388938,23.781366902287196,55.85715193125558,1509.9445904099082,1239.1730908656727,4.0,274.9883164254025,274.9883164254025,274.9883164254025,274.9883164254025,970.0,990.0034656916837,0.9147665866403464,0.4799392454120934,988.6087598596315,0.5348894393485261,0.5348894393485261,0.5348894393485261,0.5348894393485261,18.073870420282677,18.073870420282677,18.073870420282677,18.073870420282677,0.931451752557236,0.931451752557236,0.931451752557236,0.931451752557236,1.0999532657016104,1.0999532657016104,1.0999532657016104,1.0999532657016104,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.50629826203693,44.50629826203693,44.50629826203693,44.50629826203693,178.0251930481477,0.07637089563131541,180.65254239905826,177.8690891509726,4,4,132450.7436278218,31,0.9890288502674865
1966.04,4140.8507546096525,0.041433333333333336,1966.0,4.0,1965.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07406250160627442,1100.0,2745.8507546096525,30.0,3.9999999999999996,6.999999999999998,55.0,2649.8507546096534,100.0,18.0,25.0,80.0,2817.850754609653,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0073035577324,0.9219672131147545,0.4800000000000003,988.6053363446179,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.070401564617725,18.070401564617725,18.070401564617725,18.070401564617725,0.9311682846551157,0.9311682846551157,0.9311682846551157,0.9311682846551157,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.486041968284646,44.486041968284646,44.486041968284646,44.486041968284646,177.94416787313858,0.04466978598271474,178.27216761886322,177.8690891509726,4,4,128119.80086865969,30,0.9885787104063247
1966.05,2304.6132950308443,0.14593548387096772,1966.0,5.0,1965.0,8.0,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1276859666864401,1100.0,914.0971659985863,41.774193548387096,4.677419354838711,10.709677419354838,48.978845506038304,807.9570301699675,100.0,18.0,25.0,67.91432937700606,993.6989656538384,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07882210349872237,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1966.06,1256.6660186673898,0.2764666666666667,1966.0,6.0,1965.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.17342530130548306,963.3873386799745,83.2786799874154,14.556863548205786,2.120477708189166,3.757226788306048,5.15534685636381,57.688765086350564,67.55686354820577,14.120477708189165,15.757226788306049,18.15534685636381,177.68876508635057,1060.8219067246753,3.8,253.15538440512677,253.15538440512677,253.15538440512677,254.901481830743,970.0,990.0,0.6762531998081214,0.346500148376694,988.9772466518151,0.4569954665550008,0.4569954665550008,0.4569954665550008,0.4636743574939506,18.520251185260175,18.520251185260175,18.520251185260175,18.398662130334863,0.9361533974812958,0.9361533974812958,0.9361533974812958,0.9351917468516194,1.0126215376205068,1.0126215376205068,1.0126215376205068,1.0196059273229718,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,42.10874007628202,42.10874007628202,42.10874007628202,42.06872516722861,159.98120036262893,0.12908640043712866,178.89034576638426,116.5180585246863,4,3,115186.46426109283,30,0.8887844464590496
1966.07,633.0906590330553,0.4740322580645162,1966.0,7.0,1965.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.36785740727897964,406.09065903305503,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,486.09065903305515,2.064516129032258,198.84168088914012,193.82972223388907,200.91409441964518,,970.0,990.0,0.21243870325105474,0.05406397765830504,989.7334973190908,0.2903356640106871,0.27439339016798575,0.28630149037004504,,19.443161655079955,19.453344989670857,19.291525533525324,,0.9296774193548392,0.9289655172413798,0.93,,0.7953667235565607,0.7753188889355562,0.8036563776785808,,0.9732258064516126,0.9727586206896548,0.97,,34.348013378088716,33.451682295604435,34.296760385667426,,70.06691105922415,0.10908688350112737,106.95827166220542,47.13585282980009,3,1,52129.78182806275,31,0.3892606169956896
1966.08,436.83758810715403,0.6108064516129033,1966.0,8.0,1965.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4229375201154934,252.83758810715418,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.8375881071541,1.3225806451612903,206.6408674074798,143.2098341689904,,,970.0,990.0,0.1495032580429663,0.02056751762143081,989.8299292243357,0.3173226475037497,0.14518314699641344,,,19.51260657683185,19.666876940921163,,,0.9303225806451616,0.9120000000000001,,,0.8265634696299189,0.5728393366759614,,,0.975483870967742,0.97,,,35.98926408764552,24.44392889178402,,,43.87440243983392,0.10019749539825959,51.215492447544676,35.651929272165695,2,1,32642.55541523643,31,0.24374668022129953
1966.09,346.6567852717581,0.7190999999999997,1966.0,9.0,1965.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4002418438933047,208.65678527175817,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.65678527175817,1.0,208.65678527175817,,,,970.0,990.0,0.1308411165146353,0.01243376529461761,989.8567251181908,0.3127553370197893,,,,19.543969781170965,,,,0.9336666666666665,,,,0.8346271410870326,,,,0.9743333333333329,,,,36.41728512146658,,,,36.41728512146658,0.10463359688198895,44.14966681214627,28.911029869242203,1,1,26220.44528745593,30,0.20231825067481427
1966.1,279.21848739323707,0.8205806451612899,1966.0,10.0,1966.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3947478234476468,169.21848739323715,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.21848739323704,1.0,169.21848739323715,,,,970.0,990.0,0.11495020723230932,0.006921848739323721,989.8781279440284,0.2038375872470223,,,,19.674290356781345,,,,0.9232258064516137,,,,0.6768739495729491,,,,0.9699999999999995,,,,29.25338886407789,,,,29.25338886407789,0.10461951823050038,33.95946559363374,26.918852830705525,1,1,21764.52131487395,31,0.16251882702265494
1966.11,288.0974428763681,0.8056666666666666,1966.0,11.0,1966.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3552533333673308,186.43077620970143,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,234.43077620970143,1.0,186.43077620970143,,,,970.0,990.0,0.11972783780487575,0.009230094103920453,989.8710420680912,0.24987168128238776,,,,19.62117038680881,,,,0.927666666666667,,,,0.7457231048388054,,,,0.9723333333333333,,,,32.39910617837099,,,,32.39910617837099,0.11199235095324349,42.46940046335979,28.914948623638644,1,1,23327.356448427112,30,0.17999503432428327
1966.12,371.52691083984485,0.6860645161290324,1966.0,12.0,1966.0,3.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.25769713729127225,277.10755600113526,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,321.2688463237158,1.3548387096774193,219.12228800208774,163.41302799731554,,,970.0,990.0,0.1486501703658097,0.025421511200227037,989.8259283184336,0.3526319911576631,0.18994303930493592,,,19.473296327276277,19.611243981822636,,,0.9332258064516132,0.9209090909090908,,,0.876489152008351,0.6536521119892622,,,0.9764516129032256,0.97,,,38.21033103425193,28.087083441454823,,,48.17671548121978,0.12913337152915133,62.547698093362385,41.379334771987835,2,1,35843.4763180275,31,0.26764841934010974
1967.01,542.1019886792265,0.5243870967741935,1967.0,1.0,1966.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.1702331515627549,451.10198867922634,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.10198867922634,2.129032258064516,213.66028225416423,213.66028225416423,184.3060373244595,,970.0,990.0,0.21124875307804641,0.06193719217176324,989.7268140547501,0.32849336880353375,0.32849336880353375,0.24050531884024132,,19.39832068594666,19.39832068594666,19.40620099464666,,0.9351612903225808,0.9351612903225808,0.93,,0.8546411290166568,0.8546411290166568,0.737224149297838,,0.9751612903225807,0.9751612903225807,0.97,,37.09905217330539,37.09905217330539,31.652075236218334,,78.28224308676798,0.14399566603167974,96.25154697941286,61.832193733392565,3,2,58241.98885655541,31,0.43490135048204454
1967.02,783.6390140936095,0.40396428571428583,1967.0,2.0,1966.0,5.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.14578985596976698,669.4961569507525,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,718.7818712364668,2.9642857142857144,226.35742335490568,226.35742335490568,224.81024765727213,,970.0,990.0,0.3355473493612332,0.13383939643664672,989.530613254202,0.3662805333267109,0.3662805333267109,0.3610097187842723,,19.16433272087541,19.16433272087541,19.164785311233285,,0.9367857142857146,0.9367857142857146,0.9366666666666669,,0.9054296934196229,0.9054296934196229,0.8992409906290887,,0.9760714285714288,0.9760714285714288,0.9759259259259261,,38.91706735234836,38.91706735234836,38.63964885802367,,115.09379610350526,0.14683808472119236,131.81303455712418,92.81473339823043,3,2,77343.03098155554,28,0.639409978352807
1967.03,1144.2356588513737,0.2981612903225806,1967.0,3.0,1966.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11570328814348002,962.6113922619177,52.624266589456084,10.680467739324637,1.888871754014563,2.61564270388569,2.4476403064863295,34.991644085744866,51.68046773932464,9.888871754014565,9.615642703885689,8.44764030648633,101.99164408574485,1033.7963744591425,3.870967741935484,249.28512677166617,249.28512677166617,249.28512677166617,246.57171742053674,970.0,990.0,0.6317456544229292,0.3351915586860172,989.0330627868909,0.44334384216472833,0.44334384216472833,0.44334384216472833,0.43394475145036504,18.589718944726314,18.589718944726314,18.589718944726314,18.549884773435796,0.9373754410711325,0.9373754410711325,0.9373754410711325,0.9369866175261149,0.997140507086665,0.997140507086665,0.997140507086665,0.9862868696821473,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9792592592592596,41.68473781141935,41.68473781141935,41.68473781141935,41.10417832238363,160.85462681181798,0.14243134718899716,179.32441257342427,134.39967235319608,4,3,119675.84234799264,31,0.8936368156212114
1967.04,2744.8674707456307,0.1124,1967.0,4.0,1966.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.06341299307681597,1100.0,1473.867470745631,52.0,6.333333333333333,13.666666666666666,61.813765109267706,1340.0537056363635,100.0,18.0,25.0,74.8137651092677,1427.0537056363635,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06805330147866144,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1967.05,2441.9804754107145,0.13345161290322582,1967.0,5.0,1966.0,8.0,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1264101552679853,1100.0,1036.9482173461988,38.54838709677419,4.354838709677421,9.419354838709678,52.496000989352126,932.1296357116854,100.0,18.0,25.0,73.36696873128761,1125.6135066794277,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07427197370391218,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1967.06,1578.7504123706437,0.22356666666666672,1967.0,6.0,1966.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.16700619577547993,1073.303058392229,248.44735397841472,25.85486376205525,4.156419385942283,7.228147184011477,15.467539547294303,195.7403840991114,87.85486376205523,16.156419385942282,21.22814718401148,31.467539547294297,348.7403840991115,1198.542488724238,4.0,268.3257645980573,268.3257645980573,268.3257645980573,268.3257645980573,970.0,990.0,0.8520164272020537,0.45000790482622127,988.6979756679716,0.5108646700267392,0.5108646700267392,0.5108646700267392,0.5108646700267392,18.187110997944973,18.187110997944973,18.187110997944973,18.187110997944973,0.9332380640196444,0.9332380640196444,0.9332380640196444,0.9332380640196444,1.0733030583922292,1.0733030583922292,1.0733030583922292,1.0733030583922292,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.74736674008163,43.74736674008163,43.74736674008163,43.74736674008163,174.98946696032652,0.11314769384434611,180.17427259287038,152.1440166745634,4,4,125992.4162114351,30,0.9721637053351474
1967.07,769.0257600063858,0.41967741935483865,1967.0,7.0,1966.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.31386668189309724,542.0257600063858,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,622.0257600063858,2.5483870967741935,209.4939641928366,209.4939641928366,226.60375471164448,217.08099224767827,970.0,990.0,0.29477537556215716,0.10226547748215628,989.6029591469556,0.3190828747876715,0.3190828747876715,0.3671778781818007,0.3337061469729547,19.283876272168037,19.283876272168037,19.03743035889963,18.89922626003423,0.933225806451613,0.933225806451613,0.9376923076923074,0.94,0.8379758567713463,0.8379758567713463,0.9064150188465778,0.868323968990713,0.974838709677419,0.974838709677419,0.9769230769230772,0.9775,36.05269791262578,36.05269791262578,38.76458337825048,36.981578260934256,93.13332798528361,0.11802800414790264,152.0843196736262,51.79766420557073,4,2,69291.19602105103,31,0.5174073776960202
1967.08,441.56035249986905,0.6073548387096774,1967.0,8.0,1966.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.42007983136396304,257.5603524998691,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.56035249986917,1.3548387096774193,204.04530670283597,150.81512906436583,,,970.0,990.0,0.15107170378224433,0.021572821795721352,989.8273554744221,0.30858172168979714,0.16154294900194632,,,19.518773752732233,19.642423533573098,,,0.9303225806451615,0.9163636363636364,,,0.816181226811344,0.6032605162574631,,,0.9748387096774194,0.97,,,35.508201178106326,25.835371261359843,,,44.67559098052434,0.10065777939217595,57.992590554121875,32.82641139292033,2,1,33238.639689510106,31,0.24819772766957965
1967.09,326.9703816534275,0.7462,1967.0,9.0,1966.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4249457974699075,188.97038165342752,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.97038165342758,1.0,188.97038165342752,,,,970.0,990.0,0.12425463601621321,0.009528385483909118,989.8662169784999,0.25786823574501,,,,19.608348742754877,,,,0.9283333333333336,,,,0.7558815266137099,,,,0.9719999999999996,,,,32.83120704376724,,,,32.83120704376724,0.09985261083802441,41.33846285117395,24.32678565550516,1,1,23638.469071512412,30,0.18239559468759578
1967.1,277.72097877495594,0.8243548387096773,1967.0,10.0,1967.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.39754203444043285,167.72097877495597,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.72097877495597,1.0,167.72097877495597,,,,970.0,990.0,0.11443423200380251,0.006772097877495596,989.8787936701191,0.2011578491265282,,,,19.677635820992187,,,,0.9225806451612903,,,,0.670883915099824,,,,0.9699999999999995,,,,28.984056964043244,,,,28.984056964043244,0.10408827510106662,33.95946559363374,24.642210080601565,1,1,21564.13838124819,31,0.16102253868912927
1967.11,378.3108352496103,0.6807000000000001,1967.0,11.0,1967.0,2.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.2913807156241725,269.64416858294385,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,321.3108352496104,1.5333333333333334,187.3877937497918,154.23070281215985,,,970.0,990.0,0.14866411502754587,0.024020457209129143,989.8273154277636,0.25965070391574857,0.16870200624671539,,,19.56766472384758,19.637565946922933,,,0.9266666666666672,0.918125,,,0.7495511749991673,0.6169228112486393,,,0.9729999999999996,0.9700000000000002,,,32.49792840846728,26.46332610651459,,,46.61170233194173,0.12260631300960996,55.71069897306543,32.13880086084149,2,1,33560.425678998035,30,0.25895390184412065
