MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1967.12,565.2648596309742,0.5107419354838708,1967.0,12.0,1967.0,3.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.2224662811131046,441.8455047922646,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,498.55518221161947,2.096774193548387,211.7596735745527,211.7596735745527,189.37029564597825,,970.0,990.0,0.21459670642209713,0.06047325987384496,989.7249300337039,0.3250933166016146,0.3250933166016146,0.2539811714348971,,19.39983671710245,19.39983671710245,19.36914497411578,,0.9335483870967745,0.9335483870967745,0.93,,0.8470386942982105,0.8470386942982105,0.7574811825839131,,0.9751612903225808,0.9751612903225808,0.9700000000000001,,36.71318410469225,36.71318410469225,32.459139307399546,,76.56757523913285,0.134721225142234,99.39957196562676,54.75378316748851,3,2,56966.27597791483,31,0.42537541799518247
1968.01,1698.2762811070652,0.25341935483870975,1968.0,1.0,1967.0,4.0,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.11325830452206671,915.2163646121612,640.1566906884525,24.37537238694285,4.77311066477321,8.192942039918368,21.10433119095293,581.7109344058653,71.43988851597511,12.12794937445063,14.547780749595788,25.459169900630346,659.4851279542523,1013.3319832521827,3.6129032258064515,250.46558020872686,250.46558020872686,250.46558020872686,267.2846496613369,970.0,990.0,0.6527382535458647,0.32586859373753185,989.0213931527168,0.44985103185386455,0.44985103185386455,0.44985103185386455,0.5072568689781322,18.571542120862752,18.571542120862752,18.571542120862752,18.199888950153802,0.9341123518752351,0.9341123518752351,0.9341123518752351,0.9330254162174892,1.001862320834908,1.001862320834908,1.001862320834908,1.0691385986453477,0.9780645161290324,0.9780645161290324,0.9780645161290324,0.9800000000000002,41.57461969276955,41.57461969276955,41.57461969276955,43.58901906060466,151.43970947029217,0.11040979816658851,178.68735942906446,99.18837636715861,4,3,112671.14384589728,31,0.8413317192794003
1968.02,4718.989289916966,0.022344827586206907,1968.0,2.0,1967.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.04205367510688938,1100.0,3421.9892899169663,45.0,8.0,15.0,72.0,3281.989289916967,100.0,18.0,25.0,80.0,3395.989289916967,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0069177070377,0.9219672131147545,0.4800000000000003,988.6049504939231,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.070015713922782,18.070015713922782,18.070015713922782,18.070015713922782,0.9311675221438154,0.9311675221438154,0.9311675221438154,0.9311675221438154,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.4850551695377,44.4850551695377,44.4850551695377,44.4850551695377,177.9402206781508,0.03798347658562093,178.17047697414029,177.8690891509726,4,4,123846.39359199288,29,0.9885567815452816
1968.03,4204.726484091075,0.033580645161290334,1968.0,3.0,1967.0,6.0,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06305328567717765,1100.0,2841.2103550588176,38.096774193548384,6.032258064516131,11.387096774193548,64.41935483870968,2721.27487118785,100.0,18.0,25.0,80.0,2881.7264840910757,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0018614784507,0.9219672131147545,0.4800000000000003,988.5998942653362,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.064959485335898,18.064959485335898,18.064959485335898,18.064959485335898,0.9311560083293858,0.9311560083293858,0.9311560083293858,0.9311560083293858,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47205735162678,44.47205735162678,44.47205735162678,44.47205735162678,177.88822940650712,0.042654941170951824,178.17047697414029,177.8690891509726,4,4,132348.8426784412,31,0.988267941147261
1968.04,4708.834770616173,0.02440000000000001,1968.0,4.0,1967.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07476378444614909,1100.0,3267.8347706161744,20.666666666666668,3.9999999999999996,5.666666666666667,53.666666666666664,3183.8347706161744,100.0,18.0,25.0,80.0,3385.8347706161744,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0161634080715,0.9219672131147545,0.4800000000000003,988.6141961949568,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.079261414956722,18.079261414956722,18.079261414956722,18.079261414956722,0.9311882135819887,0.9311882135819887,0.9311882135819887,0.9311882135819887,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.50880678337949,44.50880678337949,44.50880678337949,44.50880678337949,178.03522713351796,0.038642038481799444,178.36322034916157,177.8690891509726,4,4,128185.36353613285,30,0.9890845951862103
1968.05,2634.363561581375,0.11745161290322585,1968.0,5.0,1967.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1247995055303424,1100.0,1213.363561581376,35.0,4.0,8.0,55.786265785391045,1110.577295795985,100.0,18.0,25.0,78.78626578539107,1312.5772957959855,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06915256814695878,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1968.06,1426.151944237929,0.2479,1968.0,6.0,1967.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.18820065623091004,999.0460545188146,170.10588971911457,17.522676459552585,2.8043889921714675,4.924476125016596,10.590249943602458,134.26409819877142,79.52267645955259,14.804388992171466,18.924476125016596,26.590249943602462,287.2640981987714,1112.2975960955553,3.933333333333333,254.25586617028324,254.25586617028324,254.25586617028324,253.1554885799624,970.0,990.0,0.7378193127247871,0.37585615384845844,988.886324533427,0.4619726345601198,0.4619726345601198,0.4619726345601198,0.458225601330528,18.424351898866636,18.424351898866636,18.424351898866636,18.396589976859126,0.9349193969826697,0.9349193969826697,0.9349193969826697,0.934556496767146,1.0170234646811322,1.0170234646811322,1.0170234646811322,1.012621954319849,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9792857142857144,41.99513638604011,41.99513638604011,41.99513638604011,41.72011040503604,164.92417886948726,0.11872302598891261,180.17427259287038,136.64297393509673,4,3,118745.40878603086,30,0.9162454381638184
1968.07,780.7462112550561,0.4077741935483871,1968.0,7.0,1967.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.29852470956452537,553.746211255056,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,633.7462112550561,2.4193548387096775,228.76372604920314,228.76372604920314,229.44473337354935,,970.0,990.0,0.2884499153578735,0.09547465587885731,989.6160754287631,0.3746573966865195,0.3746573966865195,0.37584592345650597,,19.241418032076744,19.241418032076744,19.11427762947653,,0.9367741935483872,0.9367741935483872,0.9369230769230766,,0.9150549041968125,0.9150549041968125,0.9177789334941975,,0.9767741935483871,0.9767741935483871,0.9769230769230772,,39.51418349083789,39.51418349083789,39.38072421536917,,95.54286423328217,0.12111974200441743,136.04638362765368,65.09764944208413,3,2,71083.89098956196,31,0.5307936901849011
1968.08,515.804255101442,0.5408064516129033,1968.0,8.0,1967.0,11.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.38469284283996746,319.6107067143452,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,395.35264219821624,1.6774193548387097,201.9560596187952,173.6806695220022,,,970.0,990.0,0.17325364501047774,0.03392214134286902,989.7928242136467,0.3029813059677202,0.21688793822962257,,,19.48984290767894,19.56152717213886,,,0.9287096774193553,0.9233333333333333,,,0.807824238475181,0.6947226780880086,,,0.9732258064516129,0.9699999999999999,,,34.961033147468825,29.8616045361347,,,55.18986202678588,0.10629279304807292,72.22221702931886,43.17623903924012,2,1,41061.257347928695,31,0.30661034459325487
1968.09,397.65684939022884,0.6553333333333332,1968.0,9.0,1967.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.36891984789382,251.65684939022879,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6568493902288,1.2666666666666666,213.56583975543998,142.8412861304579,,,970.0,990.0,0.14645430422553724,0.020331369878045756,989.8332143258968,0.3378600580785783,0.14445828000338645,,,19.49535426781785,19.670650845752963,,,0.9310000000000003,0.9112500000000001,,,0.8542633590217601,0.5713651445218315,,,0.9760000000000001,0.9699999999999999,,,37.19868932492311,24.36516289935808,,,43.69606609808527,0.10963361672982017,51.39943320667696,35.492085311183764,2,1,31461.167590621408,30,0.2427559227671405
1968.1,304.7884171687824,0.7783870967741937,1968.0,10.0,1968.0,1.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.3723403816818503,191.56261071716946,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,244.49809458813726,1.0,191.56261071716946,,,,970.0,990.0,0.12312097453938535,0.009566080382219054,989.8673129450783,0.2618991625867872,,,,19.605413782491603,,,,0.9296774193548389,,,,0.7662504428686786,,,,0.9719354838709674,,,,33.31011198792023,,,,33.31011198792023,0.10909240904606272,40.18701339432991,29.327000860658618,1,1,24782.72331901264,31,0.18505617771066785
1968.11,356.28082385797944,0.7115666666666668,1968.0,11.0,1968.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3057354749490187,250.28082385797947,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,300.2808238579795,1.3333333333333333,196.02031824176143,162.7815168486539,,,970.0,990.0,0.14166456289673726,0.020506402049436014,989.8378290350536,0.2801736386110514,0.18854904154584462,,,19.557655396442787,19.60965690140931,,,0.9303333333333336,0.9219999999999999,,,0.7840812729670456,0.6511260673946158,,,0.9729999999999996,0.97,,,34.08489968656744,28.013802317846647,,,43.42283379251632,0.12054127293555075,61.963775537531646,30.324887739962282,2,1,31264.440330611764,30,0.24123796551397966
1968.12,552.3658840596794,0.5155161290322579,1968.0,12.0,1968.0,3.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22109178412484856,431.785238898389,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,487.07556147903426,2.0,215.8926194491945,215.8926194491945,,,970.0,990.0,0.20780177859889457,0.05705316917158942,989.7351450522297,0.3360228882628307,0.3360228882628307,,,19.399122163966684,19.399122163966684,,,0.9351612903225811,0.9351612903225811,,,0.8635704777967781,0.8635704777967781,,,0.9754838709677423,0.9754838709677423,,,37.493660972231524,37.493660972231524,,,74.98732194446305,0.13523300157993312,92.41667022557938,58.26922436648932,2,2,55790.56752668051,31,0.41659623302479476
1969.01,788.3547329278954,0.4024838709677421,1969.0,1.0,1968.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.17852756531226383,649.3547329278955,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.3547329278955,2.870967741935484,227.9217744108495,227.9217744108495,222.17950767748457,,970.0,990.0,0.331321195658203,0.12735816457489008,989.5413206397669,0.3738567284621888,0.3738567284621888,0.35469243452007515,,19.167463911304715,19.167463911304715,19.169551534640558,,0.936129032258065,0.936129032258065,0.9355555555555559,,0.9116870976433984,0.9116870976433984,0.8887180307099383,,0.9758064516129036,0.9758064516129036,0.9751851851851854,,39.15427181573892,39.15427181573892,38.116550467120206,,111.50682952219546,0.1410880286452403,139.9608600051815,91.14029529527329,3,2,82961.08116451341,31,0.6194823862344191
1969.02,1753.5047559401992,0.22885714285714281,1969.0,2.0,1968.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1143109719384203,1014.7885124613614,576.7162434788381,22.308433041771696,4.28744514306608,6.943782420149552,16.49887139955558,526.6777114742952,71.30843304177169,12.28744514306608,13.94378242014955,21.498871399555576,619.6777114742953,1112.3281730663489,3.9642857142857144,256.0812073326163,256.0812073326163,256.0812073326163,255.67618270290208,970.0,990.0,0.7353884754827077,0.38827802869631917,988.8763334958211,0.4675588000760943,0.4675588000760943,0.4675588000760943,0.46619499242850565,18.408774695744874,18.408774695744874,18.408774695744874,18.39211169407517,0.9355489251981216,0.9355489251981216,0.9355489251981216,0.9353840705758297,1.0243248293304656,1.0243248293304656,1.0243248293304656,1.0227047308116088,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796296296296299,42.31377724018363,42.31377724018363,42.31377724018363,42.195530576911054,167.62987906257226,0.11573121589035781,180.29275312967755,136.51931144562994,4,3,112647.27873004854,28,0.931277105903179
1969.03,6892.952123124947,0.004483870967741938,1969.0,3.0,1968.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.04627622347154902,1100.0,5477.952123124949,32.00000000000001,4.0,8.000000000000002,59.0,5374.952123124949,100.0,18.0,25.0,80.0,5569.952123124948,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.1713539380447,0.9219672131147545,0.4800000000000003,988.7693867249303,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.234451944930214,18.234451944930214,18.234451944930214,18.234451944930214,0.9314940971103222,0.9314940971103222,0.9314940971103222,0.9314940971103222,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.905638984224744,44.905638984224744,44.905638984224744,44.905638984224744,179.62255593689898,0.02637514112510642,181.6873621680547,177.94194768333438,4,4,133639.18161705285,31,0.9979030885383278
1969.04,7423.461000242822,0.003633333333333335,1969.0,4.0,1968.0,7.0,84.0,14.0,20.0,27.0,219.0,364.0,0.049988054216098296,1100.0,5959.461000242822,16.000000000000004,4.000000000000001,5.0,53.00000000000001,5881.461000242822,100.0,18.0,25.0,80.0,6100.461000242822,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.2602205671081,0.9219672131147545,0.4800000000000003,988.8582533539935,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.32331857399362,18.32331857399362,18.32331857399362,18.32331857399362,0.9316226583817365,0.9316226583817365,0.9316226583817365,0.9316226583817365,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.13076519407818,45.13076519407818,45.13076519407818,45.13076519407818,180.52306077631272,0.02476487930070804,182.44692729864605,178.39514784502555,4,4,129976.60375894516,30,1.0029058932017374
1969.05,3737.835362746361,0.0577741935483871,1969.0,5.0,1968.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.09562897719148276,1100.0,2297.835362746361,29.0,4.0,7.0,56.0,2201.8353627463616,100.0,18.0,25.0,80.0,2414.835362746361,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0027914282015,0.9219672131147545,0.4800000000000003,988.600824215087,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.065889435086774,18.065889435086774,18.065889435086774,18.065889435086774,0.9311581165404119,0.9311581165404119,0.9311581165404119,0.9311581165404119,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47444751779925,44.47444751779925,44.47444751779925,44.47444751779925,177.897790071197,0.05003324959632626,178.24106896717436,177.8690891509726,4,4,132355.95581297047,31,0.9883210559510937
1969.06,1860.9579841345646,0.19140000000000004,1969.0,6.0,1968.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.1631304269556798,1096.4519953408546,471.50598879371023,27.507863202760078,4.258477914428666,8.09647638026917,27.336094094825185,404.3070772014271,94.50786320276008,17.258477914428667,23.096476380269173,44.33609409482517,585.307077201427,1231.3148128383123,4.0,274.11299883521366,274.11299883521366,274.11299883521366,274.11299883521366,970.0,990.0,0.9008245066493044,0.47538759394311114,988.6237878994075,0.5315750023892704,0.5315750023892704,0.5315750023892704,0.5315750023892704,18.092212897018307,18.092212897018307,18.092212897018307,18.092212897018307,0.932052630585953,0.932052630585953,0.932052630585953,0.932052630585953,1.096451995340855,1.096451995340855,1.096451995340855,1.096451995340855,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.43537776636128,44.43537776636128,44.43537776636128,44.43537776636128,177.7415110654451,0.09892773128500315,179.5425127622912,171.39477408210652,4,4,127973.88796712045,30,0.9874528392524726
1969.07,1014.8673259861143,0.32819354838709686,1969.0,7.0,1968.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.2569485915752428,758.8673259861146,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,846.8673259861145,3.3225806451612905,228.88271556149405,228.88271556149405,227.54651504636678,227.97848085144662,970.0,990.0,0.44136597667840144,0.18783424751559408,989.3707997758058,0.3748899297415726,0.3748899297415726,0.37032728888743865,0.36904375218238356,18.99590984606443,18.99590984606443,18.991655944389038,18.777426370259086,0.9370967741935484,0.9370967741935484,0.9369999999999999,0.9381818181818179,0.9155308622459765,0.9155308622459765,0.9101860601854674,0.9119139234057868,0.9770967741935483,0.9770967741935483,0.977,0.9781818181818185,39.04897813894553,39.04897813894553,38.801182504473545,38.53435175448888,129.32096738865187,0.12674103418782975,167.62866505294912,92.9656943462102,4,2,96214.79973715698,31,0.7184498188258437
1969.08,636.1275161274149,0.4689032258064515,1969.0,8.0,1968.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.32164816413419955,434.12751612741494,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,512.127516127415,2.096774193548387,207.9924756084703,207.9924756084703,187.47317074156751,,970.0,990.0,0.22061557823818417,0.05863348327202286,989.7207509384897,0.31279999392868235,0.31279999392868235,0.2488824970271658,,19.407950944561147,19.407950944561147,19.368225343170135,,0.9332258064516128,0.9332258064516128,0.93,,0.8319699024338811,0.8319699024338811,0.7498926829662701,,0.973870967741935,0.973870967741935,0.9700000000000001,,36.00949357547876,36.00949357547876,32.13269683519368,,75.12860297371819,0.11738369725435836,98.21931435757894,57.266709290679536,3,2,55895.68061244634,31,0.41738112763176777
1969.09,468.88636312519674,0.5785666666666669,1969.0,9.0,1968.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3126861387782275,322.88636312519674,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,385.8863631251967,2.0,161.44318156259837,161.44318156259837,,,970.0,990.0,0.17010986229250077,0.034577272625039374,989.7953128650826,0.18614960252389673,0.18614960252389673,,,19.60916326255856,19.60916326255856,,,0.9196666666666669,0.9196666666666669,,,0.6457727262503935,0.6457727262503935,,,0.9699999999999995,0.9699999999999995,,,27.7155098520095,27.7155098520095,,,55.431019704019,0.11795959141660384,66.48209759418819,48.00165525257907,2,2,39910.334186893684,30,0.30795010946677226
1969.1,438.1753295081784,0.6104193548387096,1969.0,10.0,1969.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.2742384721859704,318.17532950817844,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,375.1753295081784,2.0,159.08766475408922,159.08766475408922,,,970.0,990.0,0.1665526924565906,0.03363506590163568,989.7998122416421,0.1796016758528212,0.1796016758528212,,,19.62021056578894,19.62021056578894,,,0.920322580645162,0.920322580645162,,,0.6363506590163566,0.6363506590163566,,,0.9699999999999995,0.9699999999999995,,,27.3341470347749,27.3341470347749,,,54.6682940695498,0.12470208791345266,60.82216567831965,51.435748350602125,2,2,40673.21078774503,31,0.3037127448308321
1969.11,524.7396609189587,0.5334666666666669,1969.0,11.0,1969.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.21914641181747382,410.7396609189588,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,465.7396609189588,2.0,205.3698304594794,205.3698304594794,,,970.0,990.0,0.19900082236099378,0.05256174039516581,989.7484374372439,0.303153451489637,0.303153451489637,,,19.445283985754205,19.445283985754205,,,0.9333333333333337,0.9333333333333337,,,0.8214793218379178,0.8214793218379178,,,0.9733333333333334,0.9733333333333334,,,35.601126309611594,35.601126309611594,,,71.20225261922319,0.13532367844177648,91.35747425053272,61.82915400466022,2,2,51265.6218858407,30,0.3955680701067955
1969.12,773.9268630636635,0.40780645161290335,1969.0,12.0,1969.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.1647649694044132,647.9268630636636,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,705.9268630636636,2.806451612903226,233.07142721328808,233.07142721328808,225.41217070998871,,970.0,990.0,0.32859557255213123,0.1256435233278926,989.5457609041197,0.389075930969081,0.389075930969081,0.36317485293439616,,19.156684973150888,19.156684973150888,19.155050308021668,,0.9383870967741939,0.9383870967741939,0.9380000000000002,,0.9322857088531519,0.9322857088531519,0.9016486828399551,,0.9770967741935487,0.9770967741935487,0.9764000000000002,,40.16464577748748,40.16464577748748,38.790976191592435,,111.61233687077532,0.14390895143029714,132.25670004713666,89.42776433030672,3,2,83039.57863185686,31,0.6200685381709742
1970.01,1222.9036699162193,0.28509677419354834,1970.0,1.0,1969.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.12831203976625635,968.0375575190162,104.86611239720277,17.809055970278127,3.2940023805241045,4.443357017849054,3.4955370799067587,75.82415994864472,66.80905597027812,11.294002380524105,11.443357017849053,8.495537079906757,156.8241599486447,1057.5839728876674,3.7419354838709675,258.7826194058947,258.7826194058947,258.7826194058947,258.3643773191869,970.0,990.0,0.6714636883913226,0.3480109420455796,988.9805253695631,0.47630359566732117,0.47630359566732117,0.47630359566732117,0.4754297423505987,18.50422177389578,18.50422177389578,18.50422177389578,18.361928560804955,0.9362762875629336,0.9362762875629336,0.9362762875629336,0.9349810832369974,1.0351304776235795,1.0351304776235795,1.0351304776235795,1.033457509276748,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9795652173913045,43.04282407050068,43.04282407050068,43.04282407050068,42.56028221090187,160.70545578733248,0.13438378175517948,178.67960642855917,128.53565465159653,4,3,119564.85910577531,31,0.8928080877074023
1970.02,2997.0874110258333,0.10371428571428568,1970.0,2.0,1969.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.07239864857797532,1100.0,1700.0874110258335,45.0,8.0,15.0,53.14022411677247,1578.9471869090605,100.0,18.0,25.0,61.14022411677248,1692.9471869090607,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885244,18.063098006885244,18.063098006885244,18.063098006885244,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06536792730114634,177.8690891509726,177.8690891509726,4,4,119528.02790945349,28,0.9881616063942914
1970.03,4630.667880095571,0.022677419354838718,1970.0,3.0,1969.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.06816815983779029,1100.0,3215.66788009557,32.0,4.000000000000001,8.0,59.0,3112.667880095571,100.0,18.0,25.0,80.0,3307.66788009557,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.0384920904744307,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1970.04,3484.892828894622,0.06143333333333334,1970.0,4.0,1969.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08598699597699591,1100.0,2089.892828894624,29.999999999999996,3.999999999999999,7.000000000000002,55.0,1993.892828894624,100.0,18.0,25.0,80.0,2161.892828894624,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05184552085849696,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1970.05,1985.4928866856133,0.17790322580645163,1970.0,5.0,1969.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14396887761296268,1100.0,609.4928866856135,40.93467236197089,4.857732111282781,10.738219149345792,36.02776496114091,516.9344981018733,95.9346723619709,17.85773211128278,23.73821914934579,53.027764961140925,694.9344981018733,1237.5306236225997,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9106766651702826,0.4800000000000003,988.6093233348299,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.074388554829714,18.074388554829714,18.074388554829714,18.074388554829714,0.9311767557296675,0.9311767557296675,0.9311767557296675,0.9311767557296675,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.496264420001,44.496264420001,44.496264420001,44.496264420001,177.985057680004,0.0928597314592577,178.7738359728855,177.8690891509726,4,4,132420.88291392286,31,0.9888058760000213
1970.06,1056.0414491651798,0.3195333333333333,1970.0,6.0,1969.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.20453837816105344,840.5720089901811,5.469440174998522,1.38038252035677,0.3125394385713441,0.3125394385713441,0.3385843917856227,3.125394385713441,54.38038252035677,12.312539438571344,12.312539438571344,13.338584391785623,123.12539438571345,919.5774703876807,3.533333333333333,236.83867883288875,236.83867883288875,236.83867883288875,243.8549484215916,970.0,990.0,0.5180128690481584,0.25012273801995294,989.2318643929318,0.40151129699926913,0.40151129699926913,0.40151129699926913,0.4245071071669374,18.83035309593261,18.83035309593261,18.83035309593261,18.58057909463675,0.9371802987286404,0.9371802987286404,0.9371802987286404,0.9372130601162002,0.9473547153315545,0.9473547153315545,0.9473547153315545,0.9754197936863664,0.9783333333333335,0.9783333333333335,0.9783333333333335,0.9793750000000003,40.05797987621004,40.05797987621004,40.05797987621004,40.734755046027985,141.89914231984503,0.13398496495584372,179.00082769971326,96.92761442710993,4,3,102167.38247028844,30,0.7883285684435837
1970.07,618.3563295948434,0.47758064516129023,1970.0,7.0,1969.0,10.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3301716133205756,417.80794249806905,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,490.7111683045207,2.064516129032258,202.85596585097457,202.85596585097457,187.48816733985927,,970.0,990.0,0.21143151418194672,0.05491545346704439,989.7336530323512,0.3001431224782562,0.3001431224782562,0.24889697588348603,,19.433509909872765,19.433509909872765,19.37338417865966,,0.9309677419354841,0.9309677419354841,0.93,,0.8114238634038985,0.8114238634038985,0.7499526693594372,,0.973870967741935,0.973870967741935,0.97,,35.091896547442914,35.091896547442914,32.14400579968165,,72.25759992067172,0.1158123827791422,97.47042915068275,53.09110399911121,3,2,53759.65434097977,31,0.4014311106703985
1970.08,470.8199613656635,0.5768709677419357,1970.0,8.0,1969.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.39236305398704724,286.8199613656635,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.81996136566346,1.6129032258064515,193.21011923427398,152.73184768805666,,,970.0,990.0,0.16078891705870746,0.027363992273132697,989.811847090668,0.28332486739953017,0.16595272350175005,,,19.528522223268624,19.635973974382992,,,0.9254838709677424,0.9163157894736842,,,0.7728404769370957,0.6109273907522269,,,0.9738709677419356,0.97,,,33.453793968583156,26.156126469313765,,,49.48496825622708,0.10488074553474995,60.130145215123136,41.93172353164707,2,1,36816.81638263295,31,0.27491649031237264
1970.09,374.56162880547737,0.6827333333333333,1970.0,9.0,1969.0,12.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,143.33333333333334,0.3850895268464582,231.228295472144,0.0,0.0,0.0,0.0,0.0,0.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,292.89496213881074,1.1,217.1220467832596,141.06248688884386,,,970.0,990.0,0.139227109197391,0.016362433433938773,989.8444104573687,0.3422311988580879,0.14075883872441508,,,19.502179258510616,19.6775717102839,,,0.9333333333333331,0.91,,,0.8684881871330389,0.5642499475553754,,,0.975333333333333,0.9700000000000001,,,37.85922152960894,24.036147193649125,,,40.26283624897385,0.10708221977409534,48.45623122951477,32.77978138069533,2,1,28989.242099261177,30,0.22368242360541032
1970.1,325.8025112188059,0.7493225806451612,1970.0,10.0,1970.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.36841385015070094,205.80251121880596,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,262.802511218806,1.0,205.80251121880596,,,,970.0,990.0,0.1292333063088285,0.011160502243761182,989.8596061914478,0.30002758315148637,,,,19.55957860829595,,,,0.9319354838709676,,,,0.8232100448752235,,,,0.9719354838709674,,,,35.77502993620992,,,,35.77502993620992,0.10977796051174733,38.67852246705162,34.71836941270396,1,1,26616.622272540197,31,0.19875016631227746
1970.11,378.7243107250736,0.6780333333333335,1970.0,11.0,1970.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.3034641564995322,264.72431072507374,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,319.7243107250737,1.5,190.91495342705701,147.61871459603336,,,970.0,990.0,0.1481372249640466,0.02294486214501473,989.828917912891,0.27229831889105655,0.1544713449186889,,,19.5566195939999,19.658210436300873,,,0.9273333333333336,0.9146666666666667,,,0.7636598137082279,0.5904748583841335,,,0.9746666666666662,0.9700000000000002,,,33.201913826602706,25.261249883806716,,,45.83253876850606,0.12071975720116053,54.52241747376249,37.06850985071498,2,1,32999.427913324376,30,0.2546252153805893
1970.12,549.4655627706802,0.5214193548387096,1970.0,12.0,1970.0,3.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22430525037866622,428.88491760938996,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,484.175240190035,2.032258064516129,211.4668361704665,211.4668361704665,184.48860332216543,,970.0,990.0,0.20816134971084885,0.0574756769901972,989.7343629732991,0.32626704655558614,0.32626704655558614,0.24096553049540984,,19.408095926743364,19.408095926743364,19.398827386117055,,0.9325806451612908,0.9325806451612908,0.93,,0.8458673446818658,0.8458673446818658,0.7379544132886617,,0.9751612903225809,0.9751612903225809,0.97,,36.64022591511859,36.64022591511859,31.671505783224056,,74.30211330711536,0.13432910624128694,95.01451734967216,53.70233147522079,3,2,55280.77230049384,31,0.4127895183728632
1971.01,848.4451967405412,0.37996774193548366,1971.0,1.0,1970.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.16561955740905118,709.4451967405412,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,768.4451967405412,3.0,237.13613865880743,237.13613865880743,235.92746179822734,212.5366481638978,970.0,990.0,0.3725163824472259,0.1523819611415812,989.4751016564114,0.4031445310171415,0.4031445310171415,0.39895848844648896,0.3197630700135946,19.07195712539406,19.07195712539406,19.070532160035036,18.96361082593849,0.9380645161290326,0.9380645161290326,0.9380000000000004,0.94,0.94854455463523,0.94854455463523,0.9437098471929096,0.8501465926555912,0.9777419354838712,0.9777419354838712,0.977666666666667,0.98,40.68019321340229,40.68019321340229,40.46199145935918,36.42317478975735,121.69209347746694,0.14316746581758347,145.6926991590294,94.45249166939095,4,2,90538.9175472354,31,0.6760671859859274
1971.02,1384.1018356684901,0.2585000000000001,1971.0,2.0,1970.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.12409455842893455,1013.520579690361,208.58125597812904,21.77480272558218,4.152737471232077,6.399874548143296,6.4376930857447245,169.81614814742673,70.77480272558218,12.152737471232074,13.399874548143297,11.437693085744725,262.81614814742676,1109.8479944353187,4.0,253.38014492259026,253.38014492259026,253.38014492259026,253.38014492259026,970.0,990.0,0.7300076729639597,0.3860069549796032,988.8839853720566,0.45809718379762726,0.45809718379762726,0.45809718379762726,0.45809718379762726,18.4258881882588,18.4258881882588,18.4258881882588,18.4258881882588,0.9355543931915152,0.9355543931915152,0.9355543931915152,0.9355543931915152,1.0135205796903617,1.0135205796903617,1.0135205796903617,1.0135205796903617,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796428571428574,41.89674652443137,41.89674652443137,41.89674652443137,41.89674652443137,167.5869860977255,0.12658033689242493,178.90973691143304,140.28644055510594,4,4,112618.45465767148,28,0.9310388116540301
1971.03,2782.19387072887,0.10412903225806451,1971.0,3.0,1970.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08729374720214485,1100.0,1443.1938707288696,41.0,7.0,13.0,63.01709027085617,1319.1767804580136,100.0,18.0,25.0,76.01709027085616,1463.1767804580134,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06496593850803668,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1971.04,2569.2235093505465,0.12113333333333336,1971.0,4.0,1970.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08558214843278848,1100.0,1252.2235093505462,46.0,5.0,11.0,61.0,1129.2235093505467,100.0,18.0,25.0,80.0,1246.2235093505465,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.07014939534250426,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1971.05,1686.7798211560068,0.20990322580645165,1971.0,5.0,1970.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.11567620842368813,1100.0,394.77982115600713,47.68875595177187,7.570702007112259,12.66110302258348,20.56144901854204,306.29781115599746,94.68875595177185,17.570702007112256,22.661103022583482,30.56144901854203,421.29781115599746,1234.9205609814676,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9054940356937501,0.4800000000000003,988.6145059643063,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.079571184306246,18.079571184306246,18.079571184306246,18.079571184306246,0.9311881597555964,0.9311881597555964,0.9311881597555964,0.9311881597555964,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.50956968475675,44.50956968475675,44.50956968475675,44.50956968475675,178.038278739027,0.10728257145768087,178.82032310012596,177.8690891509726,4,4,132460.47938183605,31,0.9891015485501498
1971.06,1037.8241807382615,0.32313333333333333,1971.0,6.0,1970.0,9.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.1942601851737876,840.1092796203466,4.048234451248444,1.1314941012806208,0.25144313361791576,0.2262988202561242,0.2262988202561242,2.2126995758376586,51.46482743461396,11.584776466951249,11.226298820256124,11.892965486922792,111.54603290917099,914.3851823421678,3.466666666666667,241.64474783563404,241.64474783563404,240.58305114197103,248.5123356903472,970.0,990.0,0.5140102254392378,0.25215722706580856,989.233832547495,0.4177979330471728,0.4177979330471728,0.4141007454913258,0.44027217452524486,18.816034614447766,18.816034614447766,18.805902474707786,18.537332141808292,0.9378053667032115,0.9378053667032115,0.9377296896929773,0.9382774000730891,0.9665789913425356,0.9665789913425356,0.9623322045678835,0.9940493427613887,0.9786666666666668,0.9786666666666668,0.9786206896551725,0.9800000000000003,40.88963716370177,40.88963716370177,40.67727736819121,41.49625043988249,141.84876766992963,0.13586189513561744,179.1111954489875,94.09614246701567,4,2,102131.11272234932,30,0.7880487092773868
1971.07,587.6486468537886,0.4959032258064515,1971.0,7.0,1970.0,10.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.34873425023467824,387.1002597570144,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,460.0034855634659,1.967741935483871,197.7946553928463,195.61579117630703,,,970.0,990.0,0.19914689848524764,0.04812474460715031,989.7527283569076,0.2897167116986304,0.2830424938415433,,,19.46301164520898,19.467395228457253,,,0.9287096774193551,0.9283333333333335,,,0.7911786215713852,0.7824631647052281,,,0.9732258064516126,0.9729999999999996,,,34.17335092775899,33.780006085208015,,,66.86367939731512,0.11243664796817225,94.61643681739866,45.97369620428821,2,1,49746.577471602446,31,0.37146488554063956
1971.08,436.67499536660193,0.6113548387096774,1971.0,8.0,1970.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4229656918207435,252.674995366602,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.67499536660193,1.2903225806451613,211.37244234719472,142.26434928906934,,,970.0,990.0,0.149449260453853,0.02053499907332038,989.8300157404731,0.3320118802876158,0.14324645094595784,,,19.4980038601852,19.669819828260792,,,0.9306451612903228,0.9099999999999999,,,0.8454897693887787,0.5690573971562772,,,0.9758064516129032,0.9699999999999999,,,36.81003929300849,24.23111934598718,,,43.84488039345638,0.1001868448336626,49.82618237665806,35.651929272165695,2,1,32620.59101273154,31,0.2435826688525354
1971.09,353.08055707809496,0.7088999999999999,1971.0,9.0,1970.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.39188066971823576,215.08055707809498,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.080557078095,1.0,215.08055707809498,,,,970.0,990.0,0.13297878279346334,0.01320430396591871,989.8538169132406,0.32978144060748543,,,,19.52403547263312,,,,0.935333333333333,,,,0.8603222283123806,,,,0.975333333333333,,,,37.59678723887094,,,,37.59678723887094,0.10627282874306318,43.075660232899175,32.066591990021465,1,1,27069.68681198708,30,0.2088710402159497
1971.1,291.6391424545774,0.7979999999999999,1971.0,10.0,1971.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3778535821723354,181.6391424545773,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.63914245457735,1.0,181.6391424545773,,,,970.0,990.0,0.11915740833835585,0.008227350289928494,989.8726152413717,0.23467604024439298,,,,19.637939201127324,,,,0.9261290322580648,,,,0.7265565698183096,,,,0.9699999999999995,,,,31.439380490538948,,,,31.439380490538948,0.10767640920684617,36.39066593297725,28.760368902378406,1,1,23390.899084960965,31,0.17466322494743852
1971.11,344.92713902587496,0.7208999999999999,1971.0,11.0,1971.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.30868649053944314,238.92713902587496,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.92713902587496,1.1666666666666667,215.43004407373834,140.98256971281972,,,970.0,990.0,0.13790938196431274,0.017785974479959613,989.8443046435556,0.3375926990670159,0.14070835174687674,,,19.506711944488693,19.680696175540255,,,0.9350000000000002,0.9120000000000001,,,0.861720176294954,0.5639302788512788,,,0.978,0.97,,,37.756602534218686,24.08131446982157,,,41.770154945855616,0.12093692229499582,50.956726334137,34.6308209908695,2,1,30074.511561016046,30,0.23205641636586455
1971.12,447.97184693367467,0.6008709677419357,1971.0,12.0,1971.0,3.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2552659824081125,334.93958886915834,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,386.4557179014165,1.967741935483871,171.88596192084535,168.48874784659012,,,970.0,990.0,0.1702989469045294,0.036987917773831674,989.792713135322,0.21492289860212685,0.2044105220575216,,,19.5777902367195,19.587245733001673,,,0.9229032258064517,0.9223333333333333,,,0.6875438476833815,0.6739549913863605,,,0.9706451612903222,0.9703333333333329,,,29.59954983837245,28.99485774851173,,,57.6590895949967,0.12815203211822862,74.99193759975452,47.36060154420481,2,1,42898.36265867756,31,0.32032827552775955
1972.01,718.3287601261986,0.4313870967741935,1972.0,1.0,1971.0,4.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18627830800248754,585.4577923842633,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,641.877147222973,2.6451612903225805,224.69244420772648,224.69244420772648,210.9130011516557,,970.0,990.0,0.2890604067911533,0.10258058850078484,989.608359004708,0.3613999919153828,0.3613999919153828,0.31639941786196335,,19.246959012792686,19.246959012792686,19.246690305110626,,0.9370967741935486,0.9370967741935486,0.9354999999999999,,0.8987697768309063,0.8987697768309063,0.8436520046066226,,0.9761290322580646,0.9761290322580646,0.9740000000000002,,38.82710967998993,38.82710967998993,36.29638726449595,,101.07124340159015,0.14053469474136526,121.15627476142865,75.0036003003572,3,2,75197.00509078304,31,0.5615069077866117
1972.02,828.9971927857828,0.3860689655172415,1972.0,2.0,1971.0,5.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.15337806457780917,701.9282272685416,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,754.4454686478518,3.0,233.9760757561808,233.9760757561808,233.9760757561808,,970.0,990.0,0.3540263586364362,0.1424155463893256,989.5035580949747,0.3877560825692062,0.3877560825692062,0.3877560825692062,,19.115802012405048,19.115802012405048,19.115802012405048,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9359043030247229,0.9359043030247229,0.9359043030247229,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,40.41668581771022,40.41668581771022,40.41668581771022,,121.25005745313065,0.14624658106968008,125.66788749536815,117.52928300906412,3,3,84390.03998737891,29,0.6736114302951701
1972.03,989.5557223401128,0.33448387096774196,1972.0,3.0,1971.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.13141820461417777,860.555722340113,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,916.5557223401128,3.6129032258064515,240.04753146997777,240.04753146997777,240.04753146997777,229.09510346502952,970.0,990.0,0.49506305832662867,0.242804596799667,989.2621323448739,0.410631901450806,0.410631901450806,0.410631901450806,0.3728278889526721,18.851500443422903,18.851500443422903,18.851500443422903,18.797577898139522,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.9384210526315787,0.9601901258799111,0.9601901258799111,0.9601901258799111,0.9163804138601181,0.9790322580645165,0.9790322580645165,0.9790322580645165,0.9784210526315791,40.813205268152444,40.813205268152444,40.813205268152444,38.781775255181195,146.20909096085873,0.14765900736272702,169.16383945940765,121.83847657228324,4,3,108779.56367487891,31,0.8122727275603264
1972.04,1569.9486339492796,0.2244333333333334,1972.0,4.0,1971.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.0967192965796031,1088.8312675467917,333.1173664024888,42.43988869988489,5.611980061840828,11.323575626913703,22.507930162330332,251.23399185151908,87.43988869988489,16.61198006184083,21.3235756269137,32.50793016233033,323.2339918515191,1214.206711935431,4.0,272.2078168866979,272.2078168866979,272.2078168866979,272.2078168866979,970.0,990.0,0.8749458879412365,0.46556429446716907,988.6594898175917,0.5244685625307519,0.5244685625307519,0.5244685625307519,0.5244685625307519,18.135021255060842,18.135021255060842,18.135021255060842,18.135021255060842,0.9326466170647152,0.9326466170647152,0.9326466170647152,0.9326466170647152,1.088831267546792,1.088831267546792,1.088831267546792,1.088831267546792,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.25101449887241,44.25101449887241,44.25101449887241,44.25101449887241,177.00405799548963,0.11548749276313662,179.14038664639418,167.0265727050175,4,4,127442.92175675242,30,0.9833558777527193
1972.05,1696.8586706422464,0.20751612903225808,1972.0,5.0,1971.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.11383225211882393,1100.0,404.8586706422469,52.309040118794286,8.0,14.219476539559379,21.086389095950363,309.24376488794286,99.30904011879427,18.0,24.21947653955938,31.086389095950363,424.2437648879429,1241.528516658354,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9181075846776493,0.4800000000000003,988.6018924153224,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.066957635322357,18.066957635322357,18.066957635322357,18.066957635322357,0.9311605233208126,0.9311605233208126,0.9311605233208126,0.9311605233208126,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47719236544357,44.47719236544357,44.47719236544357,44.47719236544357,177.90876946177428,0.10548106481289954,178.25668584868896,177.8690891509726,4,4,132364.12447956004,31,0.9883820525654125
