MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1972.06,1152.4997217861064,0.29490000000000005,1972.0,6.0,1971.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18682208810716158,923.7484723230484,18.751249463057896,4.732458197819374,0.9940265709094661,1.071499969317594,1.1607916334273936,10.792473091584068,57.73245819781937,12.994026570909465,13.071499969317593,14.160791633427396,130.79247309158407,1007.5464570610949,3.7333333333333334,246.8326371683243,246.8326371683243,246.8326371683243,249.88712838828508,970.0,990.0,0.6087635071430619,0.3123190654809433,989.0789174273762,0.43510953743215125,0.43510953743215125,0.43510953743215125,0.44578909957643514,18.64380788994384,18.64380788994384,18.64380788994384,18.494696163387786,0.9370189104652951,0.9370189104652951,0.9370189104652951,0.9363894233617657,0.9873305486732974,0.9873305486732974,0.9873305486732974,0.9995485135531407,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9790909090909092,41.34600743178214,41.34600743178214,41.34600743178214,41.496280479272734,154.4686279801464,0.1341632737909753,178.96782323451157,104.61345102037015,4,3,111217.41214570543,30,0.8581590443341468
1972.07,582.0838045638169,0.5010000000000001,1972.0,7.0,1971.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.32638331850415436,396.0838045638171,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.0838045638171,2.064516129032258,191.67271845676322,191.67271845676322,197.4446985795054,,970.0,990.0,0.2019888007982264,0.05092326946124511,989.7470879297405,0.26906899085336883,0.26906899085336883,0.27618135288130863,,19.478018938887153,19.478018938887153,19.317233130772053,,0.9277419354838713,0.9277419354838713,0.93,,0.7666908738270528,0.7666908738270528,0.7897787943180216,,0.9722580645161287,0.9722580645161287,0.97,,33.06313371497964,33.06313371497964,33.751778529159,,68.3038015286147,0.11612008311189455,103.76849063024497,48.594132118641625,3,2,50818.02833728935,31,0.3794655640478595
1972.08,415.45307992258086,0.6353870967741934,1972.0,8.0,1971.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.44550616999380677,231.45307992258083,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,302.4530799225809,1.1290322580645162,213.48864366345182,139.22438100824976,,,970.0,990.0,0.14240139185620768,0.016553742549479732,989.8410448655943,0.33311154300360285,0.13710851334307625,,,19.50793332259071,19.679192920299798,,,0.9329032258064516,0.91,,,0.8539545746538072,0.5568975240329991,,,0.9751612903225805,0.97,,,37.2232338391784,23.724872824492987,,,40.2845077520162,0.096525641064792,48.02111902275481,29.7674858173135,2,1,29971.673767500055,31,0.22380282084453446
1972.09,325.4204346265542,0.7475,1972.0,9.0,1971.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.42548567927012676,187.4204346265542,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.4204346265542,1.0,187.4204346265542,,,,970.0,990.0,0.12375881695199697,0.009008544442453748,989.8672326386055,0.2511478073407113,,,,19.61608483126485,,,,0.9276666666666671,,,,0.7496817385062167,,,,0.9709999999999996,,,,32.501736073167976,,,,32.501736073167976,0.09960344204379416,38.61228294494327,27.666985390244363,1,1,23401.249972680936,30,0.1805652004064887
1972.1,284.73768527243925,0.8088709677419353,1972.0,10.0,1972.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3864918552723048,174.73768527243936,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.73768527243934,1.0,174.73768527243936,,,,970.0,990.0,0.11684112943521684,0.0074737685272439364,989.8756851020376,0.21641369086413273,,,,19.6592714111734,,,,0.9245161290322582,,,,0.6989507410897577,,,,0.9699999999999995,,,,30.225021221189976,,,,30.225021221189976,0.10611184882638541,32.717038695084355,28.760368902378406,1,1,22487.41578856535,31,0.1679167845621666
1972.11,309.86671590937397,0.7712333333333332,1972.0,11.0,1972.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.34258566572936033,203.86671590937394,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,253.866715909374,1.0,203.86671590937394,,,,970.0,990.0,0.12626569901049317,0.011119513469112798,989.8626147875204,0.29520558243376654,,,,19.567409205086637,,,,0.9333333333333335,,,,0.815466863637496,,,,0.9733333333333333,,,,35.562546794620616,,,,35.562546794620616,0.11465463986232573,39.66532524544297,32.13880086084149,1,1,25605.033692126846,30,0.197569704414559
1972.12,386.947623624872,0.6685161290322583,1972.0,12.0,1972.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2716490226239291,282.94762362487205,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.9476236248721,1.4838709677419355,205.485168001335,160.08907495530974,,,970.0,990.0,0.15153242113003124,0.026589524724974386,989.8218780541448,0.3134373186641795,0.18259174348552654,,,19.50844073548082,19.619475823979034,,,0.9306451612903229,0.9206666666666666,,,0.8219406720053398,0.6403562998212391,,,0.9751612903225804,0.9700000000000002,,,35.76353623183702,27.519585216681115,,,49.07946456248917,0.12645307188017757,68.24669367189816,40.624649507992714,2,1,36515.12163449192,31,0.27266369201382856
1973.01,525.5229722558338,0.5359999999999999,1973.0,1.0,1972.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.196058823052997,425.16813354615635,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,470.74877870744666,2.0,212.58406677307818,212.58406677307818,,,970.0,990.0,0.20209215621124105,0.0552635200424362,989.7426443237458,0.32895716273970305,0.32895716273970305,,,19.413687161006607,19.413687161006607,,,0.9322580645161296,0.9322580645161296,,,0.8503362670923124,0.8503362670923124,,,0.9751612903225809,0.9751612903225809,,,36.84152082991298,36.84152082991298,,,73.68304165982596,0.13923402922943964,89.11318331078368,54.71228176735258,2,2,54820.18299491049,31,0.4093502314434774
1973.02,701.3052851530828,0.43671428571428567,1973.0,2.0,1972.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.15069108908665135,596.3052851530828,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,643.3052851530828,2.642857142857143,230.36471439911026,230.36471439911026,210.89577655200787,,970.0,990.0,0.2895972667554102,0.10623919207912359,989.6041635411656,0.3810368995380307,0.3810368995380307,0.3156590412464755,,19.223126641627427,19.223126641627427,19.254139460037962,,0.9367857142857146,0.9367857142857146,0.9349999999999997,,0.9214588575964404,0.9214588575964404,0.8435831062080319,,0.9760714285714288,0.9760714285714288,0.9738888888888889,,39.74287980080159,39.74287980080159,36.28345319751789,,102.81083665715042,0.14644285066659754,116.25923550771986,86.84489151626829,3,2,69088.88223360508,28,0.5711713147619467
1973.03,893.8540474945037,0.36490322580645157,1973.0,3.0,1972.0,6.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.12965332371421884,779.7572733009554,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,831.6927571719232,3.3870967741935485,231.52043647040668,231.52043647040668,231.52043647040668,220.089573381816,970.0,990.0,0.42141552247502057,0.19107066901282002,989.3875138085119,0.3815467013811822,0.3815467013811822,0.3815467013811822,0.34362017698258235,19.005967107130978,19.005967107130978,19.005967107130978,18.89614734153715,0.938709677419355,0.938709677419355,0.938709677419355,0.9366666666666664,0.9260817458816272,0.9260817458816272,0.9260817458816272,0.8803582935272641,0.9783870967741936,0.9783870967741936,0.9783870967741936,0.9758333333333336,39.64882826152492,39.64882826152492,39.64882826152492,37.29385627994738,133.38281624778017,0.14900303441468696,159.88073875073954,112.33686633702763,4,3,99236.81528834844,31,0.7410156458210009
1973.04,1146.5912984811087,0.2886333333333334,1973.0,4.0,1972.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.10919951378162003,1021.5912984811085,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1079.5912984811084,4.0,255.39782462027713,255.39782462027713,255.39782462027713,255.39782462027713,970.0,990.0,0.66965929668159,0.38372700276809724,988.94661370055,0.4624541812313843,0.4624541812313843,0.4624541812313843,0.4624541812313843,18.484159519318936,18.484159519318936,18.484159519318936,18.484159519318936,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,1.0215912984811089,1.0215912984811089,1.0215912984811089,1.0215912984811089,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.64545740970886,42.64545740970886,42.64545740970886,42.64545740970886,170.58182963883544,0.14879373514107735,178.66231484289253,158.43909914754667,4,4,122818.91733996142,30,0.9476768313268629
1973.05,1111.6166015742167,0.29874193548387096,1973.0,5.0,1972.0,8.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.14917560450600556,948.6488596387322,0.0,0.0,0.0,0.0,0.0,0.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,1010.4875693161518,3.806451612903226,249.43496104222316,249.43496104222316,249.43496104222316,248.42653087495802,970.0,990.0,0.596373616184094,0.32065468250814594,989.0829717013077,0.44202103117293795,0.44202103117293795,0.44202103117293795,0.4386011362150642,18.640950670134806,18.640950670134806,18.640950670134806,18.56439069472807,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396000000000001,0.9977398441688922,0.9977398441688922,0.9977398441688922,0.9937061234998317,0.979677419354839,0.979677419354839,0.979677419354839,0.9796000000000002,41.973044758049475,41.973044758049475,41.973044758049475,41.61930165491124,159.48308722165743,0.14316846892596205,175.7933165985094,123.2394750168281,4,3,118655.41689291308,31,0.8860171512314299
1973.06,630.9639727373954,0.4797000000000002,1973.0,6.0,1972.0,9.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.22561531445129998,497.96397273739535,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,555.9639727373954,2.4,205.24468182940117,205.24468182940117,218.68652269648268,,970.0,990.0,0.24949582674438137,0.0808655739626907,989.669638599293,0.30692820129281834,0.30692820129281834,0.34197185436030936,,19.362710398000086,19.362710398000086,19.199193945361902,,0.931666666666667,0.931666666666667,0.9358333333333331,,0.8209787273176047,0.8209787273176047,0.8747460907859309,,0.9746666666666663,0.9746666666666663,0.9758333333333336,,35.420831525412275,35.420831525412275,37.61960185184246,,85.88950379156154,0.1335807024668423,130.92769618686623,52.419864888351185,3,2,61840.442729924325,30,0.4771639099531198
1973.07,403.2719946969938,0.6492903225806449,1973.0,7.0,1972.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3371330876079649,268.2719946969938,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,327.2719946969937,1.4193548387096775,204.57779483354358,151.88616890515033,,,970.0,990.0,0.1506438358772304,0.02365439893939875,989.8257017651833,0.31154576853274535,0.16371925010800556,,,19.51415599665061,19.643092664606954,,,0.9300000000000005,0.9161538461538462,,,0.8183111793341742,0.6075446756206013,,,0.9758064516129035,0.9700000000000001,,,35.63010969755663,26.013962782586116,,,46.53919086444758,0.11509889557855645,56.47068784105261,38.594653460713985,2,1,34625.158003149,31,0.25855106035804215
1973.08,316.85853940249547,0.7602903225806452,1973.0,8.0,1972.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3649320265788532,201.85853940249558,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.85853940249558,1.0,201.85853940249558,,,,970.0,990.0,0.12589887989072454,0.011286578656794242,989.8628145414525,0.2921958613258752,,,,19.570618680126607,,,,0.9322580645161291,,,,0.8074341576099823,,,,0.9738709677419352,,,,35.213618843255865,,,,35.213618843255865,0.11072853293089563,41.490427601503704,27.52357634435891,1,1,26198.932419382363,31,0.19563121579586593
1973.09,249.64572475636785,0.8745666666666664,1973.0,9.0,1972.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.4046819677411113,149.64572475636785,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,195.64572475636785,1.0,149.64572475636785,,,,970.0,990.0,0.10658376980330721,0.0049645724756367865,989.8884516577211,0.1635189268367182,,,,19.72493273088433,,,,0.9156666666666663,,,,0.5985828990254712,,,,0.9699999999999995,,,,25.76244916329781,,,,25.76244916329781,0.10243246091042972,31.899186686101647,19.348282217961252,1,1,18548.96339757443,30,0.14312471757387676
1973.1,233.16359563607554,0.9019999999999999,1973.0,10.0,1973.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4170463510396966,136.1635956360756,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.16359563607554,1.0,136.1635956360756,,,,970.0,990.0,0.10164668033048029,0.003616359563607559,989.8947369601061,0.13203554296733266,,,,19.76270141713858,,,,0.9096774193548389,,,,0.5446543825443023,,,,0.9696774193548383,,,,23.292690913212972,,,,23.292690913212972,0.09970544619471454,27.11652026060361,18.631414365759966,1,1,17329.762039430454,31,0.12940383840673875
1973.11,278.59086302286164,0.8240666666666668,1973.0,11.0,1973.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3508506422006713,181.25752968952833,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.25752968952833,1.0,181.25752968952833,,,,970.0,990.0,0.11729026503304678,0.00835397661700798,989.8743557583501,0.2360034406651944,,,,19.63835231768473,,,,0.926,,,,0.7250301187581135,,,,0.9709999999999998,,,,31.415466350449094,,,,31.415466350449094,0.11245801922433267,37.84093901515129,26.61261946410512,1,1,22619.135772323345,30,0.17453036861360605
1973.12,524.9812527606258,0.5618064516129032,1973.0,12.0,1973.0,3.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.23164568951417558,411.4973817928838,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,463.2393172767549,2.0,209.84185348835766,197.60443037831385,215.54500690868306,,970.0,990.0,0.20788001783488033,0.05828862559768138,989.7338313565673,0.32285618953139583,0.28558754676735815,0.33349887801668027,,19.410975167036057,19.417729314753796,19.216583745738262,,0.931935483870968,0.9295833333333334,0.9342857142857142,,0.8393674139534304,0.7904177215132555,0.8621800276347323,,0.9751612903225808,0.9737499999999999,0.9742857142857143,,36.35972709507827,34.100285455626015,36.99499614559575,,71.11365690005229,0.13292668605439764,127.96723333785305,40.00436729774968,3,1,52908.56073363891,31,0.3950758716669572
1974.01,909.1481299097529,0.35883870967741943,1974.0,1.0,1973.0,4.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15785680015690767,766.5997428129789,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,827.2126460387852,3.064516129032258,250.49656540753824,250.49656540753824,250.49656540753824,234.2057221506445,970.0,990.0,0.4144157152870971,0.17805652830104743,989.4075277564119,0.4463115341028397,0.4463115341028397,0.4463115341028397,0.38846658388009775,18.96121622230904,18.96121622230904,18.96121622230904,18.74614178102033,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.94,1.001986261630153,1.001986261630153,1.001986261630153,0.936822888602578,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.98,42.90419728298822,42.90419728298822,42.90419728298822,39.672947373510596,131.27213684080405,0.1442834571492683,162.31969221060638,116.63423548948766,4,3,97666.46980955821,31,0.729289649115578
1974.02,1768.8245922216831,0.20625000000000002,1974.0,2.0,1973.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.09923844052891974,1077.5254684964232,529.2991237252597,39.8728036597516,7.59119660296996,11.546833523393657,16.33639270756975,453.9518972315749,88.8728036597516,15.59119660296996,18.546833523393655,21.33639270756975,546.9518972315749,1200.5363022825384,4.0,269.3813671241058,269.3813671241058,269.3813671241058,269.3813671241058,970.0,990.0,0.8551314480318577,0.45429703531169247,988.6905715166565,0.5145570416085883,0.5145570416085883,0.5145570416085883,0.5145570416085883,18.17601447504785,18.17601447504785,18.17601447504785,18.17601447504785,0.9327598202068405,0.9327598202068405,0.9327598202068405,0.9327598202068405,1.0775254684964237,1.0775254684964237,1.0775254684964237,1.0775254684964237,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.875487629213474,43.875487629213474,43.875487629213474,43.875487629213474,175.5019505168539,0.10680245925728431,179.01262618825473,157.14105429853976,4,4,117937.31074732574,28,0.9750108362047433
1974.03,2614.025842959149,0.11587096774193553,1974.0,3.0,1973.0,6.0,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08359152471028455,1100.0,1294.8968107010849,44.54838709677419,7.709677419354839,14.064516129032258,62.27862568140442,1166.2956043745182,100.0,18.0,25.0,73.85927084269473,1297.1665721164534,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06842164823704133,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1974.04,2298.6646469688853,0.14340000000000006,1974.0,4.0,1973.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08474269710877823,1100.0,1004.6646469688857,49.0,5.666666666666667,12.333333333333334,63.93845610168609,873.7261908671996,100.0,18.0,25.0,79.9384561016861,975.7261908671996,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.07743226030945792,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1974.05,2286.395730467116,0.14580645161290323,1974.0,5.0,1973.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.12180175232325177,1100.0,910.3957304671167,45.0,4.999999999999999,12.0,53.902043162785525,794.4936873043308,100.0,18.0,25.0,70.90204316278553,972.4936873043309,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.0784955316765549,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1974.06,1299.6422315827072,0.2717333333333334,1974.0,6.0,1973.0,9.0,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.1988532820934845,943.061363361074,115.24753488830001,17.164601946765707,2.311300622673777,4.53648870124322,7.136718315240319,84.09842530237698,76.16460194676571,14.311300622673775,17.869822034576554,22.13671831524032,226.098425302377,1051.40708796509,3.7666666666666666,248.74148594617446,248.74148594617446,248.74148594617446,256.7437898120225,970.0,990.0,0.6784281921612487,0.34046266711258627,988.9811091407262,0.44401622018959247,0.44401622018959247,0.44401622018959247,0.4708682831462844,18.537092920536562,18.537092920536562,18.537092920536562,18.35137238618961,0.9345150670675673,0.9345150670675673,0.9345150670675673,0.9341500874794354,0.9949659437846976,0.9949659437846976,0.9949659437846976,1.0269751592480898,0.9783333333333334,0.9783333333333334,0.9783333333333334,0.9791304347826089,41.24956009234424,41.24956009234424,41.24956009234424,42.195625737822965,156.0986600093636,0.12164679707055151,180.17427259287038,94.41582262581557,4,3,112391.03520674181,30,0.867214777829798
1974.07,551.3696847962041,0.522258064516129,1974.0,7.0,1973.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3457451868987855,365.36968479620407,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.36968479620407,1.935483870967742,193.602760496989,183.22879173142186,188.7986382636402,,970.0,990.0,0.19008973758726808,0.044108010002256226,989.7658022524103,0.2779238101831508,0.24622441434091513,0.25243912742267816,,19.4878784422273,19.51082967951542,19.36599038214446,,0.9277419354838713,0.925925925925926,0.93,,0.7744110419879557,0.7329151669256873,0.7551945530545607,,0.9732258064516127,0.972222222222222,0.97,,33.473097815407776,31.60874794763181,32.355964365352705,,63.09077921272275,0.11294168200300926,98.74218054470904,45.26143167356147,3,1,46939.53973426572,31,0.3505043289595708
1974.08,381.4935461310141,0.6749999999999999,1974.0,8.0,1973.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4092081639961723,226.493546131014,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.49354613101406,1.064516129032258,217.38858609837774,141.12688050586218,,,970.0,990.0,0.13743328100291982,0.015670959738665266,989.8468957592586,0.34315683556039384,0.1408859030078138,,,19.503738923698027,19.6767119112435,,,0.9348387096774192,0.91,,,0.8695543443935112,0.5645075220234488,,,0.9761290322580644,0.97,,,37.988493926047035,24.046076063641898,,,39.53985367208844,0.10314567263666193,48.299905627632306,31.26232190838889,2,1,29417.651132033803,31,0.2196658537338247
1974.09,299.5453675423571,0.7886999999999998,1974.0,9.0,1973.0,12.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.44315093256827554,168.21203420902378,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,224.21203420902378,1.0,168.21203420902378,,,,970.0,990.0,0.11625454478394717,0.0071112089101589655,989.8766342463056,0.20731184594704935,,,,19.669322400358848,,,,0.9223333333333333,,,,0.6728481368360953,,,,0.971333333333333,,,,29.12237415659374,,,,29.12237415659374,0.09634358569630892,38.145144960516134,21.43641603858715,1,1,20968.109392747483,30,0.1617909675366318
1974.1,234.67473970572328,0.8995806451612902,1974.0,10.0,1974.0,1.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4313402809098476,133.48119131862657,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,180.41667518959432,1.0,133.48119131862657,,,,970.0,990.0,0.10139204836008897,0.00334811913186266,989.895259832508,0.12643314911019107,,,,19.768826683397837,,,,0.9103225806451614,,,,0.5339247652745064,,,,0.9699999999999995,,,,22.857772992948306,,,,22.857772992948306,0.09737836742817653,26.434525660315188,20.900925418890598,1,1,17006.183106753546,31,0.12698762773860175
1974.11,283.73766611414175,0.8137666666666665,1974.0,11.0,1974.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.359068366899234,182.07099944747512,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,230.0709994474751,1.0,182.07099944747512,,,,970.0,990.0,0.11826380281668242,0.008306420091606492,989.8734297770919,0.23680943472187993,,,,19.636620342369856,,,,0.9276666666666666,,,,0.7282839977899003,,,,0.9703333333333329,,,,31.577717583663457,,,,31.577717583663457,0.11113892784361516,38.21913818159693,26.61261946410512,1,1,22735.956660237687,30,0.17543176435368585
1974.12,509.3484242253446,0.5495483870967742,1974.0,12.0,1974.0,3.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22570934566131876,395.8645532576027,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,447.60648874147364,1.967741935483871,201.59634524700655,200.7438149442827,,,970.0,990.0,0.19181088200153099,0.049172910651520525,989.759016207347,0.29299433207300557,0.29058529610871736,,,19.466021875273928,19.46534624103714,,,0.9316129032258069,0.9313333333333337,,,0.8063853809880261,0.8029752597771306,,,0.9738709677419356,0.9736666666666668,,,34.959484016319536,34.79132124027187,,,68.62850457142135,0.13415541623189686,86.37467250075912,40.00436729774968,2,1,51059.60740113748,31,0.38126946984122967
1975.01,910.4550235221371,0.36751612903225805,1975.0,1.0,1974.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.16198401594229103,764.4056759876661,7.049347534471163,2.3328776013357806,0.35500311324674916,0.3042883827829279,0.20285892185528528,3.8543195152504204,48.332877601335774,7.355003113246749,6.304288382782928,4.202858921855285,79.85431951525041,826.3978450850315,3.161290322580645,243.15324312454047,243.15324312454047,236.65044477615592,243.91179263005037,970.0,990.0,0.4457527483353674,0.21213870414320599,989.3421085475215,0.4218631848312672,0.4218631848312672,0.3997358920098181,0.42436798830998057,18.920245362690174,18.920245362690174,18.807906999777074,18.600273111129013,0.9388410115331499,0.9388410115331499,0.9383668798876198,0.9381479541091171,0.9726129724981624,0.9726129724981624,0.9466017791046238,0.9756471705202013,0.9793548387096778,0.9793548387096778,0.9790909090909093,0.9800000000000003,41.46840069251624,41.46840069251624,40.05346207801107,40.854324011936434,129.81217886514068,0.14205758278238156,179.2762167750545,83.42389454060627,4,2,96580.26107566469,31,0.7211787714730039
1975.02,2639.741897421467,0.12100000000000001,1975.0,2.0,1974.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.07976645119544672,1100.0,1342.7418974214672,44.167033686180524,7.855045085799056,14.451650660386624,51.68390573574972,1224.5842622533514,99.16703368618053,17.855045085799055,24.451650660386626,59.68390573574972,1338.5842622533512,1241.473729432366,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9189093095883825,0.4800000000000003,988.6010906904119,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.066155910411613,18.066155910411613,18.066155910411613,18.066155910411613,0.9311585359130138,0.9311585359130138,0.9311585359130138,0.9311585359130138,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47512429665044,44.47512429665044,44.47512429665044,44.47512429665044,177.90049718660177,0.07204281571856973,178.6326405088362,177.8690891509726,4,4,119549.13410939631,28,0.9883360954811203
1975.03,4019.3622570074926,0.04451612903225806,1975.0,3.0,1974.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.06154235392946229,1100.0,2680.3622570074926,41.0,7.0,13.0,67.0,2552.3622570074926,100.0,18.0,25.0,80.0,2696.3622570074926,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0049827319649,0.9219672131147545,0.4800000000000003,988.6030155188504,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.068080738850252,18.068080738850252,18.068080738850252,18.068080738850252,0.9311630725154704,0.9311630725154704,0.9311630725154704,0.9311630725154704,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48007911524638,44.48007911524638,44.48007911524638,44.48007911524638,177.92031646098553,0.045810901516335975,178.24106896717436,177.8690891509726,4,4,132372.71544697316,31,0.9884462025610302
1975.04,4808.936041610685,0.022066666666666675,1975.0,4.0,1974.0,7.0,84.0,14.0,20.0,27.0,219.0,364.0,0.07696904951811095,1100.0,3344.9360416106847,16.0,3.9999999999999996,5.0,53.0,3266.9360416106847,100.0,18.0,25.0,80.0,3485.9360416106842,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0175080202581,0.9219672131147545,0.4800000000000003,988.6155408071434,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.080606027143237,18.080606027143237,18.080606027143237,18.080606027143237,0.9311913195901204,0.9311913195901204,0.9311913195901204,0.9311913195901204,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.51226525282902,44.51226525282902,44.51226525282902,44.51226525282902,178.04906101131607,0.037644709550371,178.28339297100644,177.8690891509726,4,4,128195.32392814753,30,0.9891614500628667
1975.05,2845.6998548068805,0.10183870967741934,1975.0,5.0,1974.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.11613778990942329,1100.0,1424.6998548068814,35.0,4.0,8.0,56.51212312177052,1321.1877316851105,100.0,18.0,25.0,79.51212312177051,1523.1877316851105,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06435303086353937,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1975.06,1466.0710861797538,0.24066666666666664,1975.0,6.0,1974.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.18166400933439306,1029.896892627074,179.1741935526801,19.55910523501175,3.1636919290951537,5.416167749253323,11.154813606392535,139.88041503292735,81.55910523501174,15.163691929095155,19.416167749253322,27.154813606392533,292.88041503292726,1146.0358575404343,3.933333333333333,261.990355009869,261.990355009869,261.990355009869,261.3491009972861,970.0,990.0,0.7815153969683946,0.4059235160987316,988.812561086933,0.4886340590776979,0.4886340590776979,0.4886340590776979,0.4864316001801872,18.323927027855177,18.323927027855177,18.323927027855177,18.289832321481477,0.9346666805188506,0.9346666805188506,0.9346666805188506,0.9342857291273399,1.0479614200394756,1.0479614200394756,1.0479614200394756,1.0453964039891441,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,43.066959615922336,43.066959615922336,43.066959615922336,42.854721803595154,169.19861919778916,0.11803188355900349,180.17427259287038,136.64297393509673,4,3,121823.00582240817,30,0.9399923288766062
1975.07,733.6878016407638,0.4278387096774193,1975.0,7.0,1974.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.31982196997314494,506.68780164076395,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.687801640764,2.2903225806451615,219.8181345814798,219.8181345814798,230.95527853465936,,970.0,990.0,0.2643194656810302,0.08245647968878166,989.6532240546303,0.3496376332056634,0.3496376332056634,0.3824443927112919,,19.303586421424555,19.303586421424555,19.09939890038491,,0.9358064516129033,0.9358064516129033,0.9377777777777775,,0.879272538325919,0.879272538325919,0.9238211141386375,,0.9751612903225804,0.9751612903225804,0.9766666666666668,,37.985536999323514,37.985536999323514,39.624453987754464,,87.47494773702735,0.11750838318671124,136.93231214775966,58.13451629213829,3,2,65081.361116348344,31,0.48597193187237414
1975.08,471.11393592293035,0.581967741935484,1975.0,8.0,1974.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.3968777934121053,287.1139359229303,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,358.11393592293024,1.6451612903225807,182.22051823634695,162.58479741420427,,,970.0,990.0,0.16088654698547505,0.02742703696847623,989.8116864160461,0.24187920658072662,0.1892390824876903,,,19.569807209465313,19.602202040854536,,,0.9261290322580648,0.9205,,,0.7288820729453876,0.6503391896568171,,,0.9719354838709676,0.97,,,31.542371736742883,27.928144586757877,,,49.56052953465119,0.10417299368188866,65.963215676145,34.572406479253324,2,1,36873.033973780475,31,0.27533627519250653
1975.09,336.01911138388135,0.7331,1975.0,9.0,1974.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4127257550605308,198.0191113838815,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.01911138388147,1.0,198.0191113838815,,,,970.0,990.0,0.12729667132329234,0.010700438919500866,989.8620028897573,0.28158868491367056,,,,19.580414204843546,,,,0.9306666666666669,,,,0.7920764455355259,,,,0.9726666666666665,,,,34.45675849256581,,,,34.45675849256581,0.10214449073342512,42.680371344280005,27.666985390244363,1,1,24808.866114647382,30,0.19142643606981005
1975.1,265.92068532864766,0.8441935483870965,1975.0,10.0,1975.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.41515553820118356,155.92068532864778,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.92068532864775,1.0,155.92068532864778,,,,970.0,990.0,0.11042750636203898,0.005592068532864774,989.883980425105,0.17384307959096,,,,19.710137345514134,,,,0.9180645161290325,,,,0.623682741314591,,,,0.9699999999999995,,,,26.858874399884545,,,,26.858874399884545,0.10072001108406768,31.91028533261821,22.19748311331631,1,1,19983.00255351411,31,0.14921596888824754
1975.11,262.2156192867812,0.8504333333333332,1975.0,11.0,1975.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3904614048371081,160.5489526201145,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,208.54895262011453,1.0,160.5489526201145,,,,970.0,990.0,0.11097720037509075,0.006054895262011455,989.8829679043629,0.18583765785922038,,,,19.697130246503658,,,,0.9203333333333334,,,,0.6421958104804578,,,,0.9699999999999995,,,,27.71283967353878,,,,27.71283967353878,0.10518128803572961,34.32892097474932,22.87219433485158,1,1,19953.24456494793,30,0.15396022040854884
1975.12,400.6035156172863,0.6533870967741935,1975.0,12.0,1975.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2626998550664816,296.6035156172864,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.6035156172864,1.7096774193548387,183.59586559245068,159.23805230772302,,,970.0,990.0,0.15606758821238295,0.029320703123457265,989.8146117086643,0.25052661275053617,0.18084774025797995,,,19.564085095913622,19.622125491160674,,,0.9248387096774198,0.9190909090909091,,,0.7343834623698026,0.6369522092308922,,,0.97258064516129,0.9699999999999999,,,31.761614008262544,27.336906042358923,,,51.161998941549534,0.12724728194025633,64.9375733745008,35.95903829323675,2,1,38064.52721251284,31,0.28423332745305285
1976.01,599.8075896673109,0.4890322580645161,1976.0,1.0,1975.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.2032026543673544,479.8075896673107,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.8075896673107,2.2580645161290325,214.67690471125763,214.67690471125763,195.50839844858234,,970.0,990.0,0.2292197747940981,0.0710978538993262,989.6996823713068,0.3302084080018746,0.3302084080018746,0.27084923401290056,,19.369473963304696,19.369473963304696,19.33835847897745,,0.9348387096774193,0.9348387096774193,0.9299999999999999,,0.8587076188450307,0.8587076188450307,0.7820335937943292,,0.9748387096774193,0.9748387096774193,0.9699999999999999,,37.19293769605818,37.19293769605818,33.45694204641701,,83.01992495248206,0.13795805161532126,103.37474132820901,66.32715886430101,3,2,61766.82416464664,31,0.4612218052915669
1976.02,878.6955412645568,0.3715862068965516,1976.0,2.0,1975.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15886120102908377,741.6955412645567,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,796.6955412645568,3.206896551724138,230.78774701568582,230.78774701568582,230.78774701568582,238.43945105124627,970.0,990.0,0.3994050045445235,0.17739572482201366,989.4231992706333,0.3801123361273643,0.3801123361273643,0.3801123361273643,0.40406817300754927,19.043086934506082,19.043086934506082,19.043086934506082,18.69180711791087,0.937586206896552,0.937586206896552,0.937586206896552,0.9399999999999998,0.9231509880627433,0.9231509880627433,0.9231509880627433,0.9537578042049851,0.9775862068965521,0.9775862068965521,0.9775862068965521,0.9800000000000001,39.50442935669617,39.50442935669617,39.50442935669617,40.25106478345712,126.84109457701065,0.1439973369198605,175.00903379957487,103.34921862453835,4,3,88281.40182559942,29,0.7046727476500592
1976.03,3621.1032174269358,0.07980645161290321,1976.0,3.0,1975.0,6.0,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.07013066306831194,1097.4625334354782,2302.70520012049,40.70626877691247,7.034265298721906,12.679426589044489,56.69419580534924,2185.5910436504623,96.48046232529956,17.389104008399325,23.711684653560617,68.40387322470407,2317.6555597794945,1235.0437844227374,4.0,274.36563335886956,274.36563335886956,274.36563335886956,274.36563335886956,970.0,990.0043930904475,0.9086581723339466,0.4767012934661218,988.6190336246477,0.5325151568300235,0.5325151568300235,0.5325151568300235,0.5325151568300235,18.08651846781738,18.08651846781738,18.08651846781738,18.08651846781738,0.9317356122582321,0.9317356122582321,0.9317356122582321,0.9317356122582321,1.0974625334354786,1.0974625334354786,1.0974625334354786,1.0974625334354786,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.44810225978101,44.44810225978101,44.44810225978101,44.44810225978101,177.79240903912404,0.059426995460879435,178.29989988110063,175.76512446721517,4,4,132277.5523251082,31,0.9877356057729108
1976.04,4745.239469234834,0.021833333333333347,1976.0,4.0,1975.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07196132997931928,1100.0,3304.239469234833,20.666666666666668,4.0,5.666666666666667,53.666666666666664,3220.239469234833,100.0,18.0,25.0,80.0,3422.239469234833,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0087742562806,0.9219672131147545,0.4800000000000003,988.606807043166,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.071872263165776,18.071872263165776,18.071872263165776,18.071872263165776,0.9311716426621885,0.9311716426621885,0.9311716426621885,0.9311716426621885,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48982301999711,44.48982301999711,44.48982301999711,44.48982301999711,177.95929207998844,0.03773743337297138,178.29887157926458,177.8690891509726,4,4,128130.69029759159,30,0.9886627337777129
1976.05,3831.1810046076666,0.047709677419354855,1976.0,5.0,1975.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.09045278694346637,1100.0,2391.1810046076666,29.0,3.999999999999999,7.0,56.0,2295.1810046076675,100.0,18.0,25.0,80.0,2508.1810046076666,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.047319867131768674,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1976.06,2137.798514548894,0.16293333333333335,1976.0,6.0,1975.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.14237917726889127,1100.0,744.7985145488943,32.46700540557506,4.9665830402380555,9.652980506033915,40.03474658536812,657.6771990116792,99.46700540557505,17.966583040238056,24.65298050603391,57.03474658536812,838.6771990116792,1242.086568951847,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.91968094024271,0.4800000000000003,988.6003190597575,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06538427975729,18.06538427975729,18.06538427975729,18.06538427975729,0.9311569323428284,0.9311569323428284,0.9311569323428284,0.9311569323428284,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47314745128606,44.47314745128606,44.47314745128606,44.47314745128606,177.89258980514424,0.08644864268010827,178.34170605480872,177.8690891509726,4,4,128082.66465970376,30,0.9882921655841339
1976.07,1034.2790270584883,0.3288064516129033,1976.0,7.0,1975.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.25916955552164356,772.967731201382,5.311295857106305,1.307076714834755,0.24896699330185806,0.26971424274367956,0.26971424274367956,3.2158236634823334,64.30707671483475,12.248966993301858,13.26971424274368,13.26971424274368,158.21582366348233,862.7934891522623,3.2580645161290325,236.6182702292415,236.6182702292415,235.75290252849106,242.70316784411423,970.0,990.0,0.47739710574809924,0.21732288072307296,989.3052800135287,0.4004998849520705,0.4004998849520705,0.3982482326575363,0.421202579324406,18.90478012857674,18.90478012857674,18.8155023694976,18.57613264240744,0.9372233553523251,0.9372233553523251,0.9365569606368829,0.9367088582801477,0.9464730809169659,0.9464730809169659,0.9430116101139643,0.970812671376457,0.9780645161290323,0.9780645161290323,0.9776,0.9785714285714289,40.18206976363046,40.18206976363046,39.78462380994526,40.47546063564995,130.72775385460707,0.125162736672305,180.3016529927587,76.76646653891792,4,2,97261.44886782767,31,0.7262652991922616
1976.08,540.7228253907692,0.5255806451612903,1976.0,8.0,1975.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.3789652856580948,338.72282539076934,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,416.72282539076923,1.7741935483870968,199.01087669600116,180.46126706407543,,,970.0,990.0,0.1812546902566891,0.037744565078153845,989.7810007446652,0.2934207733838634,0.2365540418950409,,,19.487579971281306,19.53237051589758,,,0.9293548387096777,0.92625,,,0.7960435067840046,0.7218450682563016,,,0.9735483870967742,0.9716666666666666,,,34.48087651161381,31.15593251553993,,,58.6015984591286,0.10741946720219976,83.29168770745892,43.572062624333995,2,1,43599.589253591694,31,0.3255644358840479
1976.09,402.5534483755401,0.6502333333333332,1976.0,9.0,1975.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.363936852771486,256.5534483755401,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.5534483755401,1.2666666666666666,217.83542757754938,145.192577992465,,,970.0,990.0,0.14808048101032698,0.021310689675108033,989.8306088293149,0.3503190622381099,0.14933740739619744,,,19.480289767076474,19.663269457943166,,,0.9330000000000004,0.9137500000000001,,,0.8713417103101978,0.58077031196986,,,0.9773333333333336,0.9699999999999999,,,38.04047260147299,24.827000720290737,,,44.66100612688385,0.11079570255973634,52.37945909712157,39.99184771307762,2,1,32155.92441135639,30,0.24811670070491043
1976.1,379.23155455312434,0.6769354838709675,1976.0,10.0,1976.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3164646801470403,259.23155455312445,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.23155455312434,1.0,259.23155455312445,,,,970.0,990.0,0.1469772690397831,0.021846310910624885,989.8311764200492,0.47556001032029727,,,,19.35561640972927,,,,0.9400000000000004,,,,1.0369262182124983,,,,0.9800000000000003,,,,45.34318010732779,,,,45.34318010732779,0.11956086802625039,47.11922878444621,44.340143436031795,1,1,33735.32599985186,31,0.25190655615182095
1976.11,378.13186012469924,0.6789666666666666,1976.0,11.0,1976.0,2.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.29477602372869505,266.7985267913661,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,320.1318601246993,1.2666666666666666,228.78557539565023,142.54856773393408,,,970.0,990.0,0.14827257347314743,0.02335970535827322,989.8283677211688,0.3896181149778522,0.14378327531319757,,,19.43874960619071,19.67595470647838,,,0.932,0.91,,,0.9151423015826013,0.5701942709357363,,,0.9773333333333333,0.9699999999999999,,,39.83957768732527,24.287246278755795,,,46.31617669499348,0.12245785631221587,49.36314972993752,43.919494928882514,2,1,33347.647220395316,30,0.25731209274996386
1976.12,469.7067346023608,0.5811935483870969,1976.0,12.0,1976.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2537623979452251,351.70673460236077,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,405.70673460236077,2.0,175.85336730118038,175.85336730118038,,,970.0,990.0,0.17669227348417887,0.04034134692047217,989.7829663795949,0.22285258549426892,0.22285258549426892,,,19.560113794101067,19.560113794101067,,,0.9245161290322581,0.9245161290322581,,,0.7034134692047218,0.7034134692047218,,,0.9709677419354835,0.9709677419354835,,,30.315103137326986,30.315103137326986,,,60.63020627465397,0.1285627323915715,75.61197794219183,48.4028978178482,2,2,45108.87346834256,31,0.3368344793036332
1977.01,690.3068183407662,0.4440967741935483,1977.0,1.0,1976.0,4.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.19699085760155302,558.0487538246374,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,614.2100441472179,2.4516129032258065,229.21094088063361,229.21094088063361,220.60235956889122,,970.0,990.0,0.2748959226009709,0.09514034778568782,989.6299637296135,0.3751893607971042,0.3751893607971042,0.3488156452068149,,19.254774368816225,19.254774368816225,19.185369877686487,,0.9374193548387098,0.9374193548387098,0.9357142857142854,,0.9168437635225345,0.9168437635225345,0.8824094382755648,,0.9770967741935483,0.9770967741935483,0.9750000000000002,,39.667172356702416,39.667172356702416,37.879011999783934,,96.44099529395241,0.13889146684860276,135.4035347815407,71.47614327786003,3,2,71752.10049870059,31,0.5357833071886244
1977.02,1041.3919880704611,0.32342857142857145,1977.0,2.0,1976.0,5.0,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14545621739077125,873.8615542534345,21.601862388455036,5.88413023525448,1.028717529032729,0.7883891382647823,0.6307113106118258,13.269914175291218,51.02698737811162,8.385860386175585,6.502674852550497,4.9878541677546835,96.62705703243408,939.7770768702723,3.5,249.39949274979952,249.39949274979952,249.39949274979952,251.32615200807206,970.0,990.0,0.537287065662125,0.27095324074747484,989.19175969359,0.4433580776240941,0.4433580776240941,0.4433580776240941,0.45148570393294385,18.748401615966287,18.748401615966287,18.748401615966287,18.48803229476008,0.9383994247488033,0.9383994247488033,0.9383994247488033,0.9367988494976062,0.9975979709991983,0.9975979709991983,0.9975979709991983,1.005304608032288,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9792857142857144,42.117875820253786,42.117875820253786,42.117875820253786,41.74235711069293,147.2248060161078,0.14192572261225392,179.58626424774826,119.68237666504726,4,3,98935.06964282446,28,0.8179155889783768
1977.03,2080.975407306725,0.1675483870967742,1977.0,3.0,1976.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.0888443584505158,1100.0,797.975407306725,51.0,9.0,15.918475017867008,39.24469216262582,682.8122401262324,100.0,18.0,24.918475017867006,48.24469216262581,789.8122401262324,1242.918475017867,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.921753377096045,0.4800000000000003,988.5982466229042,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06331184290396,18.06331184290396,18.06331184290396,18.06331184290396,0.9311522649654195,0.9311522649654195,0.9311522649654195,0.9311522649654195,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46782220725291,44.46782220725291,44.46782220725291,44.46782220725291,177.87128882901163,0.08635477409398291,177.9372791701831,177.8690891509726,4,4,132336.23888878454,31,0.9881738268278416
