MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1977.04,2608.877366309859,0.11570000000000005,1977.0,4.0,1976.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08322154763841276,1100.0,1291.877366309859,46.0,5.0,11.0,61.0,1168.8773663098593,100.0,18.0,25.0,80.0,1285.877366309859,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06821447408377306,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1977.05,2662.6867973053572,0.1120645161290323,1977.0,5.0,1976.0,8.0,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.11591589635468585,1100.0,1256.2029263376162,38.225806451612904,4.322580645161289,9.290322580645162,58.935483870967744,1145.4287327892291,100.0,18.0,25.0,80.0,1339.6867973053581,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06712922797138049,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1977.06,1632.51445780442,0.21943333333333334,1977.0,6.0,1976.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.16474511959840238,1058.604896646156,316.90956115826407,25.50525303889314,4.111300622673777,7.139487434562013,19.72977812658453,260.4237419355506,87.50525303889314,16.111300622673777,21.13948743456201,35.72977812658453,413.42374193555065,1183.360937742285,4.0,264.651224161539,264.651224161539,264.651224161539,264.651224161539,970.0,990.0,0.8328731792770051,0.43536551393005074,988.7317613067929,0.4981897205066048,0.4981897205066048,0.4981897205066048,0.4981897205066048,18.233571586286335,18.233571586286335,18.233571586286335,18.233571586286335,0.9335277971154451,0.9335277971154451,0.9335277971154451,0.9335277971154451,1.058604896646156,1.058604896646156,1.058604896646156,1.058604896646156,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,43.23572224516882,43.23572224516882,43.23572224516882,43.23572224516882,172.9428889806753,0.10975534711340858,178.7881740736571,143.97860570909555,4,4,124518.88006608617,30,0.960793827670418
1977.07,780.5675846771884,0.41041935483870956,1977.0,7.0,1976.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.30288695536367605,553.5675846771883,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,633.5675846771882,2.5161290322580645,218.948053742283,218.948053742283,225.65614278922808,213.31489696104893,970.0,990.0,0.2942818593154984,0.10023256619451243,989.60548557449,0.34522354780567255,0.34522354780567255,0.3649197213720932,0.32213678705587356,19.260262026684327,19.260262026684327,19.093088325803823,18.936651139464892,0.9354838709677418,0.9354838709677418,0.9364285714285712,0.94,0.875792214969132,0.875792214969132,0.9026245711569123,0.8532595878441958,0.9751612903225806,0.9751612903225806,0.975714285714286,0.975,37.73532115064412,37.73532115064412,38.61495417189893,36.319549497526125,95.25285060456686,0.12009586278740408,147.27087484655203,59.99985207216464,4,2,70868.12084979775,31,0.5291825033587049
1977.08,492.35451667361826,0.5601612903225808,1977.0,8.0,1976.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.37650374506612666,308.35451667361826,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,379.35451667361826,1.7096774193548387,192.05900024350797,163.87095496970093,,,970.0,990.0,0.1679406143934526,0.03167090333472365,989.800388482272,0.27653010713543835,0.1923140145877307,,,19.523858375136385,19.597758371341193,,,0.9267741935483874,0.9213636363636364,,,0.7682360009740317,0.6554838198788038,,,0.9729032258064516,0.9699999999999999,,,33.23389157401527,28.16920150003264,,,53.22493779984488,0.10764859775274757,67.1830854508022,43.3706691828905,2,1,39599.35372308459,31,0.2956940988880271
1977.09,373.4444392884789,0.6839666666666666,1977.0,9.0,1976.0,12.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.3788570172849662,232.77777262181206,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,293.11110595514543,1.1,218.52025721262052,142.57515409191538,,,970.0,990.0,0.13929889127661663,0.016576492452833394,989.8441246162707,0.3462486070414041,0.1438222947277131,,,19.49787600922916,19.672898463795903,,,0.9329999999999997,0.91,,,0.8740810288504827,0.5703006163676616,,,0.9749999999999996,0.9700000000000001,,,38.06607501272142,24.28805844904406,,,40.49488085762583,0.1080656833033178,49.33705841725822,34.126562894502214,2,1,29156.314217490588,30,0.22497156032014343
1977.1,308.9311348301263,0.7722903225806453,1977.0,10.0,1977.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3897862505920321,188.9311348301263,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,245.93113483012624,1.0,188.9311348301263,,,,970.0,990.0,0.1236013306931463,0.009218939419081957,989.8671797298877,0.25501280932435944,,,,19.61216692056341,,,,0.9287096774193551,,,,0.7557245393205053,,,,0.9709677419354834,,,,32.787997477860436,,,,32.787997477860436,0.10587943355621156,37.801581469967566,27.817108475414432,1,1,24394.270123528164,31,0.1821555415436691
1977.11,303.7264211967664,0.7807666666666667,1977.0,11.0,1977.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3515514380334657,197.72642119676632,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.72642119676632,1.0,197.72642119676632,,,,970.0,990.0,0.12417444460242612,0.010898402403916069,989.8649271529939,0.2815750984530819,,,,19.58335205454057,,,,0.9316666666666671,,,,0.7909056847870658,,,,0.9736666666666668,,,,34.49021774828818,,,,34.49021774828818,0.11304107888162544,41.56997625980145,29.039662361048478,1,1,24832.956778767497,30,0.1916123208238233
1977.12,528.1154605666158,0.5505483870967742,1977.0,12.0,1977.0,3.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.24117203734650017,407.27675088919636,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,462.696105727906,1.903225806451613,217.59036281579733,211.33600160494223,198.9593300506053,,970.0,990.0,0.20384224717837854,0.05372831240440433,989.7424294404174,0.3463103540958514,0.32807678622359787,0.28102177180982757,,19.39611908632139,19.39082445112232,19.315150207053197,,0.9335483870967745,0.932,0.93,,0.8703614512631892,0.8453440064197687,0.7958373202024212,,0.9761290322580647,0.9752,0.9700000000000001,,37.77232006279931,36.578947012062066,34.00285493070253,,70.56206974323993,0.1315415188156718,107.1608767903943,39.529598228920314,3,1,52498.1798889705,31,0.3920114985735551
1978.01,983.1186504544967,0.3365483870967742,1978.0,1.0,1977.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.14261082157774385,844.1186504544967,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,903.1186504544967,3.5161290322580645,241.75440843106412,241.75440843106412,241.75440843106412,230.28238625002697,970.0,990.0,0.4817478484044552,0.23126855961586337,989.2869835919797,0.4156787729365686,0.4156787729365686,0.4156787729365686,0.37633073691271546,18.87130481904313,18.87130481904313,18.87130481904313,18.78501777492229,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9387499999999996,0.9670176337242565,0.9670176337242565,0.9670176337242565,0.9211295450001078,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9787500000000002,41.177618333097,41.177618333097,41.177618333097,38.98628048828729,143.65480621905223,0.146005977492541,164.58582761835055,117.19254793150665,4,3,106879.1758269748,31,0.7980822567725119
1978.02,1473.9507582402236,0.23782142857142857,1978.0,2.0,1977.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.11327443902951492,1076.2206765397964,235.73008170042763,31.557084084296516,5.988907169424339,8.520520699717338,7.275619805568753,182.38794994142063,80.55708408429652,13.988907169424339,15.520520699717338,12.275619805568752,275.3879499414207,1186.2871884932345,4.0,269.0551691349491,269.0551691349491,269.0551691349491,269.0551691349491,970.0,990.0,0.8293058632350212,0.45045659824458867,988.7202375385203,0.5128935762997099,0.5128935762997099,0.5128935762997099,0.5128935762997099,18.20734396222067,18.20734396222067,18.20734396222067,18.20734396222067,0.9337246491638922,0.9337246491638922,0.9337246491638922,0.9337246491638922,1.076220676539797,1.076220676539797,1.076220676539797,1.076220676539797,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.95130281591202,43.95130281591202,43.95130281591202,43.95130281591202,175.8052112636481,0.12255491743022566,179.01262618825473,162.9040969831447,4,4,118141.10196917152,28,0.9766956181313783
1978.03,3519.330258478452,0.077,1978.0,3.0,1977.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.07501990674481354,1100.0,2180.3302584784515,41.0,7.0,13.0,62.93114034142545,2056.399118137026,100.0,18.0,25.0,75.93114034142545,2200.399118137026,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0043902494972,0.9219672131147545,0.4800000000000003,988.6024230363827,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.067488256382322,18.067488256382322,18.067488256382322,18.067488256382322,0.9311617225426092,0.9311617225426092,0.9311617225426092,0.9311617225426092,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47855601213094,44.47855601213094,44.47855601213094,44.47855601213094,177.91422404852375,0.05584001974926021,178.27216761886322,177.8690891509726,4,4,132368.18269210157,31,0.9884123558251312
1978.04,6022.305722488346,0.00656666666666667,1978.0,4.0,1977.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.05655136648309078,1100.0,4581.305722488347,20.666666666666664,4.0,5.666666666666669,53.666666666666664,4497.305722488346,100.0,18.0,25.0,80.0,4699.305722488346,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0896556113785,0.9219672131147545,0.4800000000000003,988.6876883982636,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.152753618263638,18.152753618263638,18.152753618263638,18.152753618263638,0.9313460763720147,0.9313460763720147,0.9313460763720147,0.9313460763720147,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.69731214683426,44.69731214683426,44.69731214683426,44.69731214683426,178.78924858733703,0.029754517017095566,179.06200256509132,178.3143489870284,4,4,128728.25898288266,30,0.9932736032629835
1978.05,4601.315265080927,0.027548387096774204,1978.0,5.0,1977.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.07589481901915505,1100.0,3161.315265080927,29.0,4.0,7.0,56.0,3065.315265080927,100.0,18.0,25.0,80.0,3278.315265080927,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0147697616165,0.9219672131147545,0.4800000000000003,988.6128025485019,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.077867768501715,18.077867768501715,18.077867768501715,18.077867768501715,0.9311849025384239,0.9311849025384239,0.9311849025384239,0.9311849025384239,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.50521815349662,44.50521815349662,44.50521815349662,44.50521815349662,178.02087261398648,0.03973170275413499,178.49895317212503,177.8690891509726,4,4,132447.52922480585,31,0.9890048478554798
1978.06,2475.1140530263056,0.1324,1978.0,6.0,1977.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.1228302521011438,1100.0,1082.114053026305,33.0,5.0,10.0,50.996171473112206,983.1178815531929,100.0,18.0,25.0,67.9961714731122,1164.117881553193,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.07456554628469211,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1978.07,1215.0259379969586,0.28516129032258064,1978.0,7.0,1977.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.21914609299946794,905.6818804565278,53.34405754043081,8.698440398000745,1.4736602754806347,2.35552100626843,2.708877921975002,38.107557938705995,71.69844039800076,13.473660275480634,15.355521006268429,15.708877921975,193.107557938706,1006.2095021362776,3.6451612903225805,247.4908631016029,247.4908631016029,247.4908631016029,252.9744012851646,970.0,990.0,0.6178622500973098,0.3032376047373059,989.0789001451656,0.43820778567362895,0.43820778567362895,0.43820778567362895,0.4572632075345176,18.640692359491755,18.640692359491755,18.640692359491755,18.416054589073358,0.936201012454117,0.936201012454117,0.936201012454117,0.9351115693038808,0.9899634524064116,0.9899634524064116,0.9899634524064116,1.0118976051406583,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9795000000000001,41.39935461141683,41.39935461141683,41.39935461141683,41.77489509598738,151.1496090574682,0.12529413552772303,178.84058557509806,102.2789211582047,4,3,112455.30913875635,31,0.8397200503192678
1978.08,676.1195267561573,0.45032258064516134,1978.0,8.0,1977.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.304008096601418,474.1195267561572,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.1195267561571,2.225806451612903,214.27515311478348,214.27515311478348,201.80654804632792,,970.0,990.0,0.24110528135202466,0.07009302687806566,989.6888016917698,0.3306311371941765,0.3306311371941765,0.289024197190309,,19.35817055457575,19.35817055457575,19.28755039773977,,0.9345161290322579,0.9345161290322579,0.9314285714285714,,0.8571006124591338,0.8571006124591338,0.8072261921853119,,0.9741935483870964,0.9741935483870964,0.9714285714285713,,37.05885471373511,37.05885471373511,34.55248439666766,,81.91988332349193,0.12030847667429848,113.17578123721391,60.98860717795423,3,2,60948.393192678,31,0.4551104629082885
1978.09,490.2366682523409,0.5612666666666668,1978.0,9.0,1977.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.2993614576943838,344.2366682523408,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,407.2366682523409,2.0,172.1183341261704,172.1183341261704,,,970.0,990.0,0.17720036953029766,0.03884733365046819,989.783952296819,0.21193319538823763,0.21193319538823763,,,19.572019101430985,19.572019101430985,,,0.9236666666666672,0.9236666666666672,,,0.6884733365046818,0.6884733365046818,,,0.9699999999999995,0.9699999999999995,,,29.616215451765466,29.616215451765466,,,59.23243090353093,0.12053517513266909,69.42393958306701,49.3814291485557,2,2,42647.35025054228,30,0.32906906057517193
1978.1,416.68440152409613,0.6333870967741938,1978.0,10.0,1978.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.2882885833777581,296.6844015240962,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,353.6844015240962,1.935483870967742,157.11001960554816,149.20020136120647,,,970.0,990.0,0.1594154839009913,0.02933688030481921,989.8112476357943,0.18131074611481482,0.15777428833008525,,,19.62993688967939,19.652560257527593,,,0.9174193548387101,0.9158620689655176,,,0.6284400784221922,0.5968008054448255,,,0.9706451612903222,0.9699999999999996,,,26.967593615823482,25.557725350305105,,,50.876433459657285,0.12204297275954762,54.7067257555437,47.024528845510396,2,1,37852.06649398501,31,0.2826468525536515
1978.11,518.3315807508824,0.5387666666666668,1978.0,11.0,1978.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.22137887255550398,404.33158075088244,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,459.33158075088244,2.0,202.16579037544122,202.16579037544122,,,970.0,990.0,0.19492474595073464,0.05086631615017649,989.7542089378991,0.29234997330019385,0.29234997330019385,,,19.4618589645989,19.4618589645989,,,0.9326666666666671,0.9326666666666671,,,0.8086631615017649,0.8086631615017649,,,0.9736666666666668,0.9736666666666668,,,35.07204439020209,35.07204439020209,,,70.14408878040418,0.13501135376582257,82.54636697389581,55.71069897306543,2,2,50503.743921891015,30,0.3896893821133566
1978.12,698.0290259365413,0.43838709677419346,1978.0,12.0,1978.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.18117051708949727,572.0290259365412,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.0290259365413,2.774193548387097,210.2226234356939,210.2226234356939,195.79571462582317,,970.0,990.0,0.28190088460089346,0.09831462846156398,989.6197844869375,0.318761072914284,0.318761072914284,0.2721893874769005,,19.301023414023284,19.301023414023284,19.332978534134735,,0.9335483870967741,0.9335483870967741,0.9316666666666668,,0.8408904937427755,0.8408904937427755,0.7831828585032922,,0.9732258064516127,0.9732258064516127,0.97125,,36.185260762496746,36.185260762496746,33.60589964001833,,98.38799221403997,0.14085501520898064,113.67740719960753,82.8127646781999,3,2,73200.66620724575,31,0.5465999567446667
1979.01,938.4165751443459,0.35067741935483876,1979.0,1.0,1978.0,4.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15416894699015063,795.8681880475718,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,856.4810912733781,3.3870967741935485,235.90836701055457,235.90836701055457,235.90836701055457,227.7029747910957,970.0,990.0,0.4430834278367576,0.20294472248957515,989.3539718496736,0.3961084017639788,0.3961084017639788,0.3961084017639788,0.3679024683479882,18.95786344790969,18.95786344790969,18.95786344790969,18.811023638031383,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.9391666666666664,0.9436334680422186,0.9436334680422186,0.9436334680422186,0.9108118991643827,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9791666666666669,40.331315179551794,40.331315179551794,40.331315179551794,38.63398349660767,135.94903592443896,0.14459077033636722,165.21439139253545,107.47510766512644,4,3,101146.0827277826,31,0.7552724218024388
1979.02,1464.1004487185003,0.23925000000000002,1979.0,2.0,1978.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.11419613389144244,1073.3718221654563,228.72862655304388,29.17714414385446,5.528400891511079,8.151522886057013,7.0595255108964166,178.81203312072492,78.17714414385445,13.528400891511081,15.15152288605701,12.059525510896412,271.81203312072495,1180.228890086879,4.0,268.34295554136406,268.34295554136406,268.34295554136406,268.34295554136406,970.0,990.0,0.8201384694867535,0.44652953515703375,988.7333319953563,0.510185557844319,0.510185557844319,0.510185557844319,0.510185557844319,18.22314643751189,18.22314643751189,18.22314643751189,18.22314643751189,0.9343471705260347,0.9343471705260347,0.9343471705260347,0.9343471705260347,1.073371822165457,1.073371822165457,1.073371822165457,1.073371822165457,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.902119547826885,43.902119547826885,43.902119547826885,43.902119547826885,175.60847819130754,0.12340749672248007,180.29275312967755,162.9040969831447,4,4,118008.89734455862,28,0.9756026566183748
1979.03,2787.331364054302,0.10725806451612904,1979.0,3.0,1978.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08881072258450938,1100.0,1448.3313640543024,41.0,7.0,13.0,59.91155703439809,1327.419807019904,100.0,18.0,25.0,72.91155703439809,1471.4198070199043,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06609490515877152,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1979.04,4659.030095571175,0.024500000000000015,1979.0,4.0,1978.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06915947474738458,1100.0,3241.030095571175,25.333333333333332,4.000000000000001,6.333333333333335,54.333333333333336,3151.030095571175,100.0,18.0,25.0,80.0,3336.030095571175,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0092276075931,0.9219672131147545,0.4800000000000003,988.6072603944784,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.07232561447827,18.07232561447827,18.07232561447827,18.07232561447827,0.9311727109419313,0.9311727109419313,0.9311727109419313,0.9311727109419313,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.4909900066114,44.4909900066114,44.4909900066114,44.4909900066114,177.9639600264456,0.038742021466519706,178.2113527579103,177.8690891509726,4,4,128134.05121904085,30,0.9886886668135868
1979.05,3071.1655274554973,0.08841935483870965,1979.0,5.0,1978.0,8.0,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.1101731364345975,1100.0,1644.0364951974327,33.064516129032256,4.0,7.67741935483871,56.546964024488084,1542.7475956890737,100.0,18.0,25.0,79.86954466964937,1748.295982785848,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.060145267334414214,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1979.06,1524.9127060602145,0.23403333333333334,1979.0,6.0,1978.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.17649761659730434,1034.2111338269033,233.70157223331074,20.807418227315832,3.360139605024976,5.814612270303519,14.549514224641916,189.1698879060245,82.80741822731582,15.360139605024978,19.81461227030352,30.549514224641914,342.1698879060246,1152.1933039295477,3.966666666666667,260.8167092395959,260.8167092395959,260.8167092395959,260.4424201118437,970.0,990.0,0.7906282631540752,0.4110889321585217,988.7982828046873,0.4849137017004328,0.4849137017004328,0.4849137017004328,0.483631913303497,18.31336910298696,18.31336910298696,18.31336910298696,18.296760618790177,0.9340840984791637,0.9340840984791637,0.9340840984791637,0.9338801018749969,1.0432668369583837,1.0432668369583837,1.0432668369583837,1.0417696804473748,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9793103448275864,42.79596940715389,42.79596940715389,42.79596940715389,42.68054275699269,169.64576621988792,0.11486753506710445,178.8457888309359,138.4300267854855,4,3,122144.9516783193,30,0.9424764789993773
1979.07,786.696205372385,0.4062258064516128,1979.0,7.0,1978.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.29695588867583095,559.696205372385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.6962053723852,2.4838709677419355,225.74809719662085,225.74809719662085,224.71156658282786,208.23840819385396,970.0,990.0,0.29385475672012806,0.09896281698569272,989.607182426294,0.3653941870951203,0.3653941870951203,0.3620735004505023,0.30697107418910835,19.241788239199067,19.241788239199067,19.120531787931387,18.986668666848175,0.9361290322580647,0.9361290322580647,0.9357142857142854,0.93,0.9029923887864836,0.9029923887864836,0.8988462663313117,0.8329536327754158,0.9761290322580646,0.9761290322580646,0.975714285714286,0.97,38.94304404786015,38.94304404786015,38.480150108052236,34.98914234407363,96.39290241368174,0.12121543494030707,139.9565693762945,64.51092225888554,4,2,71716.31939577922,31,0.5355161245204542
1979.08,520.9016964834515,0.5370967741935485,1979.0,8.0,1978.0,11.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.37992764581085425,324.7081480963548,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,400.4500835802258,1.8064516129032258,187.7836548613482,169.7863716114081,,,970.0,990.0,0.17494652222221516,0.034941629619270956,989.7901118481587,0.26151811426795496,0.20695984617578628,,,19.528593733890567,19.57542248012411,,,0.9258064516129036,0.9224000000000002,,,0.7511346194453926,0.6791454864456324,,,0.9719354838709676,0.9699999999999998,,,32.421131814249485,29.184125131249633,,,55.95671659751533,0.10687394825010757,70.41051126176194,44.84400272745433,2,1,41631.79714855139,31,0.31087064776397394
1979.09,401.13158930231185,0.6518666666666666,1979.0,9.0,1978.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.36706824526125403,255.13158930231182,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,318.13158930231185,1.3666666666666667,201.43894558021896,146.43448287843492,,,970.0,990.0,0.1476082768900667,0.021083809896757223,989.8313079132132,0.3027935931066221,0.15191375315698982,,,19.52851432010656,19.659371468753918,,,0.9283333333333335,0.9136363636363637,,,0.8057557823208763,0.5857379315137398,,,0.9743333333333333,0.97,,,34.98894644932275,25.03114302593106,,,44.167032225497465,0.10963435491235846,53.66478625679312,33.536117589127514,2,1,31800.263202358194,30,0.24537240125276383
1979.1,339.7057128672788,0.7261612903225805,1979.0,10.0,1979.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3535520330340229,219.7057128672787,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.7057128672787,1.0,219.7057128672787,,,,970.0,990.0,0.13385060574928076,0.013941142573455747,989.8522082516773,0.3424016292680061,,,,19.50980662240927,,,,0.9377419354838712,,,,0.8788228514691153,,,,0.9777419354838711,,,,38.559295921252385,,,,38.559295921252385,0.11344547614771851,43.89591048076711,35.673702024859764,1,1,28688.116165411775,31,0.21421831067362437
1979.11,440.90804784559066,0.6126666666666668,1979.0,11.0,1979.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.26284919072818824,326.90804784559066,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,381.9080478455906,1.7,203.4776061410561,176.32920243504935,,,970.0,990.0,0.16879852493941067,0.035381609569118115,989.7958198654912,0.30849531801975216,0.22480838146547807,,,19.487324547471715,19.557305401665435,,,0.9290000000000003,0.9242857142857145,,,0.8139104245642242,0.7053168097401974,,,0.9739999999999999,0.9714285714285715,,,35.26031270588648,30.402567962893283,,,56.54211027991178,0.12749891163349852,79.14315113243373,45.33423878898726,2,1,40710.31940153648,30,0.31412283488839876
1979.12,708.694960775006,0.4352258064516129,1979.0,12.0,1979.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.18063297201898829,582.6949607750063,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,640.694960775006,2.5483870967741935,231.57557401495566,231.57557401495566,217.99165853517323,,970.0,990.0,0.28813421140914874,0.10153115804334396,989.6103346305472,0.38286339645986434,0.38286339645986434,0.3382651533867073,,19.227471234087645,19.227471234087645,19.205874844157844,,0.9387096774193552,0.9387096774193552,0.9376470588235291,,0.9263022960598224,0.9263022960598224,0.8719666341406929,,0.9780645161290324,0.9780645161290324,0.9764705882352942,,40.11420893727448,40.11420893727448,37.61206987464766,,100.85439167677507,0.14187946286919506,125.4095141046239,78.36580680762832,3,2,75035.66740752068,31,0.560302175982084
1980.01,1378.536001893968,0.2718387096774193,1980.0,1.0,1979.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.12307681754536384,949.9741316978905,278.5618701960776,19.81989590336252,3.8382343116662567,6.468933944390788,9.285395673202586,239.1494103634555,68.81989590336252,11.838234311666257,13.46893394439079,14.285395673202586,320.1494103634555,1044.10119585731,3.7096774193548385,255.39396796983934,255.39396796983934,255.39396796983934,258.9799573381613,970.0,990.0,0.6654968498796755,0.33786614247319685,988.9966370076472,0.4646161829205966,0.4646161829205966,0.4646161829205966,0.4781589247996655,18.532020824726533,18.532020824726533,18.532020824726533,18.33392740610789,0.9359789515428688,0.9359789515428688,0.9359789515428688,0.9343339771740424,1.021575871879358,1.021575871879358,1.021575871879358,1.0359198293526453,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9790909090909093,42.491137123517404,42.491137123517404,42.491137123517404,42.53988049618544,157.66300398074836,0.12402689711962359,179.18515449703702,121.72120882685299,4,3,117301.27496167671,31,0.8759055776708237
1980.02,2259.422714316458,0.14796551724137932,1980.0,2.0,1979.0,5.0,53.13793103448276,9.379310344827585,9.068965517241379,7.068965517241379,107.48275862068965,186.13793103448276,0.08236926898010068,1100.0,973.2847832819755,46.86206896551724,8.620689655172415,15.931034482758621,36.55095190032743,865.3200382781996,100.0,18.0,25.0,43.6199174175688,972.8027968988891,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0787388088503292,177.8690891509726,177.8690891509726,4,4,123796.88604907683,29,0.9881616063942914
1980.03,2589.081239656146,0.11819354838709681,1980.0,3.0,1979.0,6.0,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08587470316005123,1100.0,1269.9522073980813,44.54838709677419,7.709677419354839,14.064516129032258,63.79733411111285,1139.832292641807,100.0,18.0,25.0,75.37797927240318,1270.7032603837426,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06916783786654385,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1980.04,2940.586939583045,0.09093333333333335,1980.0,4.0,1979.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07389966237883393,1100.0,1623.5869395830455,46.0,5.0,11.0,61.0,1500.5869395830453,100.0,18.0,25.0,80.0,1617.5869395830453,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06057357435892896,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1980.05,2275.180529830175,0.1474516129032258,1980.0,5.0,1979.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.12271315912314631,1100.0,899.1805298301749,45.0,5.0,12.0,52.38035166024821,784.8001781699268,100.0,18.0,25.0,69.38035166024821,962.8001781699268,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.0790828907249,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1980.06,1275.7612809623456,0.27493333333333336,1980.0,6.0,1979.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.17242408628771597,960.8116751990568,104.9496057632888,16.322343617855605,2.3052353133228336,4.268151282819153,6.496880356775021,75.55699519251617,69.32234361785562,14.305235313322836,16.268151282819154,19.49688035677502,195.55699519251618,1060.7074054130544,3.7666666666666666,254.40937494158592,254.40937494158592,254.40937494158592,257.71767440125984,970.0,990.0,0.6804610753403942,0.3472957095697577,988.9722432150897,0.4615221516250317,0.4615221516250317,0.4615221516250317,0.47353834193174077,18.510721063464814,18.510721063464814,18.510721063464814,18.355091540455536,0.9358570003775561,0.9358570003775561,0.9358570003775561,0.9345960874489859,1.0176374997663433,1.0176374997663433,1.0176374997663433,1.0308706976050392,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,42.278648784450816,42.278648784450816,42.278648784450816,42.41119848584278,159.35119852583188,0.12720183872835092,179.00082769971326,112.00316043115197,4,3,114732.86293859898,30,0.8852844362546217
1980.07,651.8729071257806,0.46290322580645155,1980.0,7.0,1979.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.35523484144240747,424.8729071257805,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.8729071257805,2.129032258064516,199.58673925944134,199.58673925944134,199.17057170345805,,970.0,990.0,0.21956644733454925,0.05814840922367734,989.722285143442,0.29002028963705717,0.29002028963705717,0.280976390562427,,19.43226485380473,19.43226485380473,19.301116065092728,,0.9303225806451615,0.9303225806451615,0.93,,0.7983469570377654,0.7983469570377654,0.7966822868138321,,0.9729032258064513,0.9729032258064513,0.97,,34.45646595280586,34.45646595280586,34.0187591401368,,73.30244921401645,0.11124826827643139,104.60715066822871,53.09110399911121,3,2,54537.022215228244,31,0.4072358289667581
1980.08,466.3328284927952,0.5819354838709678,1980.0,8.0,1979.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.3965371717367753,282.33282849279533,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.3328284927952,1.5806451612903225,193.70812657832056,152.63143107492868,,,970.0,990.0,0.15929872532971054,0.02646656569855905,989.8142347089718,0.283080891483269,0.16575540450368703,,,19.531153817488455,19.63627815740772,,,0.9261290322580651,0.9161111111111112,,,0.7748325063132822,0.6105257242997149,,,0.9741935483870969,0.9700000000000001,,,33.58095510531011,26.133680270020882,,,48.75535010080608,0.10427106842139416,60.130145215123136,40.016476229012035,2,1,36273.980474999735,31,0.2708630561155894
1980.09,360.92230170599794,0.6996999999999999,1980.0,9.0,1979.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.384455212779271,222.9223017059979,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.92230170599794,1.0,222.9223017059979,,,,970.0,990.0,0.13558239986983633,0.014853833935770113,989.8495637661943,0.3566975641757027,,,,19.492866202018714,,,,0.9359999999999997,,,,0.8916892068239921,,,,0.9759999999999996,,,,38.95903498682279,,,,38.95903498682279,0.1075473675348926,47.02806059382203,30.233731727211012,1,1,28050.50519051242,30,0.2164390832601267
1980.1,302.2206789485801,0.7810322580645164,1980.0,10.0,1980.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.36476048165099423,192.22067894858014,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.2206789485801,1.0,192.22067894858014,,,,970.0,990.0,0.1227107092537159,0.009475802980671154,989.8678134877658,0.26299879683921135,,,,19.60481469092641,,,,0.9300000000000002,,,,0.7688827157943207,,,,0.9709677419354835,,,,33.39096956518124,,,,33.39096956518124,0.11033007168146648,39.61188519641561,29.502417136840965,1,1,24842.881356494843,31,0.18550538647322912
1980.11,375.07951386071807,0.6822333333333336,1980.0,11.0,1980.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.30553256630613884,261.079513860718,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,316.079513860718,1.3666666666666667,208.0112567081672,144.73161041604754,,,970.0,990.0,0.1469267758209027,0.02221590277214359,989.8308573214069,0.3241839805038337,0.14840629849021356,,,19.50667334090314,19.667347958174034,,,0.93,0.9127272727272728,,,0.8320450268326689,0.5789264416641903,,,0.976333333333333,0.97,,,36.241337008274535,24.725154150961192,,,45.30722686362696,0.12061574922648398,53.07837081058168,38.81885812818309,2,1,32621.203341811426,30,0.25170681590903876
1980.12,514.4084051493659,0.5426774193548386,1980.0,12.0,1980.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.23121924408795158,396.4084051493659,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,450.4084051493659,2.0,198.20420257468294,198.20420257468294,,,970.0,990.0,0.1918369643019121,0.04928168102987319,989.7588813546681,0.28172342634525227,0.28172342634525227,,,19.477157928322942,19.477157928322942,,,0.9319354838709681,0.9319354838709681,,,0.7928168102987317,0.7928168102987317,,,0.9735483870967743,0.9735483870967743,,,34.38341832799781,34.38341832799781,,,68.76683665599562,0.13329204486315033,81.89196286446352,53.85429701370075,2,2,51162.52647206074,31,0.38203798142219786
1981.01,742.5656406531635,0.4211612903225807,1981.0,1.0,1980.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.19045853061710397,603.5656406531637,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,662.5656406531637,2.6774193548387095,227.74073562520596,227.74073562520596,218.6004405469191,,970.0,990.0,0.302559117805785,0.1092495264255005,989.5881913557685,0.3715035704929388,0.3715035704929388,0.3427057646614802,,19.216687785275756,19.216687785275756,19.19540772924907,,0.9370967741935486,0.9370967741935486,0.9357142857142856,,0.9109629425008239,0.9109629425008239,0.8744017621876763,,0.9770967741935487,0.9770967741935487,0.975714285714286,,39.325869764443404,39.325869764443404,37.58608842217105,,104.11328329874462,0.13971515341443283,132.4601437045199,79.44037160626388,3,2,77460.28277426597,31,0.57840712943747
1981.02,1070.5513164487852,0.3142142857142858,1981.0,2.0,1980.0,5.0,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.14586149522375558,906.4717855359655,11.008102341391302,3.329611202025764,0.5436099921674717,0.4756587431465377,0.3397562451046698,6.319466158946858,50.18675405916862,8.186467135024614,6.761373028860823,4.9826133879618135,93.96232330180399,971.6063797590195,3.5714285714285716,254.00686874914663,254.00686874914663,254.00686874914663,252.7895637549197,970.0,990.0,0.5650238365461624,0.29243741402049267,989.1425387494334,0.4586530571514819,0.4586530571514819,0.4586530571514819,0.4554912005883144,18.683885692281844,18.683885692281844,18.683885692281844,18.48462279843242,0.9377946472593283,0.9377946472593283,0.9377946472593283,0.9361406327038242,1.016027474996587,1.016027474996587,1.016027474996587,1.0111582550196785,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9793750000000002,42.74073915758021,42.74073915758021,42.74073915758021,41.968341109680786,152.2041266782725,0.14240980965747208,179.01262618825473,126.68189382123332,4,3,102281.17312779912,28,0.8455784815459584
1981.03,2107.320329494064,0.16893548387096774,1981.0,3.0,1980.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.09412611137921104,1100.0,824.3203294940638,47.2273454739735,8.401862664409878,13.320459217003245,38.62492109594088,716.7457410427364,96.2273454739735,17.401862664409883,22.320459217003243,47.62492109594088,823.7457410427363,1235.9496673553867,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9067462620482688,0.4800000000000003,988.6132537379519,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.078318957951723,18.078318957951723,18.078318957951723,18.078318957951723,0.9311855996378328,0.9311855996378328,0.9311855996378328,0.9311855996378328,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.50636347559634,44.50636347559634,44.50636347559634,44.50636347559634,178.02545390238535,0.09159762426265135,178.69190847614266,177.8690891509726,4,4,132450.9377033746,31,0.9890302994576956
1981.04,3168.1724090029825,0.07590000000000001,1981.0,4.0,1980.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.0686321169227014,1100.0,1851.172409002984,46.0,5.0,11.0,61.0,1728.172409002984,100.0,18.0,25.0,80.0,1845.172409002984,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.056255908403428354,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1981.05,2732.820917066306,0.11051612903225803,1981.0,5.0,1980.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1208843847669969,1100.0,1311.8209170663058,35.0,4.000000000000001,8.0,55.44855447164515,1209.3723625946607,100.0,18.0,25.0,78.44855447164517,1411.3723625946607,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06698316327439703,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1981.06,1363.9626980246999,0.26070000000000004,1981.0,6.0,1980.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19873801255876525,967.396634162206,139.56606386249342,15.484140828619587,2.533020840040186,4.290001244791464,8.688937828015154,108.56996312102703,77.48414082861959,14.533020840040185,18.290001244791462,24.688937828015153,261.56996312102706,1077.7037970756573,3.7666666666666666,255.97626724566172,255.97626724566172,255.97626724566172,260.17543359811447,970.0,990.0,0.7045696557165323,0.3560751568486939,988.9393551874349,0.46758870363858895,0.46758870363858895,0.46758870363858895,0.48260587858188364,18.471766483796173,18.471766483796173,18.471766483796173,18.30488378707798,0.9349320657446182,0.9349320657446182,0.9349320657446182,0.9338244335799364,1.0239050689826465,1.0239050689826465,1.0239050689826465,1.0407017343924576,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795652173913045,42.38987846961352,42.38987846961352,42.38987846961352,42.66417979996942,159.87883992215043,0.11981900984475052,178.7881740736571,107.4872987088634,4,3,115112.7647439483,30,0.8882157773452801
1981.07,647.1546460230253,0.4659032258064516,1981.0,7.0,1980.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.35847215339987754,420.1546460230256,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,500.1546460230256,2.129032258064516,197.18014024753228,197.18014024753228,199.9063328416974,,970.0,990.0,0.21793502801471745,0.05710647539581915,989.7249584965896,0.2838607568998777,0.2838607568998777,0.2834096562970949,,19.441097739689603,19.441097739689603,19.297076981849642,,0.9300000000000004,0.9300000000000004,0.9325000000000001,,0.7887205609901291,0.7887205609901291,0.7996253313667896,,0.9729032258064513,0.9729032258064513,0.97,,34.047568033656745,34.047568033656745,34.23169822776984,,72.51212938702571,0.11070896763926558,109.33469038285492,52.30326873725255,3,2,53949.02426394714,31,0.402845163261254
1981.08,450.5775382208939,0.5986451612903229,1981.0,8.0,1980.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.41145086577056195,266.577538220894,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.5775382208939,1.4193548387096775,202.47053704940288,152.8705412550941,,,970.0,990.0,0.15406634110656994,0.023315507644178775,989.8226181512497,0.30471143978344123,0.16629435638639764,,,19.51790671146581,19.635484742883094,,,0.9293548387096779,0.9146153846153846,,,0.8098821481976111,0.6114821650203763,,,0.9751612903225808,0.9700000000000001,,,35.22358547882742,26.130209706893613,,,46.18141535591184,0.10205604751573275,58.98301040446335,37.01294049163256,2,1,34358.97302479839,31,0.25656341864395454
1981.09,345.7425146582591,0.7203333333333333,1981.0,9.0,1980.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.40237483618559355,207.74251465825918,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.7425146582592,1.0,207.74251465825918,,,,970.0,990.0,0.1305207432512586,0.012550193878974152,989.85692906287,0.31212378462943186,,,,19.54480527824034,,,,0.9326666666666668,,,,0.8309700586330367,,,,0.9746666666666663,,,,36.24280214715967,,,,36.24280214715967,0.10420227182572295,44.44462478485135,26.411729953816813,1,1,26094.817545954975,30,0.20134890081755383
1981.1,267.7846659697094,0.8408709677419354,1981.0,10.0,1981.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4113942044785865,157.78466596970938,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.78466596970947,1.0,157.78466596970938,,,,970.0,990.0,0.11106295430785548,0.00577846659697094,989.883158579095,0.17695028400705753,,,,19.70620829508813,,,,0.918387096774194,,,,0.6311386638788374,,,,0.9699999999999995,,,,27.17736315959681,,,,27.17736315959681,0.10137338099743712,30.521903910787884,23.851016986535434,1,1,20219.958190740024,31,0.15098535088664894
1981.11,280.88529267151284,0.8179,1981.0,11.0,1981.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3790792795861738,174.88529267151287,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.88529267151287,1.0,174.88529267151287,,,,970.0,990.0,0.11651918009475958,0.007537886831709959,989.8759429330735,0.21898576152735755,,,,19.65695717154618,,,,0.9249999999999999,,,,0.6995411706860509,,,,0.9699999999999995,,,,30.26948307884674,,,,30.26948307884674,0.10744661259527666,35.277177640774525,24.14137890507227,1,1,21794.027816769652,30,0.1681637948824819
