MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1981.12,372.7387211436536,0.685548387096774,1981.0,12.0,1981.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.28061331011189444,268.7387211436537,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,315.73872114365366,1.6129032258064515,180.4871530691268,143.98940054264898,,,970.0,990.0,0.14681359742778163,0.023747744228730716,989.8294386583435,0.24641290046786155,0.14674539360934843,,,19.583025757875625,19.67245555430025,,,0.922258064516129,0.9110526315789474,,,0.7219486122765071,0.5759576021705958,,,0.9735483870967738,0.97,,,31.23931372559014,24.557594095221216,,,46.29074236459671,0.12403103682459563,51.295252752193775,37.01030242978173,2,1,34440.31231925994,31,0.2571707909144261
1982.01,484.19743516604393,0.5687096774193551,1982.0,1.0,1981.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.18986670689776328,393.19743516604404,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,436.19743516604404,2.0,196.59871758302202,196.59871758302202,,,970.0,990.0,0.18697244053682718,0.048639487033208806,989.76438807243,0.2778102988269148,0.2778102988269148,,,19.486577773603045,19.486577773603045,,,0.9312903225806456,0.9312903225806456,,,0.7863948703320881,0.7863948703320881,,,0.9735483870967743,0.9735483870967743,,,34.10231740947232,34.10231740947232,,,68.20463481894464,0.14043098621941277,82.95960546804396,53.47886655606595,2,2,50744.24830529482,31,0.3789146378830259
1982.02,630.5291143944193,0.46878571428571425,1982.0,2.0,1981.0,5.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.1475592199974589,538.3862572515621,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,581.5291143944193,2.4285714285714284,227.4395254637599,227.4395254637599,194.85014808943245,,970.0,990.0,0.25378499385183734,0.08674329826900398,989.6594717078793,0.37290029154379833,0.37290029154379833,0.26908635877119885,,19.286571416335352,19.286571416335352,19.348137912037924,,0.9357142857142854,0.9357142857142854,0.9299999999999998,,0.9097581018550398,0.9097581018550398,0.7794005923577298,,0.9757142857142854,0.9757142857142854,0.9700000000000001,,39.3165492073741,39.3165492073741,33.3607698025403,,92.9305711872655,0.14721642364889648,106.05082133453594,80.98897828661016,3,2,62449.343837842396,28,0.5162809510403638
1982.03,811.1031557387703,0.39341935483870966,1982.0,3.0,1981.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.13302810073809618,704.1031557387703,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,754.1031557387703,3.096774193548387,227.77848117643848,227.77848117643848,227.77848117643848,214.59969283103297,970.0,990.0,0.36097392352675867,0.1496452052772671,989.4893808711959,0.36985103749907716,0.36985103749907716,0.36985103749907716,0.32612798941355975,19.119529833696895,19.119529833696895,19.119529833696895,18.951329418210204,0.9380645161290325,0.9380645161290325,0.9380645161290325,0.9366666666666666,0.9111139247057543,0.9111139247057543,0.9111139247057543,0.858398771324132,0.9774193548387099,0.9774193548387099,0.9774193548387099,0.9766666666666666,39.1698042843069,39.1698042843069,39.1698042843069,36.50181040309973,121.04184611773681,0.14908754639168073,150.6092512107714,102.48468867132019,4,3,90055.13351159621,31,0.6724547006540936
1982.04,1275.1770219330388,0.2665,1982.0,4.0,1981.0,7.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.10482493328438129,1063.9540760042817,78.5562792620902,24.478971731984714,4.20377399553778,5.128655393953777,3.9231192886927326,40.82175885192119,66.14563839865139,14.537107328871114,13.79532206062044,10.5897859553594,106.15509218525455,1158.432143792425,4.0,265.9885190010704,265.9885190010704,265.9885190010704,265.9885190010704,970.0,990.0,0.7872048152576839,0.43873353275487165,988.7740616519874,0.5022924069183936,0.5022924069183936,0.5022924069183936,0.5022924069183936,18.27176924506903,18.27176924506903,18.27176924506903,18.27176924506903,0.9339019189930936,0.9339019189930936,0.9339019189930936,0.9339019189930936,1.0639540760042823,1.0639540760042823,1.0639540760042823,1.0639540760042823,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.59326384429567,43.59326384429567,43.59326384429567,43.59326384429567,174.37305537718268,0.1376054531429817,179.19244232324982,151.99632446691857,4,4,125548.59987157153,30,0.9687391965399037
1982.05,1131.6066665242852,0.2944516129032258,1982.0,5.0,1981.0,8.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.1423504859992854,970.0905374920269,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,1031.6711826533171,4.0,242.52263437300672,242.52263437300672,242.52263437300672,242.52263437300672,970.0,990.0,0.6109650048463288,0.33172051978199196,989.0573144753716,0.41770592009217467,0.41770592009217467,0.41770592009217467,0.41770592009217467,18.63960855527951,18.63960855527951,18.63960855527951,18.63960855527951,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9700905374920271,0.9700905374920271,0.9700905374920271,0.9700905374920271,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.82814782535192,40.82814782535192,40.82814782535192,40.82814782535192,163.31259130140768,0.14447400374700628,179.50119494954228,150.0095076021606,4,4,121504.56792824734,31,0.9072921738967096
1982.06,729.0090063263971,0.4320333333333333,1982.0,6.0,1981.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.23023238681113656,568.0090063263968,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.0090063263971,2.533333333333333,223.36840203808276,223.36840203808276,228.62053913666924,208.85798045690518,970.0,990.0,0.29104237366759184,0.10305240142965806,989.6059052249028,0.35814380306242766,0.35814380306242766,0.37462184837009777,0.3087989837687404,19.24776142184032,19.24776142184032,19.108411571910043,18.99524853844899,0.9356666666666665,0.9356666666666665,0.9366666666666663,0.93,0.893473608152331,0.893473608152331,0.9144821565466767,0.8354319218276207,0.9756666666666666,0.9756666666666666,0.9766666666666669,0.97,38.50198209788131,38.50198209788131,39.20180021982132,35.10910388856435,97.77516776862541,0.13264660925107966,140.4364155542574,63.98445029358862,4,2,70398.12079341031,30,0.5431953764923635
1982.07,450.48722871308325,0.5978064516129034,1982.0,7.0,1981.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.30141885946478586,315.48722871308325,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,374.4872287130833,1.8709677419354838,174.79515564090616,161.53534315694404,,,970.0,990.0,0.16632417189733387,0.033097445742616645,989.8005783823598,0.22605899029374263,0.18629970274927177,,,19.574519392066303,19.61024349663648,,,0.9222580645161293,0.9196296296296298,,,0.6991806225636245,0.646141372627776,,,0.971290322580645,0.9699999999999996,,,30.10946709938914,27.729289948882577,,,54.260784151641715,0.1201555275739818,66.82283868969841,44.94115502580731,2,1,40370.02340882142,31,0.30144880084245385
1982.08,350.5838576308032,0.7136451612903226,1982.0,8.0,1981.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.44390899334837164,195.58385763080332,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.5838576308033,1.0,195.58385763080332,,,,970.0,990.0,0.12715509781114773,0.010332513838862517,989.8625123883497,0.27434957508009494,,,,19.588162813269903,,,,0.9306451612903227,,,,0.7823354305232132,,,,0.9729032258064513,,,,34.05738181176202,,,,34.05738181176202,0.09678708582082214,41.611707555146566,28.49755989710327,1,1,25338.692067950946,31,0.18920767673201125
1982.09,281.50536702892083,0.8179333333333332,1982.0,9.0,1981.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.42148936993711955,163.5053670289208,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.5053670289208,1.0,163.5053670289208,,,,970.0,990.0,0.11265122355535688,0.006366427806778109,989.8809823486373,0.19235025576535755,,,,19.68863209287248,,,,0.9206666666666671,,,,0.6540214681156831,,,,0.9699999999999995,,,,28.216222828380182,,,,28.216222828380182,0.09980513563300446,35.05693831224537,21.510989220922134,1,1,20315.68043643373,30,0.156756793491001
1982.1,269.74248750286256,0.8383225806451612,1982.0,10.0,1982.0,1.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.3926883743935062,163.93603588995936,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,213.0005520189916,1.0,163.93603588995936,,,,970.0,990.0,0.11250018818829258,0.006393603588995937,989.8811062082228,0.19107768321782886,,,,19.690028525004873,,,,0.9222580645161295,,,,0.6557441435598375,,,,0.9699999999999995,,,,28.332817278403564,,,,28.332817278403564,0.10495228552799565,31.462846073152164,24.642210080601565,1,1,21079.61605513225,31,0.15740454043557534
1982.11,338.3840000006775,0.7328333333333334,1982.0,11.0,1982.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.31895867313336607,232.38400000067753,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.38400000067753,1.2333333333333334,196.9650802032248,151.79537056051126,,,970.0,990.0,0.13573312745881502,0.016942510724906847,989.8473243618159,0.2832862872117794,0.16346049744409458,,,19.5640380746045,19.64643697536164,,,0.9296666666666671,0.9171428571428571,,,0.7878603208128995,0.6071814822420452,,,0.9726666666666666,0.9699999999999999,,,34.22564559892922,26.030343086682684,,,40.29939231915517,0.11816752857028036,55.86334394330293,31.199518388850354,2,1,29015.562469791734,30,0.22388551288419548
1982.12,524.154763660098,0.534258064516129,1982.0,12.0,1982.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.22671536594809022,406.1547636600979,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,460.1547636600979,2.0,203.07738183004895,203.07738183004895,,,970.0,990.0,0.19543309177232882,0.05123095273201959,989.7533359554955,0.29532229421443784,0.29532229421443784,,,19.458013661281193,19.458013661281193,,,0.9335483870967747,0.9335483870967747,,,0.8123095273201959,0.8123095273201959,,,0.9741935483870969,0.9741935483870969,,,35.27490764439612,35.27490764439612,,,70.54981528879225,0.13425844198020362,84.13282123191952,56.67048740028713,2,2,52489.06257486145,31,0.39194341827106816
1983.01,700.6468879095576,0.4368709677419354,1983.0,1.0,1982.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.19952699898360685,561.6468879095576,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.6468879095574,2.6129032258064515,219.71499116530293,219.71499116530293,199.40653015513143,,970.0,990.0,0.2764619640055405,0.09490230311560094,989.6286357328792,0.3470293141033526,0.3470293141033526,0.28185306399500487,,19.2816064187755,19.2816064187755,19.311946971979957,,0.9341935483870966,0.9341935483870966,0.9305263157894736,,0.8788599646612117,0.8788599646612117,0.7976261206205257,,0.9738709677419352,0.9738709677419352,0.97,,37.84106262153447,37.84106262153447,34.097133656970165,,96.58036845217968,0.13773057156366963,109.56873206661929,81.25376562525364,3,2,71855.79412842166,31,0.5365576025121092
1983.02,843.0117683366788,0.3806428571428571,1983.0,2.0,1982.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.16273304594983018,706.0117683366788,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,761.0117683366788,3.0,235.3372561122262,235.3372561122262,235.3372561122262,,970.0,990.0,0.3594914577095593,0.14492098769121034,989.4955875545992,0.3927122745549233,0.3927122745549233,0.3927122745549233,,19.10287528004429,19.10287528004429,19.10287528004429,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.941349024448905,0.941349024448905,0.941349024448905,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,40.620334482338194,40.620334482338194,40.620334482338194,,121.86100344701461,0.14453549612113428,133.18829533549595,111.89994983441954,3,3,81890.59431639384,28,0.6770055747056368
1983.03,1042.402556580671,0.3191935483870967,1983.0,3.0,1982.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.12420399371795024,913.402556580671,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,969.402556580671,3.806451612903226,241.44703591922973,241.44703591922973,241.44703591922973,234.43619654049755,970.0,990.0,0.5418927424567288,0.2807440377958909,989.1773632197475,0.41456014220866977,0.41456014220866977,0.41456014220866977,0.3896633953988008,18.7628030775387,18.7628030775387,18.7628030775387,18.745901776298346,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396000000000001,0.9657881436769189,0.9657881436769189,0.9657881436769189,0.9377447861619899,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9792000000000003,40.900615633678704,40.900615633678704,40.900615633678704,39.66143421182578,154.6868744912182,0.14834501387284083,166.0316900432791,136.24398683985288,4,3,115087.03462146636,31,0.8593715249512124
1983.04,1086.0734588574057,0.3070333333333332,1983.0,4.0,1982.0,7.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.12212594423676963,953.4067921907392,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,1014.0734588574057,4.0,238.3516980476848,238.3516980476848,238.3516980476848,238.3516980476848,970.0,990.0,0.5826632272727104,0.3127254337525915,989.1046113389747,0.40209637635172013,0.40209637635172013,0.40209637635172013,0.40209637635172013,18.702514962622967,18.702514962622967,18.702514962622967,18.702514962622967,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9534067921907392,0.9534067921907392,0.9534067921907392,0.9534067921907392,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.28422282169119,40.28422282169119,40.28422282169119,40.28422282169119,161.13689128676475,0.14837167291177297,164.3725916940223,157.91839733029485,4,4,116018.56172647067,30,0.8952049515931378
1983.05,966.8768731389116,0.34261290322580645,1983.0,5.0,1982.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.15377481557744033,819.8768731389116,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,878.8768731389116,3.5161290322580645,234.48074748974344,234.48074748974344,234.48074748974344,225.59209692250823,970.0,990.0,0.46291384274480624,0.21774998304020707,989.319336174215,0.3915783613974254,0.3915783613974254,0.3915783613974254,0.3606133894126155,18.927757812817585,18.927757812817585,18.927757812817585,18.833130429643713,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.9393749999999996,0.9379229899589735,0.9379229899589735,0.9379229899589735,0.902368387690033,0.9787096774193551,0.9787096774193551,0.9787096774193551,0.9787500000000003,40.01423145342034,40.01423145342034,40.01423145342034,38.31984973313891,139.82068131930043,0.14438973226955712,158.12052529224093,105.05210342630096,4,3,104026.58690155952,31,0.7767815628850024
1983.06,554.2707325757067,0.5204000000000001,1983.0,6.0,1982.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.22019979142096863,435.2707325757068,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,490.2707325757068,2.1666666666666665,201.17271512309813,201.17271512309813,197.55181397706335,,970.0,990.0,0.21281591140585607,0.06048848576617378,989.726695602828,0.29238804032843213,0.29238804032843213,0.27670495093896663,,19.434307562499544,19.434307562499544,19.32476820233712,,0.9310000000000002,0.9310000000000002,0.93,,0.8046908604923922,0.8046908604923922,0.7902072559082534,,0.9729999999999996,0.9729999999999996,0.97,,34.76389803452,34.76389803452,33.78167993295133,,75.15807605786522,0.13467060636288902,106.80414780136883,56.50283296809498,3,2,54113.81476166296,30,0.4175448669881401
1983.07,391.64321471467036,0.6624193548387096,1983.0,7.0,1982.0,10.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.3262756142866268,265.3528921340252,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,321.7722469727349,1.3548387096774193,209.52085622981383,157.344828457323,,,970.0,990.0,0.14881735139315927,0.023070578426805044,989.8281120701799,0.32301549728995343,0.17566531829802715,,,19.505096572890064,19.62775275154497,,,0.9319354838709681,0.9190909090909092,,,0.838083424919255,0.6293793138292918,,,0.9758064516129034,0.97,,,36.52420729701575,27.01130189090983,,,46.10886280669344,0.11714680422585767,57.76236090696163,35.90654682221925,2,1,34304.99392817991,31,0.2561603489260746
1983.08,314.6959279027323,0.7634516129032256,1983.0,8.0,1982.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.36674967875587217,199.69592790273236,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.69592790273236,1.0,199.69592790273236,,,,970.0,990.0,0.12518992810525809,0.010753071132383878,989.8640570007625,0.2847561315139783,,,,19.57930086924839,,,,0.9319354838709678,,,,0.7987837116109294,,,,0.9732258064516126,,,,34.81015630567086,,,,34.81015630567086,0.11034189269970743,39.527003919860924,28.66207530683968,1,1,25898.756291419122,31,0.193389757253727
1983.09,251.19018526906805,0.8706000000000002,1983.0,9.0,1982.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.40046678712087463,151.19018526906808,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,197.19018526906808,1.0,151.19018526906808,,,,970.0,990.0,0.10711029043263685,0.00511901852690681,989.8877706910403,0.16562644458348966,,,,19.722144246456953,,,,0.9163333333333333,,,,0.6047607410762723,,,,0.9699999999999995,,,,26.030790064064266,,,,26.030790064064266,0.10316544433433934,32.862448909467524,20.263187971943054,1,1,18742.16884612628,30,0.14461550035591264
1983.1,224.74855940302893,0.9170322580645163,1983.0,10.0,1983.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4322165986947239,127.74855940302895,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.74855940302893,1.0,127.74855940302895,,,,970.0,990.0,0.09877791797830532,0.0027748559403028925,989.8984472260814,0.11585532233822847,,,,19.782591903743135,,,,0.9083870967741937,,,,0.5109942376121156,,,,0.9699999999999995,,,,21.846829712070058,,,,21.846829712070058,0.09709441097930833,25.047953307259366,19.382439351445857,1,1,16254.041305780132,31,0.12137127617816706
1983.11,269.53314693649867,0.8389,1983.0,11.0,1983.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36318974352642935,172.19981360316535,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,218.19981360316535,1.0,172.19981360316535,,,,970.0,990.0,0.11424031347824316,0.007383977246387447,989.8783757092756,0.21312622818939825,,,,19.665249481085933,,,,0.9240000000000002,,,,0.6887992544126609,,,,0.9709999999999998,,,,29.82708796604266,,,,29.82708796604266,0.11025579579248494,37.58216996268398,24.523486539734073,1,1,21475.503335550726,30,0.16570604425579263
1983.12,392.0101895095468,0.6658709677419355,1983.0,12.0,1983.0,3.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2830942332960244,283.04244757406303,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,332.526318541805,1.5806451612903225,187.8128507722135,164.0065278254073,,,970.0,990.0,0.15238881427587617,0.02660848951481258,989.8210026962093,0.2562356301018945,0.19107623742028124,,,19.564767066107404,19.605401686473257,,,0.9280645161290328,0.9211111111111112,,,0.7512514030888543,0.6560261113016292,,,0.9722580645161286,0.9700000000000001,,,32.57623909835884,28.18736887366088,,,48.94309844435548,0.12411049586309322,63.50921951771459,34.96716885959011,2,1,36413.66524260048,31,0.27190610246864155
1984.01,538.8528965798839,0.5239354838709677,1984.0,1.0,1983.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18934002795752128,438.4980578702066,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,484.07870303149684,2.0,219.2490289351033,219.2490289351033,,,970.0,990.0,0.2063963108252281,0.05870918562541401,989.7348945035492,0.3463438806027782,0.3463438806027782,,,19.388550622946585,19.388550622946585,,,0.936129032258065,0.936129032258065,,,0.876996115740413,0.876996115740413,,,0.9761290322580648,0.9761290322580648,,,38.114576598731176,38.114576598731176,,,76.22915319746235,0.14091290099226164,93.22456916623234,60.828360576925164,2,2,56714.48997891199,31,0.4234952955414575
1984.02,736.7717438142254,0.4223448275862069,1984.0,2.0,1983.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.1435044206040639,631.7717438142255,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,678.7717438142254,2.9310344827586206,216.72747819925155,216.72747819925155,213.00691981688703,,970.0,990.0,0.3103364812162371,0.11923598568038418,989.5704275331033,0.3361990773905519,0.3361990773905519,0.32375767019102236,,19.23422845571283,19.23422845571283,19.239811911217412,,0.9355172413793107,0.9355172413793107,0.9351851851851855,,0.8669099127970061,0.8669099127970061,0.8520276792675482,,0.9751724137931037,0.9751724137931037,0.9748148148148151,,37.31908182551563,37.31908182551563,36.65975544588146,,108.76966010064503,0.147435672024276,128.8448498720384,92.0652184040776,3,2,75703.68343004893,29,0.6042758894480278
1984.03,1310.8726222514256,0.2724516129032257,1984.0,3.0,1983.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.10487239545643323,996.1387369242391,185.7338853271869,25.547682547917105,4.406667068825984,7.056717018408972,8.638785364055204,140.08403332797965,66.5476825479171,12.406667068825984,14.056717018408973,14.638785364055206,207.08403332797965,1089.149803559391,3.806451612903226,261.49283456550125,261.49283456550125,261.49283456550125,262.45868920239167,970.0,990.0,0.7146185244198102,0.3765304576858013,988.9088510178944,0.48610348495777056,0.48610348495777056,0.48610348495777056,0.49011615605513453,18.42274753293661,18.42274753293661,18.42274753293661,18.298300818073532,0.9351415340535405,0.9351415340535405,0.9351415340535405,0.9339755022263906,1.0459713382620055,1.0459713382620055,1.0459713382620055,1.0498347568095674,0.979677419354839,0.979677419354839,0.979677419354839,0.9796000000000002,43.24513345084919,43.24513345084919,43.24513345084919,43.04777142270882,164.4513450482805,0.130334328206269,179.2557782038847,127.71707587070469,4,3,122351.80071592063,31,0.9136185836015579
1984.04,1674.5791140928634,0.20960000000000004,1984.0,4.0,1983.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.08865514853056763,1100.0,426.5791140928639,55.0,7.0,15.0,28.822913114382686,320.75620097848116,100.0,18.0,25.0,38.82291311438269,392.7562009784812,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.10654736836267734,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1984.05,1223.4180821523125,0.2776129032258065,1984.0,5.0,1983.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.15954072972933878,993.4631474044717,37.95493474784091,9.291051735148553,1.8661754741178445,1.9768195181167136,1.9768195181167136,22.844068502341084,56.29105173514855,11.866175474117844,11.976819518116713,11.976819518116713,137.84406850234106,1073.5971941318548,3.903225806451613,254.6047076279919,254.6047076279919,254.6047076279919,254.25427714769197,970.0,990.0,0.6781712125882369,0.367991905945677,988.953836881466,0.4617851239426437,0.4617851239426437,0.4617851239426437,0.46080792815112775,18.49205175752342,18.49205175752342,18.49205175752342,18.44533049180612,0.9365953752194577,0.9365953752194577,0.9365953752194577,0.9362305939929708,1.0184188305119675,1.0184188305119675,1.0184188305119675,1.0170171085907678,0.979677419354839,0.979677419354839,0.979677419354839,0.9796428571428574,42.32241384607592,42.32241384607592,42.32241384607592,42.13130560437577,165.02132401959938,0.135523597511498,179.50119494954228,128.6058991275835,4,3,122775.8650705819,31,0.9167851334422185
1984.06,586.3233488207607,0.5095666666666667,1984.0,6.0,1983.0,9.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.23271461469411586,453.32334882076054,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,511.32334882076043,2.2333333333333334,201.44450408468063,201.44450408468063,216.14717422028292,,970.0,990.0,0.22620356831103944,0.06692151030513645,989.7068749213837,0.29471518118892087,0.29471518118892087,0.33381435186014524,,19.412159740194895,19.412159740194895,19.20985248268342,,0.9313333333333336,0.9313333333333336,0.9357142857142856,,0.8057780163387224,0.8057780163387224,0.8645886968811316,,0.9736666666666662,0.9736666666666662,0.9757142857142856,,34.806639139440364,34.806639139440364,37.19607840701225,,78.2923632405169,0.13250156804730312,128.0688160908663,53.072091198418605,3,2,56370.50153317218,30,0.43495757355842735
1984.07,362.63299706033575,0.6984193548387096,1984.0,7.0,1983.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.29987308297984233,254.6329970603358,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,305.63299706033575,1.3225806451612903,207.3464406561169,146.58832485307866,,,970.0,990.0,0.14345745289826647,0.020926599412067162,989.8356159476896,0.31795514878409276,0.15232062308736993,,,19.517660798905563,19.662786119024705,,,0.9319354838709683,0.915,,,0.8293857626244677,0.5863532994123146,,,0.976451612903226,0.97,,,36.21006744454998,25.100138744435277,,,44.30688639436781,0.1219359293338033,54.03143658259316,37.118246644967066,2,1,32964.32347740964,31,0.2461493688575989
1984.08,283.57081893579186,0.8140322580645157,1984.0,8.0,1983.0,11.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.38422341459680404,175.6675931293403,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,225.05468990353378,1.0,175.6675931293403,,,,970.0,990.0,0.11653717854181377,0.008040229734623136,989.8754225917238,0.22410687073993624,,,,19.651315720983625,,,,0.9248387096774199,,,,0.7026703725173611,,,,0.9722580645161287,,,,30.493682242189116,,,,30.493682242189116,0.10682604640112171,40.04065156994818,23.802215662952364,1,1,22687.299588188696,31,0.1694093457899395
1984.09,230.65765731687873,0.9068000000000003,1984.0,9.0,1983.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3953987368796111,139.6576573168788,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.65765731687873,1.0,139.6576573168788,,,,970.0,990.0,0.10249692863075414,0.003965765731687881,989.8935373056372,0.1387837272413563,,,,19.754753578396198,,,,0.9123333333333333,,,,0.5586306292675153,,,,0.9699999999999995,,,,23.95886886728059,,,,23.95886886728059,0.10370186950594604,27.334839293651505,20.38781243551674,1,1,17250.38558444202,30,0.13310482704044768
1984.1,211.04129677611968,0.9374838709677418,1984.0,10.0,1984.0,1.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.3850649538586965,129.5251677438617,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,170.0090387116036,1.0,129.5251677438617,,,,970.0,990.0,0.0978439904698649,0.002952516774386166,989.8992034927556,0.1189394708769078,,,,19.780264021878864,,,,0.9083870967741936,,,,0.5181006709754467,,,,0.9693548387096771,,,,22.138962205399515,,,,22.138962205399515,0.10510450474265134,23.65389226978915,18.063915155693568,1,1,16471.38788081724,31,0.12299423447444177
1984.11,261.26266378606647,0.8524333333333335,1984.0,11.0,1984.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.36052191497140257,168.26266378606653,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.26266378606644,1.0,168.26266378606653,,,,970.0,990.0,0.1122163967529784,0.006967843220039488,989.8808157600271,0.20653796453116166,,,,19.67427779549581,,,,0.9209999999999999,,,,0.6730506551442658,,,,0.9706666666666663,,,,29.07145197370505,,,,29.07145197370505,0.1103876838543799,37.58216996268398,22.982165023364704,1,1,20931.445421067638,30,0.16150806652058364
1984.12,376.0728455169017,0.6857096774193548,1984.0,12.0,1984.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.28255579183562785,272.07284551690174,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.07284551690174,1.5161290322580645,188.92144123056923,161.10584580476922,,,970.0,990.0,0.14792087120487513,0.02441456910338034,989.8276645596918,0.2598119256296338,0.18407531840517471,,,19.567852634062106,19.61691019476791,,,0.9274193548387103,0.9193749999999999,,,0.7556857649222767,0.6444233832190768,,,0.9729032258064512,0.9700000000000002,,,32.77527809367757,27.64897974290925,,,47.04571925130817,0.12420579091464229,58.43168956738195,34.96716885959011,2,1,35002.015122973266,31,0.26136510695171195
1985.01,553.3212179712857,0.5198387096774193,1985.0,1.0,1984.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18787626725316253,452.96637926160827,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,498.5470244228986,2.193548387096774,207.0352698831569,207.0352698831569,200.9618373923547,,970.0,990.0,0.2159919178930304,0.06481266098366437,989.719195421123,0.3092192128146579,0.3092192128146579,0.2867454415264645,,19.409976208308656,19.409976208308656,19.31256895854647,,0.9338709677419357,0.9338709677419357,0.9333333333333332,,0.8281410795326273,0.8281410795326273,0.803847349569419,,0.974516129032258,0.974516129032258,0.9716666666666667,,35.89713631179116,35.89713631179116,34.535621771856434,,78.47858651490935,0.1407391285159666,113.6680126681748,56.73677293541322,3,2,58388.06836709255,31,0.43599214730505187
1985.02,798.1007415855072,0.397607142857143,1985.0,2.0,1984.0,5.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1605591535935496,670.2435987283643,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,722.95788444265,3.0,223.41453290945478,223.41453290945478,223.41453290945478,,970.0,990.0,0.3357771534696398,0.13181254739232787,989.5324102991382,0.3539810681478976,0.3539810681478976,0.3539810681478976,,19.178429230990105,19.178429230990105,19.178429230990105,,0.9396428571428573,0.9396428571428573,0.9396428571428573,,0.8936581316378194,0.8936581316378194,0.8936581316378194,,0.9796428571428574,0.9796428571428574,0.9796428571428574,,38.689073384722676,38.689073384722676,38.689073384722676,,116.06722015416803,0.1453718192232798,126.5760531388074,106.66833497012826,3,3,77997.17194360093,28,0.644817889745378
1985.03,1043.686265417095,0.31922580645161286,1985.0,3.0,1984.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.12553324424147305,913.739861013875,0.9464044032200242,0.3007951979226433,0.05869174593612553,0.05135527769410983,0.044018809452094146,0.49154337221505134,41.300795197922646,8.058691745936125,7.0513552776941095,6.044018809452094,67.49154337221505,970.150703235428,3.6774193548387095,248.8118905271003,248.8118905271003,248.8118905271003,246.97285106713332,970.0,990.0,0.5561556045703079,0.29449861523035586,989.1493457801996,0.4402023576760909,0.4402023576760909,0.4402023576760909,0.4341494559624791,18.709143422523248,18.709143422523248,18.709143422523248,18.58148402887344,0.9391249585771159,0.9391249585771159,0.9391249585771159,0.9387082721852658,0.9952475621084009,0.9952475621084009,0.9952475621084009,0.9878914042685333,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9795238095238097,41.99033513411735,41.99033513411735,41.99033513411735,41.35692518507626,153.9869869793392,0.14750257508136155,179.32441257342427,124.95364111762049,4,3,114566.31831262834,31,0.8554832609963287
1985.04,1643.731910273607,0.21433333333333338,1985.0,4.0,1984.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.09124551958374577,1100.0,395.7319102736072,50.923094389990865,6.728102506235734,13.5105207671357,26.738642586054546,297.83155002419034,95.92309438999087,17.728102506235736,23.510520767135702,36.738642586054546,369.8315500241904,1237.1617176633624,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9105115135916269,0.4800000000000003,988.6094884864086,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.07455370640837,18.07455370640837,18.07455370640837,18.07455370640837,0.9311768348869265,0.9311768348869265,0.9311768348869265,0.9311768348869265,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.49667583884824,44.49667583884824,44.49667583884824,44.49667583884824,177.98670335539296,0.10974955354902213,179.14038664639418,177.8690891509726,4,4,128150.42641588283,30,0.9888150186410712
1985.05,1779.0446697211037,0.19893548387096774,1985.0,5.0,1984.0,8.0,49.83870967741935,11.064516129032258,11.064516129032258,12.483870967741936,137.3548387096774,221.80645161290323,0.12755393617340235,1100.0,457.2382181082006,47.570566021681486,6.881967579806789,13.029278288714515,24.54350093613132,365.2129052818664,97.40927569910086,17.946483708839047,24.09379441774677,37.02737190387325,502.56774399154386,1239.4495538256867,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9142660315578685,0.4800000000000003,988.6057339684423,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.070799188442127,18.070799188442127,18.070799188442127,18.070799188442127,0.9311689175850721,0.9311689175850721,0.9311689175850721,0.9311689175850721,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48705214132231,44.48705214132231,44.48705214132231,44.48705214132231,177.94820856528924,0.10083123583828107,178.67320540483553,177.8690891509726,4,4,132393.46717257513,31,0.9886011586960508
1985.06,1016.2048078484872,0.33626666666666666,1985.0,6.0,1984.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.22058732544353252,796.1511644339232,10.053643414563892,2.537348099866125,0.5578431648895721,0.5744939094036511,0.6223684018539554,5.761589838550589,55.53734809986613,12.557843164889572,12.574493909403651,13.622368401853954,125.76158983855059,876.8208496080827,3.3,238.8788376976163,238.8788376976163,241.60984228910513,250.2112304148134,970.0,990.0,0.4977976441152428,0.23918387563969096,989.2630184802451,0.40858613343122224,0.40858613343122224,0.41816779777538304,0.44618373338410827,18.854432346813855,18.854432346813855,18.73277727259203,18.498956996604253,0.9368885453731195,0.9368885453731195,0.9369440150497326,0.937110424079572,0.9555153507904651,0.9555153507904651,0.9664393691564205,1.0008449216592539,0.9783333333333334,0.9783333333333334,0.9787500000000001,0.9800000000000003,40.43026861042778,40.43026861042778,40.64341725483312,41.63534493203175,134.1929434907379,0.1307817803176148,179.00082769971326,69.61439466001258,4,2,96618.91931333132,30,0.745516352726322
1985.07,468.60617530811663,0.5838064516129032,1985.0,7.0,1984.0,10.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.32271506510434816,317.15456240489084,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,379.38036885650376,1.8387096774193548,179.82906937931853,163.73424168433633,,,970.0,990.0,0.16794919998924482,0.03343091248097818,989.7986198875299,0.2399456716638596,0.191533618429506,,,19.558674215865917,19.601392178072654,,,0.923870967741936,0.9207692307692311,,,0.7193162775172739,0.6549369667373452,,,0.9716129032258063,0.9699999999999996,,,31.01785845524082,28.1277038399788,,,54.608835869416595,0.11663661258213832,70.08287497097653,44.64676747593587,2,1,40628.97388684593,31,0.30338242149675876
1985.08,334.0027218926222,0.7361612903225806,1985.0,8.0,1984.0,11.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.42811912679078334,191.9059476990739,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,249.68014124746097,1.0,191.9059476990739,,,,970.0,990.0,0.12480506659468601,0.010148817876889593,989.8650461155282,0.26782402016710394,,,,19.597222095361325,,,,0.9287096774193551,,,,0.7676237907962954,,,,0.9735483870967737,,,,33.4087382475771,,,,33.4087382475771,0.09949818352669161,40.228526566749096,23.271266945241848,1,1,24856.101256197362,31,0.18560410137542832
1985.09,253.39634570675005,0.8671000000000001,1985.0,9.0,1984.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4683146184357814,135.39634570675,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,185.39634570674997,1.0,135.39634570675,,,,970.0,990.0,0.10308966330911934,0.003539634570674998,989.8933707021201,0.13220845830075484,,,,19.76116224381944,,,,0.9089999999999996,,,,0.541585382827,,,,0.969333333333333,,,,23.154492486392833,,,,23.154492486392833,0.09086843805298458,29.785214580147148,18.150890079886274,1,1,16671.23459020285,30,0.12863606936884917
1985.1,211.6243006517888,0.9360967741935484,1985.0,10.0,1985.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4588977170996884,114.62430065178883,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,159.6243006517888,1.0,114.62430065178883,,,,970.0,990.0,0.0943037388585644,0.0014624300651788864,989.9042338310762,0.09309071669640383,,,,19.81114311437982,,,,0.8987096774193546,,,,0.4584972026071557,,,,0.9658064516129032,,,,19.349208799215866,,,,19.349208799215866,0.0913077513300507,22.307524504920725,17.617679428106456,1,1,14395.811346616603,31,0.10749560444008814
1985.11,223.21266887663003,0.9174333333333334,1985.0,11.0,1985.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34238192620831853,147.54600220996338,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.54600220996335,1.0,147.54600220996338,,,,970.0,990.0,0.10314068257157842,0.00475460022099634,989.8921047172073,0.15775442568048514,,,,19.734350291526933,,,,0.9140000000000007,,,,0.5901840088398536,,,,0.9699999999999995,,,,25.350078691471584,,,,25.350078691471584,0.11295278230992618,30.7160199846167,19.128783570495578,1,1,18252.056657859546,30,0.1408337705081755
1985.12,305.9393516597936,0.782064516129032,1985.0,12.0,1985.0,3.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.24112621534711978,235.3264484339872,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,272.1974161759227,1.3225806451612903,185.152627668988,155.5388443714972,,,970.0,990.0,0.13228919973002304,0.017907638474687116,989.8498031617956,0.2498779173188515,0.17162372397795003,,,19.599925244476434,19.63993567559128,,,0.9277419354838715,0.9189999999999999,,,0.7406105106759523,0.6221553774859887,,,0.9732258064516126,0.97,,,32.19478746145505,26.713851909426808,,,40.812159045141115,0.13169914292735851,56.81965215505005,27.42057714756799,2,1,30364.246329584974,31,0.22673421691745052
1986.01,421.15081582363564,0.6290322580645161,1986.0,1.0,1985.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.17504835670394045,348.15081582363564,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,386.15081582363564,2.0,174.07540791181782,174.07540791181782,,,970.0,990.0,0.1701976879119085,0.03963016316472712,989.7901721489233,0.21752598041076215,0.21752598041076215,,,19.572646168512588,19.572646168512588,,,0.9238709677419353,0.9238709677419353,,,0.6963016316472711,0.6963016316472711,,,0.9699999999999995,0.9699999999999995,,,29.96351720172966,29.96351720172966,,,59.92703440345932,0.14195473792224883,70.39746438877795,48.39725727417299,2,2,44585.71359617375,31,0.33292796890810744
1986.02,620.2304864599513,0.47725,1986.0,2.0,1985.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.1386707998294652,535.2304864599513,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,576.2304864599513,2.4285714285714284,224.4540351154649,224.4540351154649,201.41897120105043,,970.0,990.0,0.25146378026631805,0.08611675106359404,989.6624194686702,0.3607339908353751,0.3607339908353751,0.28797959224345215,,19.301685477834717,19.301685477834717,19.31119209218938,,0.9364285714285713,0.9364285714285713,0.9316666666666665,,0.8978161404618594,0.8978161404618594,0.8056758848042017,,0.9764285714285713,0.9764285714285713,0.9716666666666667,,38.88402304109321,38.88402304109321,34.54611658742353,,92.57352461965364,0.1491053139263209,114.0777869870439,76.67766130700218,3,2,62209.40854440725,28,0.5142973589980758
1986.03,896.5380101832191,0.3646129032258064,1986.0,3.0,1985.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.12095397466203538,789.5380101832191,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,839.5380101832191,3.3870967741935485,234.14652451717524,234.14652451717524,234.14652451717524,225.00429463187422,970.0,990.0,0.42936673126286956,0.19854245790129946,989.3720908108359,0.3904503159597482,0.3904503159597482,0.3904503159597482,0.3596261831370005,18.981640494876075,18.981640494876075,18.981640494876075,18.846400109653235,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.938333333333333,0.9365860980687011,0.9365860980687011,0.9365860980687011,0.9000171785274967,0.978709677419355,0.978709677419355,0.978709677419355,0.9775000000000001,40.07914478438566,40.07914478438566,40.07914478438566,38.14959996936891,135.00502143807404,0.15046534699396816,165.33477313626713,109.34028200258746,4,3,100443.73594992707,31,0.7500278968781889
1986.04,2169.712207438665,0.16849999999999998,1986.0,4.0,1985.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08633211935412488,1080.371694274554,918.3405131641106,38.95692224627257,4.78312243338942,9.975509007592446,41.93210737747316,822.6928520993829,86.95692224627257,16.449789100056087,21.30884234092578,54.93210737747316,909.6928520993829,1205.0872479618085,4.0,270.0929235686385,270.0929235686385,270.0929235686385,270.0929235686385,970.0,990.0,0.8624105161244898,0.45589202938717655,988.6816974544886,0.5168269997833043,0.5168269997833043,0.5168269997833043,0.5168269997833043,18.164870454705028,18.164870454705028,18.164870454705028,18.164870454705028,0.9329333636937049,0.9329333636937049,0.9329333636937049,0.9329333636937049,1.0803716942745545,1.0803716942745545,1.0803716942745545,1.0803716942745545,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.98102535871392,43.98102535871392,43.98102535871392,43.98102535871392,175.9241014348557,0.09269033892368658,178.981402227372,160.94330018844786,4,4,126665.353033096,30,0.977356119082531
1986.05,2026.816348730804,0.17354838709677417,1986.0,5.0,1985.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14060154168045666,1100.0,650.8163487308038,43.141268909378134,5.0,11.335469410515518,37.88080642863222,553.458803982278,98.14126890937813,18.0,24.335469410515522,54.88080642863223,731.4588039822783,1240.4767383198935,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9161320020433594,0.4800000000000003,988.6038679979569,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06893321795664,18.06893321795664,18.06893321795664,18.06893321795664,0.931164844346612,0.931164844346612,0.931164844346612,0.931164844346612,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.48226310835666,44.48226310835666,44.48226310835666,44.48226310835666,177.92905243342665,0.09065051026922723,178.47924954107594,177.8690891509726,4,4,132379.2150104693,31,0.9884947357412583
1986.06,1039.0169847660827,0.3306333333333333,1986.0,6.0,1985.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.2158074502302289,813.5844066038164,15.432578162266433,3.8948887742862905,0.757843164889572,0.8818616092723676,0.9553500767117316,8.942634537106471,56.89488877428629,12.757843164889573,12.881861609272367,13.955350076711731,128.94263453710647,896.1190001522646,3.3333333333333335,242.21809110616852,242.21809110616852,244.48265834839705,250.42893321142887,970.0,990.0,0.5160247480419223,0.2503620449385219,989.2336132070195,0.41975189809285934,0.41975189809285934,0.4275605411290331,0.44734338561263964,18.81386130892669,18.81386130892669,18.688856516482705,18.48855889018229,0.9369293174056798,0.9369293174056798,0.9369949800904328,0.936742470135649,0.9688723644246743,0.9688723644246743,0.9779306333935881,1.0017157328457156,0.9783333333333335,0.9783333333333335,0.9787500000000002,0.9793750000000003,40.912171504423135,40.912171504423135,41.034795877186504,41.60023687154095,136.83897270875065,0.13071437597159444,179.00082769971326,69.61439466001258,4,2,98524.06035030048,30,0.7602165150486149
1986.07,469.3639655103944,0.5833870967741935,1986.0,7.0,1985.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.40204009174879524,283.36396551039445,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.36396551039445,1.4838709677419355,202.83311175097367,166.43043110280294,,,970.0,990.0,0.15897696271562914,0.026672793102078894,989.8143502441826,0.30298883555142136,0.19894649328817782,,,19.51136140863085,19.589066287781726,,,0.929677419354839,0.9206666666666667,,,0.8113324470038946,0.6657217244112118,,,0.9741935483870968,0.9700000000000002,,,35.22976635906778,28.575534751209155,,,49.05663801287867,0.1036010811204828,70.08287497097653,35.31942824510311,2,1,36498.138681581724,31,0.2725368778493259
1986.08,339.3378299854399,0.7284193548387096,1986.0,8.0,1985.0,11.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.42426632745302256,197.2410557918916,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,255.01524934027867,1.0,197.2410557918916,,,,970.0,990.0,0.12659431173358426,0.011474328565905613,989.8619313597002,0.28764359289865354,,,,19.57428776680185,,,,0.9293548387096778,,,,0.7889642231675664,,,,0.9732258064516126,,,,34.299482823429166,,,,34.299482823429166,0.10007396614936737,46.88430134575544,23.7169116033651,1,1,25518.8152206313,31,0.19055268235238426
1986.09,268.3504225635617,0.8398666666666667,1986.0,9.0,1985.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4409363133144728,150.3504225635618,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.3504225635618,1.0,150.3504225635618,,,,970.0,990.0,0.10818764405575969,0.005035042256356179,989.8867773136877,0.16134732276165495,,,,19.725429990926212,,,,0.9163333333333334,,,,0.6014016902542472,,,,0.9699999999999995,,,,25.867620951262193,,,,25.867620951262193,0.09616967944488218,30.55799669918432,22.12082621793917,1,1,18624.687084908783,30,0.14370900528479
1986.1,285.3544267062811,0.8120645161290321,1986.0,10.0,1986.0,1.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.3579069148581476,183.74152348047468,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,230.87055573853917,1.0,183.74152348047468,,,,970.0,990.0,0.11851212096847301,0.00871050174542987,989.8727773772868,0.242950915575196,,,,19.62982646171089,,,,0.9280645161290324,,,,0.7349660939218986,,,,0.9716129032258063,,,,31.93020907386178,,,,31.93020907386178,0.1115136113264798,40.36914992965886,25.047953307259366,1,1,23756.075550953166,31,0.17739005041034323
1986.11,411.4958775783426,0.6405999999999998,1986.0,11.0,1986.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.2818248866520669,297.4958775783425,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,352.4958775783425,1.6,197.02094634156384,167.45821872796452,,,970.0,990.0,0.15902077115147903,0.02949917551566851,989.8114800533327,0.2858169853414584,0.20064369250808115,,,19.525663067991402,19.59092475663896,,,0.9290000000000002,0.9216666666666666,,,0.7880837853662555,0.6698328749118581,,,0.9739999999999998,0.9700000000000001,,,34.219221293128285,28.78586904055004,,,51.4907427174583,0.1244195269690644,67.31883484687809,40.202776189611555,2,1,37073.33475656997,30,0.2860596817636572
