MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1986.12,571.0649898855398,0.5028709677419354,1986.0,12.0,1986.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.22156858597544998,445.0649898855399,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,503.0649898855399,2.0,222.53249494276994,222.53249494276994,,,970.0,990.0,0.21272461105027898,0.05905532552317434,989.7282200634264,0.35292976250763736,0.35292976250763736,,,19.375290300918902,19.375290300918902,,,0.9364516129032262,0.9364516129032262,,,0.8901299797710794,0.8901299797710794,,,0.9761290322580648,0.9761290322580648,,,38.67599122756411,38.67599122756411,,,77.35198245512822,0.13525663229289633,87.57824352929944,67.38118594021046,2,2,57549.874946615404,31,0.4297332358618235
1987.01,717.9798369197849,0.42967741935483866,1987.0,1.0,1986.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.19439292995116644,578.9798369197848,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,637.9798369197848,2.7419354838709675,215.26570096111303,215.26570096111303,200.08267325757896,,970.0,990.0,0.28651005038828103,0.10078878270951924,989.6127011669025,0.3333814546346784,0.3333814546346784,0.28411013673883706,,19.27931971226752,19.27931971226752,19.3081942919198,,0.9338709677419355,0.9338709677419355,0.9317391304347827,,0.8610628038444524,0.8610628038444524,0.8003306930303159,,0.973548387096774,0.973548387096774,0.971304347826087,,37.04058016550452,37.04058016550452,34.30314864724601,,99.53188352090123,0.1385164757176213,115.84787439227637,85.46524035577983,3,2,74051.72133955051,31,0.5529549084494513
1987.02,887.1104520884884,0.36574999999999996,1987.0,2.0,1986.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15509201058802485,750.1104520884884,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,805.1104520884885,3.142857142857143,239.83968701625759,239.83968701625759,239.83968701625759,214.13973727801178,970.0,990.0,0.3957262212218815,0.16848417782691313,989.4357896009514,0.4090454393625846,0.4090454393625846,0.4090454393625846,0.32481822528439575,19.026744161588606,19.026744161588606,19.026744161588606,18.951215259665922,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9375,0.9593587480650302,0.9593587480650302,0.9593587480650302,0.8565589491120471,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9774999999999999,41.2044399126151,41.2044399126151,41.2044399126151,36.487084308667384,128.82576035336922,0.14515975669095166,151.54576006417446,116.18517640008105,4,3,86570.9109574641,28,0.7156986686298289
1987.03,1498.3455035675822,0.24029032258064517,1987.0,3.0,1986.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.12917402192835353,1037.4263824888421,277.9191210787408,28.618047949397504,5.0681155148417565,8.259372280337729,13.668153495675774,222.305431838488,77.6180479493975,14.068115514841756,17.259372280337725,22.668153495675778,329.30543183848795,1146.3719182334194,4.0,259.35659562221053,259.35659562221053,259.35659562221053,259.35659562221053,970.0,990.0,0.7817164050760189,0.411878653089368,988.8064049418347,0.4793127713319459,0.4793127713319459,0.4793127713319459,0.4793127713319459,18.32709217050267,18.32709217050267,18.32709217050267,18.32709217050267,0.9342740936385999,0.9342740936385999,0.9342740936385999,0.9342740936385999,1.037426382488843,1.037426382488843,1.037426382488843,1.037426382488843,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,42.60674843897197,42.60674843897197,42.60674843897197,42.60674843897197,170.42699375588788,0.11869293914353428,179.00258027885909,141.49048315341057,4,4,126797.68335438054,31,0.9468166319771546
1987.04,1922.361845615411,0.18406666666666668,1987.0,4.0,1986.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08849930185492692,1100.0,651.3618456154109,52.0,6.333333333333333,13.666666666666666,47.848287197066455,531.5135584183446,100.0,18.0,25.0,60.84828719706645,618.5135584183448,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.09287078049537004,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1987.05,1423.35246119672,0.24293548387096778,1987.0,5.0,1986.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.13733391314303273,1067.6414772461212,163.71098395059866,29.545133233786746,4.811683225611993,7.62656045425499,8.526613747427014,113.20099328951788,76.54513323378676,14.811683225611993,17.62656045425499,18.526613747427014,228.20099328951787,1176.6248541597745,4.0,266.9103693115303,266.9103693115303,266.9103693115303,266.9103693115303,970.0,990.0,0.8164666842141215,0.44146815784800664,988.7420651579379,0.5053292269401194,0.5053292269401194,0.5053292269401194,0.5053292269401194,18.236735930997742,18.236735930997742,18.236735930997742,18.236735930997742,0.9337701403724702,0.9337701403724702,0.9337701403724702,0.9337701403724702,1.0676414772461214,1.0676414772461214,1.0676414772461214,1.0676414772461214,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.661035130283324,43.661035130283324,43.661035130283324,43.661035130283324,174.6441405211333,0.12441208634507561,179.05761422918627,157.40184909183466,4,4,129935.24054772314,31,0.970245225117407
1987.06,762.7847870653036,0.4222333333333333,1987.0,6.0,1986.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.22437133189960745,601.7847870653035,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,665.7847870653036,2.6666666666666665,224.23649215704526,224.23649215704526,231.3952530027593,225.68505749899913,970.0,990.0,0.31961013919006215,0.12360139852646163,989.5567884622833,0.36083917406006877,0.36083917406006877,0.38263731115760524,0.3608903362955841,19.195949288223403,19.195949288223403,19.001184550523718,18.827633603615656,0.9363333333333332,0.9363333333333332,0.9379999999999996,0.9399999999999998,0.8969459686281814,0.8969459686281814,0.9255810120110373,0.9027402299959967,0.9763333333333333,0.9763333333333333,0.9780000000000003,0.9800000000000001,38.596036966648285,38.596036966648285,39.56322849387984,38.394152007161594,103.37271351476343,0.13345848238628452,159.04354357329314,62.48586524318167,4,2,74428.35373062966,30,0.5742928528597968
1987.07,438.2826018414233,0.6103870967741936,1987.0,7.0,1986.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3097195494248275,303.2826018414233,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.2826018414233,1.8064516129032258,176.91939099921788,156.6903814443348,,,970.0,990.0,0.1622709747812845,0.03065652036828466,989.8070725048502,0.23475165711531193,0.17516974696756699,,,19.572320847735114,19.626529492853305,,,0.921935483870968,0.9176000000000001,,,0.7076775639968711,0.6267615257773387,,,0.9719354838709676,0.9699999999999998,,,30.50237642746454,26.863099313531805,,,52.1661661964418,0.11874602721748939,63.82070785770288,44.64676747593587,2,1,38811.627650152695,31,0.2898120344246766
1987.08,339.5810650193691,0.7283870967741934,1987.0,8.0,1986.0,11.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4236499002672199,197.4842908258208,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,255.25848437420785,1.0,197.4842908258208,,,,970.0,990.0,0.12668449582710442,0.011488188115229765,989.8618273160572,0.28788279969022873,,,,19.573944516367423,,,,0.9293548387096779,,,,0.7899371633032829,,,,0.9732258064516126,,,,34.337918779771826,,,,34.337918779771826,0.10017490609480041,46.88430134575544,25.45448188084382,1,1,25547.411572150246,31,0.19076621544317687
1987.09,264.6903312934329,0.8460333333333332,1987.0,9.0,1986.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.44815685422679225,146.69033129343293,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.6903312934329,1.0,146.69033129343293,,,,970.0,990.0,0.10693988566821579,0.004669033129343293,989.8883910812023,0.15482917419487155,,,,19.73356190700756,,,,0.9136666666666663,,,,0.5867613251737319,,,,0.9699999999999995,,,,25.18904799399742,,,,25.18904799399742,0.09471450555857613,31.36761019882278,20.617494400180693,1,1,18136.114555678138,30,0.13993915552220784
1987.1,236.8542478301022,0.8954193548387093,1987.0,10.0,1987.0,1.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.4294721229753692,135.2413446042958,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,182.37037686236025,1.0,135.2413446042958,,,,970.0,990.0,0.10205808302125921,0.003524134460429578,989.894417782518,0.12997766240105715,,,,19.76444012011724,,,,0.9096774193548387,,,,0.5409653784171831,,,,0.9699999999999995,,,,23.13711951697467,,,,23.13711951697467,0.09760620535290514,24.38818293985451,19.887170324027842,1,1,17214.01692062917,31,0.1285395528720816
1987.11,244.68135129469562,0.8823,1987.0,11.0,1987.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35269719113316994,160.34801796136227,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,201.34801796136227,1.0,160.34801796136227,,,,970.0,990.0,0.10847959400120194,0.006581481931951557,989.8849389240672,0.1924326964213784,,,,19.692506227645463,,,,0.9183333333333336,,,,0.6413920718454497,,,,0.9719999999999999,,,,27.71858365975526,,,,27.71858365975526,0.1117598443931199,47.519273035882485,22.443222640861116,1,1,19957.380235023804,30,0.1539921314430849
1987.12,363.7311813924816,0.6971612903225806,1987.0,12.0,1987.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.28886229105642325,259.73118139248186,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,306.73118139248174,1.5483870967741935,181.3219081039686,142.9816159967003,,,970.0,990.0,0.14382002376892927,0.02208657574711818,989.8340934004838,0.24784256033277005,0.1446919663218687,,,19.586250840151184,19.675581472595326,,,0.9229032258064516,0.9111764705882354,,,0.7252876324158748,0.5719264639868011,,,0.9732258064516125,0.9700000000000001,,,31.390172717608078,24.393531643585803,,,44.76727071570351,0.12267716117847094,52.20026776984945,31.539254210577376,2,1,33306.8494124834,31,0.2487070595316861
1988.01,455.72679306282214,0.5925806451612903,1988.0,1.0,1987.0,4.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.1752244601595686,376.9203414499189,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,416.53324467572537,2.0,188.46017072495945,188.46017072495945,,,970.0,990.0,0.18030999020965402,0.0453840682899838,989.7743059415002,0.2548787867894282,0.2548787867894282,,,19.519427154710904,19.519427154710904,,,0.9287096774193551,0.9287096774193551,,,0.7538406828998381,0.7538406828998381,,,0.971290322580645,0.971290322580645,,,32.57103847251016,32.57103847251016,,,65.14207694502032,0.14248434721182784,82.24681669901824,53.47886655606595,2,2,48465.70524709513,31,0.3619004274723352
1988.02,815.881089645648,0.39896551724137946,1988.0,2.0,1987.0,5.0,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,101.13793103448276,0.12630856771278196,714.7431586111653,0.0,0.0,0.0,0.0,0.0,0.0,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,760.0879861973722,2.8620689655172415,249.4908292351334,249.4908292351334,252.4541899130011,238.8863789782597,970.0,990.0,0.37704709631045774,0.16477489337796472,989.4581780103118,0.44244410295483394,0.44244410295483394,0.4533620015521757,0.4044940009076803,19.015733907356726,19.015733907356726,18.907982774173416,18.69708520172079,0.9396551724137934,0.9396551724137934,0.9395238095238094,0.94,0.9979633169405339,0.9979633169405339,1.0098167596520042,0.9555455159130387,0.9796551724137935,0.9796551724137935,0.9795238095238097,0.98,42.83186635062625,42.83186635062625,43.090624021584595,40.354455599449665,122.43341983404822,0.15000402434522495,168.67759404678083,80.25728527471159,4,2,85213.66020449754,29,0.6801856657447122
1988.03,1109.9243134134463,0.3005806451612903,1988.0,3.0,1987.0,6.0,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1329753488307644,960.7549052845014,2.7500532902354426,0.8740479449585515,0.17054594047971736,0.1492276979197527,0.12790945535978804,1.4283222515176333,44.454693106248875,8.493126585641006,7.794388988242333,7.095651390843659,81.33154805796924,1021.4971139646335,4.0,240.18872632112536,240.18872632112536,240.18872632112536,240.18872632112536,970.0,990.0,0.6029720027092544,0.32660906352763697,989.0704189337634,0.4106111198592706,0.4106111198592706,0.4106111198592706,0.4106111198592706,18.659807813903857,18.659807813903857,18.659807813903857,18.659807813903857,0.9394453271002923,0.9394453271002923,0.9394453271002923,0.9394453271002923,0.9607549052845014,0.9607549052845014,0.9607549052845014,0.9607549052845014,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9796774193548391,40.42801909319592,40.42801909319592,40.42801909319592,40.42801909319592,161.71207637278368,0.14567919413349,179.2557782038847,143.90839500919418,4,4,120313.7848213511,31,0.898400424293243
1988.04,2055.8230644417317,0.1706,1988.0,4.0,1987.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08509755146176623,1100.0,784.823064441732,48.41725679261914,6.227794193968754,12.426971475073106,48.57582816688195,669.1752138131889,96.41725679261914,17.894460860635423,23.76030480840644,61.57582816688195,756.1752138131889,1238.072022461661,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9122517746663864,0.4800000000000003,988.6077482253338,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.072813445333612,18.072813445333612,18.072813445333612,18.072813445333612,0.931173157544042,0.931173157544042,0.931173157544042,0.931173157544042,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.49221484631803,44.49221484631803,44.49221484631803,44.49221484631803,177.9688593852721,0.09069696022085386,178.8626297533138,177.8690891509726,4,4,128137.57875739585,30,0.9887158854737335
1988.05,1869.3520195156204,0.1897096774193548,1988.0,5.0,1987.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14996543670971324,1100.0,493.3520195156203,42.539049817046894,4.962681564244856,11.193126715964501,30.387624390454878,404.2695370279091,97.5390498170469,17.962681564244853,24.1931267159645,47.38762439045488,582.269537027909,1239.694858097256,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9147918135757245,0.4800000000000003,988.6052081864245,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.070273406424274,18.070273406424274,18.070273406424274,18.070273406424274,0.9311677383165156,0.9311677383165156,0.9311677383165156,0.9311677383165156,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.4857013341479,44.4857013341479,44.4857013341479,44.4857013341479,177.9428053365916,0.09669490452326623,178.62692778758063,177.8690891509726,4,4,132389.44717042404,31,0.9885711407588414
1988.06,1040.3351567684526,0.32913333333333333,1988.0,6.0,1987.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.2137353602894699,818.6240416764826,11.71111509196976,2.9556623803542723,0.6263168449281488,0.6692065766839862,0.724973791407652,6.734955498595698,55.955662380354276,12.626316844928148,12.669206576683987,13.72497379140765,126.73495549859571,899.8752274784491,3.3666666666666667,241.73900626991474,241.73900626991474,241.96490688463916,250.32863762397596,970.0,990.0,0.51652318341239,0.25183920292944373,989.2316376136582,0.4182411334309732,0.4182411334309732,0.41951082612667157,0.44705679797048686,18.81339648022719,18.81339648022719,18.720041852809363,18.492558497162264,0.9372666993812007,0.9372666993812007,0.9367200392574405,0.9367500613397505,0.966956025079659,0.966956025079659,0.9678596275385567,1.001314550495904,0.9790000000000002,0.9790000000000002,0.9788000000000001,0.9800000000000003,40.869182482446284,40.869182482446284,40.661404991256845,41.615367441647095,137.8177317598184,0.13160732260174787,178.96782323451157,75.6206013186285,4,2,99228.76686706928,30,0.7656540653323247
1988.07,487.2501435188764,0.5685161290322581,1988.0,7.0,1987.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3883392907868213,301.2501435188765,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.25014351887637,1.5483870967741935,205.4531339513332,174.68866450552,,,970.0,990.0,0.1649484197453131,0.03025002870377528,989.8048015515512,0.31031981681765103,0.22009854298256926,,,19.49448173473326,19.55906851623159,,,0.9309677419354843,0.9241176470588235,,,0.8218125358053325,0.6987546580220799,,,0.9745161290322584,0.9705882352941179,,,35.705523509737915,30.080810165214434,,,52.201451664855504,0.10606696063808073,77.24500782773107,36.28773335727888,2,1,38837.88003865249,31,0.2900080648047528
1988.08,343.52514247422783,0.722741935483871,1988.0,8.0,1987.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.45365176335452295,188.52514247422798,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.52514247422792,1.0,188.52514247422798,,,,970.0,990.0,0.12478535224985722,0.009482282986115488,989.8657323647636,0.2561526017048154,,,,19.609579763059216,,,,0.9293548387096777,,,,0.754100569896912,,,,0.9722580645161287,,,,32.79767165130344,,,,32.79767165130344,0.09500155127358824,41.611707555146566,25.45448188084382,1,1,24401.467708569755,31,0.18220928695168576
1988.09,272.4700741097066,0.8322999999999998,1988.0,9.0,1987.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.43444916490203983,154.47007410970664,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.47007410970662,1.0,154.47007410970664,,,,970.0,990.0,0.10959207071921813,0.005447007410970665,989.8849609218698,0.17050003684331974,,,,19.714460885026487,,,,0.917666666666667,,,,0.6178802964388266,,,,0.9699999999999995,,,,26.60079020954203,,,,26.60079020954203,0.09737363709760143,31.36761019882278,22.504509943935695,1,1,19152.568950870278,30,0.14778216783078918
1988.1,229.71707675662714,0.9075806451612906,1988.0,10.0,1988.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.42347887020977165,132.71707675662716,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.71707675662716,1.0,132.71707675662716,,,,970.0,990.0,0.10047173071248654,0.0032717076756627207,989.8962565616118,0.12557578308293768,,,,19.7706807785289,,,,0.9093548387096775,,,,0.5308683070265087,,,,0.9687096774193547,,,,22.686266347464997,,,,22.686266347464997,0.09852159117995761,25.935326596634464,18.631414365759966,1,1,16878.582162513965,31,0.12603481304147227
1988.11,286.9652303966589,0.8104666666666666,1988.0,11.0,1988.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3572296705333113,185.29856372999214,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,233.29856372999214,1.0,185.29856372999214,,,,970.0,990.0,0.1193025987392349,0.009300436390348967,989.8713969648705,0.24933694989858576,,,,19.622060014971815,,,,0.9280000000000004,,,,0.7411942549199687,,,,0.9726666666666667,,,,32.23454078754892,,,,32.23454078754892,0.11171366642984339,41.56997625980145,26.001405915313153,1,1,23208.86936703523,30,0.17908078215304962
1988.12,406.9055008314811,0.6455483870967742,1988.0,12.0,1988.0,3.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.27089737613127596,298.38937179922294,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.6474363153521,1.6451612903225807,193.23250606440746,162.99314188896398,,,970.0,990.0,0.15741058770620545,0.029677874359844588,989.8129115379342,0.27826849172833124,0.1902747677003393,,,19.534643046205623,19.6087022724444,,,0.9277419354838712,0.9209999999999999,,,0.7729300242576297,0.6519725675558561,,,0.9735483870967738,0.97,,,33.51848095199261,28.026376843905563,,,51.60001439967362,0.12613766779881969,65.2475647072529,39.529598228920314,2,1,38390.41071335716,31,0.28666674666485337
1989.01,589.4115404790346,0.49564516129032254,1989.0,1.0,1988.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20706405749695075,469.4115404790346,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,520.4115404790346,2.161290322580645,218.83395324734408,218.83395324734408,196.81053070294715,,970.0,990.0,0.22512944608473973,0.06794948120909201,989.7069210727065,0.34512991451952246,0.34512991451952246,0.27480774697147214,,19.361791158186627,19.361791158186627,19.33130875626852,,0.9348387096774196,0.9348387096774196,0.932,,0.8753358129893766,0.8753358129893766,0.7872421228117886,,0.9741935483870967,0.9741935483870967,0.97,,37.86841238312236,37.86841238312236,33.74260756034982,,81.17918082436566,0.13715427537818234,109.30578685083702,63.98119371023852,3,2,60397.310533328055,31,0.4509954490242537
1989.02,1295.6890807032735,0.28803571428571434,1989.0,2.0,1988.0,5.0,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.1238320538167367,926.8276656174785,224.71855794293774,18.894410136754278,3.5702581110044567,5.3874046162595075,6.912490532283899,189.95399454663558,63.60869585104,10.855972396718743,10.95883318768808,11.198204817998185,272.2397088323499,1012.2511670529251,3.5714285714285716,257.6038705998433,257.6038705998433,257.6038705998433,269.5280941814104,970.0,990.0,0.6376695830927698,0.32704458650785206,989.0352858303994,0.4726687898421779,0.4726687898421779,0.4726687898421779,0.5152908172549503,18.562617040557193,18.562617040557193,18.562617040557193,18.195894199217463,0.9362370031004852,0.9362370031004852,0.9362370031004852,0.9334147554258496,1.0304154823993736,1.0304154823993736,1.0304154823993736,1.0781123767256415,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.95503575552144,42.95503575552144,42.95503575552144,43.97759505579352,153.99516158416068,0.12815746844891057,179.58626424774826,111.03771426733661,4,3,103484.7485845559,28,0.8555286754675587
1989.03,3120.855022168383,0.08045161290322579,1989.0,3.0,1988.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.07747174288560998,1100.0,1781.855022168384,41.0,7.0,13.0,66.37153092570075,1654.4834912426834,100.0,18.0,25.0,79.37153092570075,1798.4834912426834,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05765618553138825,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1989.04,3321.6091820448446,0.06783333333333331,1989.0,4.0,1988.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07292451553885425,1100.0,1978.6091820448457,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1864.6091820448457,100.0,18.0,25.0,80.0,1998.6091820448457,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.053874172406690755,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1989.05,3313.023001704806,0.07019354838709678,1989.0,5.0,1988.0,8.0,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.10256185761202312,1100.0,1879.1520339628707,30.93548387096775,4.0,7.322580645161291,56.32258064516129,1780.5713888015805,100.0,18.0,25.0,80.0,1990.0230017048063,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05450975601462984,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1989.06,1831.5475731346999,0.19559999999999997,1989.0,6.0,1988.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.16818873249363744,1078.358995290434,460.18857784426575,25.297694804928017,3.902885958520471,7.438458232257213,26.606207351551234,396.943331497009,92.29769480492801,16.90288595852047,22.438458232257215,43.60620735155123,577.943331497009,1209.9980342861397,4.0,269.5897488226085,269.5897488226085,269.5897488226085,269.5897488226085,970.0,990.0,0.870061643226536,0.45577680039895335,988.6741615563747,0.5154443069965225,0.5154443069965225,0.5154443069965225,0.5154443069965225,18.158717249377982,18.158717249377982,18.158717249377982,18.158717249377982,0.9326421158778289,0.9326421158778289,0.9326421158778289,0.9326421158778289,1.0783589952904342,1.0783589952904342,1.0783589952904342,1.0783589952904342,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.86210236310263,43.86210236310263,43.86210236310263,43.86210236310263,175.44840945241052,0.10011628334677719,178.74817485322802,153.06110390362815,4,4,126322.85480573552,30,0.9747133858467247
1989.07,799.1627931007296,0.4083548387096774,1989.0,7.0,1988.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3037362933244948,572.1627931007298,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,652.1627931007298,2.6451612903225805,213.28597660950004,213.28597660950004,227.010690350821,222.5277285703544,970.0,990.0,0.31570295412647603,0.11626272012482779,989.5680343257486,0.33008864179072467,0.33008864179072467,0.36766954002783375,0.35098633717314187,19.23794568395797,19.23794568395797,18.992085975860387,18.844552380466535,0.9335483870967743,0.9335483870967743,0.9371428571428568,0.9383333333333331,0.8531439064380003,0.8531439064380003,0.9080427614032839,0.8901109142814178,0.9751612903225805,0.9751612903225805,0.9771428571428574,0.9783333333333334,36.64087281842802,36.64087281842802,38.73078573591888,37.76509498223244,98.08244144963858,0.11954495895564765,158.22950366590473,52.30326873725255,4,2,72973.3364385311,31,0.5449024524979921
1989.08,427.98658278271654,0.6231935483870966,1989.0,8.0,1988.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4350436189130955,243.98658278271662,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.98658278271665,1.2903225806451613,200.00940596564814,151.47694236990245,,,970.0,990.0,0.14656380978023803,0.01912253795547415,989.8343136522643,0.29477039874149263,0.16313005258064375,,,19.539543253522787,19.640132123878843,,,0.9293548387096774,0.9155555555555556,,,0.8000376238625926,0.6059077694796098,,,0.9735483870967738,0.9699999999999999,,,34.74906091065895,25.923328750234337,,,42.275188612339875,0.09794302199292795,57.992590554121875,29.7674858173135,2,1,31452.74032758088,31,0.23486215895744383
1989.09,312.23360269297336,0.7679000000000001,1989.0,9.0,1988.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.44525835969396504,174.23360269297336,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.23360269297336,1.0,174.23360269297336,,,,970.0,990.0,0.11929981810608863,0.007635198820808222,989.8730649830734,0.21994725854729577,,,,19.653117724525803,,,,0.923666666666667,,,,0.6969344107718936,,,,0.9706666666666662,,,,30.148044819016217,,,,30.148044819016217,0.09593275681843409,38.266135811144196,23.366381216782223,1,1,21706.59226969168,30,0.16748913788342346
1989.1,267.0993599800524,0.8442258064516129,1989.0,10.0,1989.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.41204172368660646,157.0993599800524,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.0993599800524,1.0,157.0993599800524,,,,970.0,990.0,0.11082932726592692,0.0057099359980052385,989.8834607367365,0.1749329594679573,,,,19.708527777268106,,,,0.9200000000000008,,,,0.6283974399202092,,,,0.9699999999999995,,,,27.104635314379536,,,,27.104635314379536,0.10144336647658586,28.366253564246446,25.79853694696547,1,1,20165.848673898385,31,0.1505813073021086
1989.11,242.72856124024858,0.8859666666666666,1989.0,11.0,1989.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.40084194091719266,145.3952279069153,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,191.3952279069153,1.0,145.3952279069153,,,,970.0,990.0,0.10513473678644837,0.0045395227906915355,989.8903257404232,0.1498058490452805,,,,19.740519891377588,,,,0.9130000000000001,,,,0.5815809116276613,,,,0.9699999999999995,,,,24.938759676018798,,,,24.938759676018798,0.10275645487121965,26.47595877200952,22.51532793447709,1,1,17955.906966733546,30,0.1385486648667712
1989.12,290.4236135822864,0.8080967741935483,1989.0,12.0,1989.0,3.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.2307799915358326,225.61716196938306,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,260.55264584035086,1.2258064516129032,191.29821772222473,151.98389595170144,,,970.0,990.0,0.12842459236697273,0.015898050923391707,989.8556773567099,0.26768725160319323,0.16527828650305804,,,19.587990105106446,19.650064312786697,,,0.9261290322580648,0.9142857142857143,,,0.7651928708888988,0.6079355838068058,,,0.9719354838709676,0.9699999999999999,,,33.13654886047977,25.9957971068744,,,39.00656756203206,0.13304523792579237,62.931472701610616,28.704527630213306,2,1,29020.886266151847,31,0.2167031531224003
1990.01,500.6492348222044,0.557774193548387,1990.0,1.0,1989.0,4.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.1594252316424791,421.26213804801097,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,461.036331596398,2.064516129032258,204.6198171703344,204.6198171703344,186.34880746380526,,970.0,990.0,0.19775581831376718,0.05536971227018998,989.746874469416,0.3006315223302255,0.3006315223302255,0.24590975327496672,,19.44624294708581,19.44624294708581,19.39479259232413,,0.9341935483870971,0.9341935483870971,0.93,,0.8184792686813375,0.8184792686813375,0.745395229855221,,0.9741935483870969,0.9741935483870969,0.97,,35.541504599366334,35.541504599366334,31.983773513767595,,73.14647845768542,0.14593249030349537,97.37818913086986,62.02785727578339,3,2,54420.97997251796,31,0.40636932476491905
1990.02,702.0077077716643,0.4361785714285715,1990.0,2.0,1989.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.1497318939444364,597.0077077716645,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.0077077716645,3.0,199.00256925722152,199.00256925722152,199.00256925722152,,970.0,990.0,0.29000446827342874,0.10798535329589858,989.6020101784306,0.2807711719027353,0.2807711719027353,0.2807711719027353,,19.321239006527936,19.321239006527936,19.321239006527936,,0.9299999999999998,0.9299999999999998,0.9299999999999998,,0.796010277028886,0.796010277028886,0.796010277028886,,0.9699999999999996,0.9699999999999996,0.9699999999999996,,34.02360417369918,34.02360417369918,34.02360417369918,,102.07081252109754,0.14538143674866158,107.2190740345775,96.09173101411844,3,3,68591.58601417756,28,0.5670600695616531
1990.03,852.3127634503758,0.3779354838709679,1990.0,3.0,1989.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.12625510453401279,745.3127634503758,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,795.3127634503758,3.129032258064516,239.46661960466815,239.46661960466815,239.46661960466815,208.5750109318772,970.0,990.0,0.3895190766781621,0.16668389387381605,989.443797029448,0.4090150519942702,0.4090150519942702,0.4090150519942702,0.307963476743677,19.03478197745377,19.03478197745377,19.03478197745377,19.01085541234875,0.938709677419355,0.938709677419355,0.938709677419355,0.93,0.957866478418673,0.957866478418673,0.957866478418673,0.8343000437275088,0.978709677419355,0.978709677419355,0.978709677419355,0.97,41.07770222542656,41.07770222542656,41.07770222542656,35.09034386221574,127.76089298108171,0.1498818095019994,140.36137544886296,111.0412296418213,4,3,95054.10437792478,31,0.7097827387837872
1990.04,896.5663364232609,0.3619666666666668,1990.0,4.0,1989.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.13948231460726773,771.5663364232609,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,829.5663364232609,3.0,257.1887788077536,257.1887788077536,257.1887788077536,,970.0,990.0,0.41358668277828703,0.17603208022530675,989.410381236997,0.4682771401716613,0.4682771401716613,0.4682771401716613,,18.942104096824742,18.942104096824742,18.942104096824742,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,1.0287551152310142,1.0287551152310142,1.0287551152310142,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,44.022492789115184,44.022492789115184,44.022492789115184,,132.06747836734564,0.14730145577191936,138.82293347162945,128.3223452141574,3,3,95088.58442448878,30,0.7337082131519196
1990.05,982.3026833617254,0.3363225806451613,1990.0,5.0,1989.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.14993324217860485,835.3026833617253,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,894.3026833617254,3.5806451612903225,236.45741551709085,236.45741551709085,236.45741551709085,216.8801967291131,970.0,990.0,0.4729068413274773,0.21997071128895282,989.3071224473839,0.3996433445571064,0.3996433445571064,0.3996433445571064,0.3330743365749532,18.9074791028265,18.9074791028265,18.9074791028265,18.920479627554144,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.938333333333333,0.9458296620683632,0.9458296620683632,0.9458296620683632,0.8675207869164523,0.9783870967741939,0.9783870967741939,0.9783870967741939,0.9772222222222224,40.30076488732257,40.30076488732257,40.30076488732257,36.91588900776359,142.33732698905627,0.14485808586843704,150.90461091895781,129.02893094448228,4,3,105898.97127985784,31,0.7907629277169791
1990.06,746.2100533219239,0.4270333333333334,1990.0,6.0,1989.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.22747114079376904,585.2100533219243,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,649.210053321924,2.6,222.69023643050923,222.69023643050923,234.5794568037221,207.0366481638978,970.0,990.0,0.30416942621878923,0.11035417843399384,989.5854763953472,0.35765640269677984,0.35765640269677984,0.3946633784023819,0.30344091504237847,19.227819992650424,19.227819992650424,19.07050024737226,19.013110670152663,0.935,0.935,0.9370588235294114,0.93,0.8907609457220368,0.8907609457220368,0.9383178272148883,0.8281465926555912,0.9756666666666666,0.9756666666666666,0.977058823529412,0.97,38.313247118345835,38.313247118345835,40.176254341737256,34.83566410534017,100.55422716718746,0.1328841301152693,139.3426564213607,57.65822310879478,4,2,72399.04356037496,30,0.5586345953732637
1990.07,405.8922004513923,0.646483870967742,1990.0,7.0,1989.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.33666543253511805,270.89220045139217,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,329.8922004513922,1.4516129032258065,199.86206788945572,157.28100781571638,,,970.0,990.0,0.1515140149100565,0.024178440090278436,989.8243075449998,0.2951930844754064,0.17601390820274584,,,19.529114460524255,19.62505678311072,,,0.9296774193548392,0.9178571428571429,,,0.7994482715578229,0.6291240312628655,,,0.9751612903225809,0.9700000000000001,,,34.79042911584984,26.964872196362563,,,46.96811333356196,0.11514135263087227,60.05318125357042,35.886019134472704,2,1,34944.27632017011,31,0.2609339629642332
1990.08,307.1232062788944,0.7753870967741933,1990.0,8.0,1989.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3766689184932281,192.1232062788944,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.12320627889434,1.0,192.1232062788944,,,,970.0,990.0,0.12263690963136345,0.009860132724057637,989.8675029576443,0.265179247760288,,,,19.60232370988429,,,,0.929677419354839,,,,0.7684928251155779,,,,0.9725806451612901,,,,33.433041047701735,,,,33.433041047701735,0.10841398041141258,40.057924239221215,26.07333110448333,1,1,24874.182539490088,31,0.18573911693167627
1990.09,232.84279996870455,0.9036000000000004,1990.0,9.0,1989.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3924795980955099,141.84279996870455,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.84279996870455,1.0,141.84279996870455,,,,970.0,990.0,0.10324186362569468,0.004184279996870457,989.8925738563776,0.14405323698284742,,,,19.74852061939458,,,,0.9133333333333334,,,,0.5673711998748183,,,,0.9699999999999995,,,,24.36113354643022,,,,24.36113354643022,0.10429503828969561,30.447528060832372,20.38781243551674,1,1,17540.01615342976,30,0.13533963081350123
1990.1,211.5074772374733,0.936322580645161,1990.0,10.0,1990.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.45919527015964334,114.5074772374734,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,159.50747723747338,1.0,114.5074772374734,,,,970.0,990.0,0.09426391269459318,0.0014507477237473364,989.9042853395813,0.09291597708015964,,,,19.81136936250147,,,,0.8993548387096776,,,,0.4580299089498937,,,,0.9661290322580648,,,,19.35286194233133,,,,19.35286194233133,0.09136180870915304,21.83686957397701,16.728379049156597,1,1,14398.5292850945,31,0.10751589967961843
1990.11,214.3998552839024,0.9329666666666668,1990.0,11.0,1990.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3560468468790313,138.73318861723573,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,176.73318861723573,1.0,138.73318861723573,,,,970.0,990.0,0.10013631430133038,0.003873318861723575,989.8959903668368,0.1395951846294996,,,,19.75639518220743,,,,0.9106666666666672,,,,0.5549327544689431,,,,0.9676666666666663,,,,23.73597923461639,,,,23.73597923461639,0.11011476848456511,30.7160199846167,17.387144184960558,1,1,17089.905048923807,30,0.13186655130342445
1990.12,319.1774988954476,0.7611290322580645,1990.0,12.0,1990.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.24700901103146516,242.1774988954477,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.1774988954477,1.1935483870967742,211.3748194898974,159.14717692867654,,,970.0,990.0,0.1353023976924861,0.01890401811284782,989.8457935841947,0.32770554759354,0.180516631851527,,,19.518088036601103,19.625210136317317,,,0.9329032258064519,0.9216666666666665,,,0.8454992779595898,0.6365887077147062,,,0.9754838709677419,0.9699999999999999,,,36.877042346076635,27.402580749034332,,,42.18076765234135,0.13119583998432727,61.35702224621778,28.704527630213306,2,1,31382.49113334197,31,0.2343375980685631
1991.01,511.6978724152605,0.550709677419355,1991.0,1.0,1990.0,4.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.1698844611684977,426.50432402816375,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,467.8914208023573,2.064516129032258,207.2078913231935,207.2078913231935,187.37239141753952,,970.0,990.0,0.2015541604043527,0.05682120977677552,989.7416246298191,0.3118542537257949,0.3118542537257949,0.24866736819107724,,19.429770376093078,19.429770376093078,19.389026530657034,,0.9316129032258069,0.9316129032258069,0.93,,0.828831565292774,0.828831565292774,0.749489565670158,,0.9738709677419356,0.9738709677419356,0.97,,35.86227974202725,35.86227974202725,32.149546855255906,,73.7987237972968,0.1435668108479431,98.37282917979974,56.30145321569933,3,2,54906.25050518882,31,0.4099929099849822
1991.02,938.2234812820161,0.3587857142857143,1991.0,2.0,1990.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13827948298264015,795.1674864934855,17.484566217102092,3.994328086301188,0.7117012499294292,0.6381228546387624,0.5104982837110099,11.629915742521701,44.494328086301195,7.354558392786572,5.638122854638762,4.5104982837110095,81.05848717109313,852.6544958272121,3.392857142857143,232.2095074264462,232.2095074264462,232.2095074264462,250.82645436328283,970.0,990.0,0.4651205833963915,0.22574785901702452,989.3091315575869,0.386846736317339,0.386846736317339,0.386846736317339,0.44843748861737126,18.922284821269244,18.922284821269244,18.922284821269244,18.509903184700395,0.9359060945405497,0.9359060945405497,0.9359060945405497,0.935942786103217,0.928838029705785,0.928838029705785,0.928838029705785,1.003305817453131,0.9771428571428574,0.9771428571428574,0.9771428571428574,0.9790909090909092,39.353524054675454,39.353524054675454,39.353524054675454,41.68034552107503,134.4349936187344,0.14431660047719594,179.3249326328113,98.48793862819271,4,3,90340.31571178952,28,0.7468610756596356
1991.03,2138.382808486671,0.16129032258064513,1991.0,3.0,1990.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09551920830448023,1100.0,837.3182923576393,47.774193548387096,8.35483870967742,14.957631988235788,42.21889055454153,724.0127375567974,100.0,18.0,24.92537392371966,52.509213135186684,842.9482214277651,1242.9253739237197,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.921771472586806,0.4800000000000003,988.5982285274135,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063293747413198,18.063293747413198,18.063293747413198,18.063293747413198,0.931152223496695,0.931152223496695,0.931152223496695,0.931152223496695,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.4677756784978,44.4677756784978,44.4677756784978,44.4677756784978,177.8711027139912,0.08378862605713744,177.93150960455017,177.8690891509726,4,4,132336.10041920937,31,0.9881727928555061
1991.04,1889.5974689262466,0.18716666666666665,1991.0,4.0,1990.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09005259046185765,1100.0,618.5974689262463,52.0,6.333333333333333,13.666666666666666,45.77502623597059,500.82244269027586,100.0,18.0,25.0,58.775026235970586,587.8224426902759,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.09438284327729847,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1991.05,1475.5809917772574,0.2362258064516129,1991.0,5.0,1990.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.13265496337222038,1071.118342814834,212.4626489624231,36.6835371513103,5.715270550953627,9.677067131281229,11.065762966792873,149.32101116208509,83.68353715131029,15.715270550953628,19.67706713128123,21.065762966792878,264.3210111620851,1190.1942176483794,4.0,267.7795857037085,267.7795857037085,267.7795857037085,267.7795857037085,970.0,990.0,0.840126178585849,0.44660641489854846,988.7132674065155,0.5087205457210047,0.5087205457210047,0.5087205457210047,0.5087205457210047,18.20454686079459,18.20454686079459,18.20454686079459,18.20454686079459,0.933178156456231,0.933178156456231,0.933178156456231,0.933178156456231,1.071118342814834,1.071118342814834,1.071118342814834,1.071118342814834,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.69631263237634,43.69631263237634,43.69631263237634,43.69631263237634,174.78525052950536,0.12017294952567237,179.14843051610598,154.416808528129,4,4,130040.22639395202,31,0.9710291696083634
1991.06,686.8706449389484,0.46273333333333344,1991.0,6.0,1990.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.2555223316360293,525.8706449389484,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,589.8706449389484,2.533333333333333,202.80209380230335,202.80209380230335,226.08911363171015,223.7310891124328,970.0,990.0,0.28009392961373863,0.09989022940162066,989.6200158409845,0.30110733109272514,0.30110733109272514,0.36538125490492135,0.35461939900827627,19.318908509891905,19.318908509891905,19.03819807374197,18.847319195579182,0.9313333333333335,0.9313333333333335,0.9374999999999997,0.94,0.8112083752092133,0.8112083752092133,0.9043564545268405,0.8949243564497312,0.9746666666666663,0.9746666666666663,0.9775000000000004,0.98,34.89277390471697,34.89277390471697,38.69113802044569,38.10231708118866,90.3423119617707,0.12803421315225913,157.28940951395285,47.29732040465282,4,2,65046.46461247492,30,0.5019017331209484
1991.07,369.4083768199832,0.6898709677419355,1991.0,7.0,1990.0,10.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3159230079315333,252.69869940062836,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,306.27934456191866,1.1935483870967742,224.9993413945549,143.11334969804602,,,970.0,990.0,0.14367210705008365,0.020539739880125675,989.8357881530699,0.37148488224424064,0.14503138963519296,,,19.464303270825535,19.671559421977662,,,0.9345161290322584,0.9116666666666667,,,0.8999973655782194,0.572453398792184,,,0.9777419354838712,0.9699999999999999,,,39.32151583634244,24.424508515268702,,,44.048840065104116,0.11934121693492696,51.77539672231717,37.118246644967066,2,1,32772.33700843746,31,0.24471577813946732
1991.08,283.3459828203888,0.8146129032258062,1991.0,8.0,1990.0,11.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.38430001054804014,175.44275701393727,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,224.82985378813078,1.0,175.44275701393727,,,,970.0,990.0,0.11646565924073478,0.007953089241459217,989.875581251518,0.22319574841938453,,,,19.652385503098422,,,,0.9245161290322585,,,,0.7017710280557488,,,,0.9716129032258061,,,,30.415959948876388,,,,30.415959948876388,0.10669088764745047,39.25537068225147,23.802215662952364,1,1,22629.474201964018,31,0.16897755527153538
1991.09,221.84898503222246,0.9204,1991.0,9.0,1990.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4123479386857125,130.84898503222246,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.84898503222246,1.0,130.84898503222246,,,,970.0,990.0,0.0994939721700758,0.0030848985032222494,989.8974211293269,0.12286468753439145,,,,19.774556441792296,,,,0.9079999999999995,,,,0.5233959401288899,,,,0.968,,,,22.333680372154486,,,,22.333680372154486,0.10024077978531193,27.334839293651505,18.509125738381105,1,1,16080.249867951226,30,0.1240760020675249
1991.1,200.9927866986542,0.9560322580645163,1991.0,10.0,1991.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3640118800198377,127.99278669865421,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.9927866986542,1.0,127.99278669865421,,,,970.0,990.0,0.09647481364726847,0.0027992786698654236,989.9007259076826,0.1164526067649244,,,,19.784273300917935,,,,0.9090322580645163,,,,0.511971146794617,,,,0.9699999999999995,,,,21.907626001542894,,,,21.907626001542894,0.1088459067738005,26.631505969832602,20.273064086254934,1,1,16299.273745147913,31,0.12170903334190497
