MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1991.11,262.2286095973857,0.8517666666666666,1991.0,11.0,1991.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3577316928147625,169.2286095973858,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.22860959738574,1.0,169.2286095973858,,,,970.0,990.0,0.11255222221575185,0.0070600175355801705,989.8803877602488,0.20692939098345858,,,,19.6734583692652,,,,0.9223333333333332,,,,0.6769144383895429,,,,0.9706666666666663,,,,29.270840127759143,,,,29.270840127759143,0.11101436409865903,37.58216996268398,23.54698059743654,1,1,21075.004891986595,30,0.16261577848755088
1991.12,434.98497503467235,0.6247096774193549,1991.0,12.0,1991.0,3.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2602130462909427,326.0172330991884,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,375.5011040669304,1.6774193548387097,198.12431197035576,188.79431214256226,,,970.0,990.0,0.16666088326946027,0.035203446619837646,989.7981356701106,0.28201775158390185,0.25598568197749755,,,19.516117918526792,19.514315869233133,,,0.9312903225806453,0.9290476190476191,,,0.7924972478814233,0.7551772485702493,,,0.9732258064516126,0.9723809523809523,,,34.41684631603566,32.681577501814985,,,56.555979462426464,0.12836406506333478,77.96013847377091,34.96716885959011,2,1,42077.648720045276,31,0.31419988590236914
1992.01,537.2153673894884,0.524483870967742,1992.0,1.0,1991.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18989544601152097,436.86052867981095,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,482.4411738411013,2.0,218.43026433990548,218.43026433990548,,,970.0,990.0,0.20480116747044724,0.057521539684889676,989.7376772928444,0.34309399423305165,0.34309399423305165,,,19.3945832986116,19.3945832986116,,,0.936129032258065,0.936129032258065,,,0.8737210573596215,0.8737210573596215,,,0.976451612903226,0.976451612903226,,,38.00624446404412,38.00624446404412,,,76.01248892808825,0.14091622708953422,88.54630478525222,59.273185102565805,2,2,56553.29176249763,31,0.42229160515604564
1992.02,658.0257454657536,0.455793103448276,1992.0,2.0,1991.0,5.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,98.79310344827586,0.15118090384352867,559.2326420174778,0.0,0.0,0.0,0.0,0.0,0.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,604.3705730519605,2.4482758620689653,234.69113690687263,234.69113690687263,200.4354367621727,,970.0,990.0,0.26702641916055686,0.0931974435579607,989.6397761372814,0.3970065717013042,0.3970065717013042,0.2849135592753108,,19.242769565580186,19.242769565580186,19.315664499521237,,0.93551724137931,0.93551724137931,0.9299999999999998,,0.9387645476274904,0.9387645476274904,0.8017417470486906,,0.9755172413793101,0.9755172413793101,0.9700000000000001,,40.46485437682167,40.46485437682167,34.25816786563126,,96.28681848651252,0.1462046830588163,107.92631616301318,86.27168581729009,3,2,67015.62566661273,29,0.5349267693695141
1992.03,842.8839127154167,0.38141935483870987,1992.0,3.0,1991.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.12753028802062866,735.8839127154167,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,785.8839127154167,3.0,245.29463757180554,245.29463757180554,245.29463757180554,,970.0,990.0,0.38091454070571507,0.16066296309780773,989.4584224961968,0.4281296811824481,0.4281296811824481,0.4281296811824481,,19.03029281501405,19.03029281501405,19.03029281501405,,0.9393548387096778,0.9393548387096778,0.9393548387096778,,0.9811785502872221,0.9811785502872221,0.9811785502872221,,0.9787096774193552,0.9787096774193552,0.9787096774193552,,42.0922591469151,42.0922591469151,42.0922591469151,,126.27677744074533,0.14973745995149418,135.20169340139432,105.46772307619247,3,3,93949.92241591444,31,0.7015376524485845
1992.04,839.1456434826835,0.382,1992.0,4.0,1991.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1490179602814776,714.1456434826836,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,772.1456434826836,3.0,238.04854782756138,238.04854782756138,238.04854782756138,,970.0,990.0,0.36558690344883815,0.14720466259779577,989.4872084339539,0.40124014499379634,0.40124014499379634,0.40124014499379634,,19.085968288959542,19.085968288959542,19.085968288959542,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9521941913102456,0.9521941913102456,0.9521941913102456,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,41.05655758509436,41.05655758509436,41.05655758509436,,123.16967275528307,0.14677583639950212,128.3223452141574,120.67777140454614,3,3,88682.16438380387,30,0.6842759597515731
1992.05,755.90381811026,0.4151290322580646,1992.0,5.0,1991.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.19645197933089184,608.9038181102599,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,667.9038181102599,2.774193548387097,221.44795755056595,221.44795755056595,214.4268747201239,,970.0,990.0,0.3038572858610203,0.11084061455248657,989.5853020995864,0.34943383772535774,0.34943383772535774,0.3263783626722006,,19.235868261861132,19.235868261861132,19.22719951384835,,0.9374193548387098,0.9374193548387098,0.9366666666666664,,0.8857918302022638,0.8857918302022638,0.8577074988804956,,0.9774193548387097,0.9774193548387097,0.9766666666666666,,38.30210927732108,38.30210927732108,37.00986065345874,,105.25701389925544,0.13892555411621682,117.13602401782154,79.35380624918423,3,2,78311.218341046,31,0.5847611883291965
1992.06,446.6228050271416,0.6060000000000001,1992.0,6.0,1991.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.27066382976274067,327.62280502714174,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.6228050271417,1.8,189.5891729863823,172.54204005094928,,,970.0,990.0,0.1690260238097518,0.03552456100542833,989.7954494151849,0.26629786824315477,0.21521640106685055,,,19.529151546941666,19.570941811661214,,,0.9270000000000003,0.9237500000000001,,,0.7583566919455288,0.6901681602037969,,,0.973,0.9712499999999998,,,32.82040985804937,29.750081449907395,,,56.62047501797529,0.12602425617955004,78.65688672060391,43.088084032516235,2,1,40766.74201294221,30,0.31455819454430717
1992.07,322.2706102372682,0.7523548387096775,1992.0,7.0,1991.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.336995381045096,214.27061023726827,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.2706102372683,1.0,214.27061023726827,,,,970.0,990.0,0.1300413828247143,0.013301365295666792,989.8566572518798,0.32895839714477704,,,,19.52769885473482,,,,0.9351612903225804,,,,0.857082440949073,,,,0.9751612903225804,,,,37.45545730515873,,,,37.45545730515873,0.11584848983306781,44.916785809392636,28.702845473623874,1,1,27866.860235038108,31,0.2080858739175486
1992.08,254.21729510054297,0.8661290322580645,1992.0,8.0,1991.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.36731513721827336,161.21729510054297,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,207.21729510054297,1.0,161.21729510054297,,,,970.0,990.0,0.11052862332973054,0.006121729510054298,989.8833496471601,0.18578621590799874,,,,19.69756343125222,,,,0.919677419354839,,,,0.6448691804021719,,,,0.9699999999999995,,,,27.805088337764772,,,,27.805088337764772,0.10908241054948936,31.955805475650333,22.981372364245225,1,1,20686.985723296995,31,0.1544727129875821
1992.09,197.62088563664676,0.9579333333333332,1992.0,9.0,1991.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3661617521350741,125.6208856366468,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,165.62088563664682,1.0,125.6208856366468,,,,970.0,990.0,0.09634802919431139,0.0025620885636646793,989.9010898822419,0.11285658821047728,,,,19.788233294031546,,,,0.9056666666666665,,,,0.5024835425465871,,,,0.968,,,,21.405598836848576,,,,21.405598836848576,0.10792250984210575,26.258826988258974,16.492307491153113,1,1,15412.031162530977,30,0.11891999353804766
1992.1,171.18368215943468,0.9863548387096776,1992.0,10.0,1992.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.3041447181488013,119.18368215943477,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1836821594347,1.0,119.18368215943477,,,,970.0,990.0,0.0907444370998073,0.0019183682159434735,989.9073371946839,0.10055587656936613,,,,19.806781318114872,,,,0.9025806451612902,,,,0.476734728637739,,,,0.969354838709677,,,,20.265978032763027,,,,20.265978032763027,0.11830409271944274,22.4331730415555,18.483142615844052,1,1,15077.88765637569,31,0.11258876684868346
1992.11,203.6639172247391,0.9514333333333332,1992.0,11.0,1992.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3301511676005339,136.66391722473912,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.6639172247391,1.0,136.66391722473912,,,,970.0,990.0,0.09840815359934289,0.0036663917224739146,989.8979254546786,0.13325170619623883,,,,19.76467374848195,,,,0.911,,,,0.5466556688989566,,,,0.9699999999999995,,,,23.42532220977065,,,,23.42532220977065,0.11478260304190945,30.7160199846167,20.331376161759906,1,1,16866.231991034867,30,0.13014067894317027
1992.12,288.4306586422726,0.8080645161290323,1992.0,12.0,1992.0,3.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23292736346356868,223.6242070293694,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,258.55969090033716,1.1612903225806452,198.93564560471154,153.06908083287883,,,970.0,990.0,0.12773580080298494,0.015858337654931474,989.8564058615424,0.2908675445407693,0.1669982455837343,,,19.565538317001323,19.64718949274763,,,0.929677419354839,0.9179999999999999,,,0.7957425824188461,0.6122763233315153,,,0.9748387096774194,0.97,,,34.66946626078998,26.28211335306076,,,38.90851680160624,0.13347255473514585,60.37230113216093,27.42057714756799,2,1,28947.936500395055,31,0.21615842667559032
1993.01,409.6728286472917,0.6432903225806451,1993.0,1.0,1992.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.17973409518517194,336.6728286472917,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,374.6728286472917,2.0,168.33641432364584,168.33641432364584,,,970.0,990.0,0.1663858102518681,0.03733456572945833,989.7962796240186,0.2033213320397222,0.2033213320397222,,,19.59295829197894,19.59295829197894,,,0.9235483870967743,0.9235483870967743,,,0.6733456572945833,0.6733456572945833,,,0.9699999999999995,0.9699999999999995,,,28.990480302761103,28.990480302761103,,,57.980960605522206,0.14124098594481035,73.73565479706586,51.20232291780175,2,2,43137.83469050853,31,0.3221164478084567
1993.02,733.1528178043515,0.4320714285714286,1993.0,2.0,1992.0,5.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.13835557511199456,633.2956749472085,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,678.2956749472085,2.6785714285714284,235.37867200790075,235.37867200790075,239.5301718989158,,970.0,990.0,0.31596097760700825,0.12411611499864726,989.5599229073941,0.3956716763494005,0.3956716763494005,0.41002853329167727,,19.164251231044943,19.164251231044943,19.068984689248918,,0.9378571428571432,0.9378571428571432,0.9378947368421051,,0.941514688031603,0.941514688031603,0.9581206875956629,,0.9778571428571432,0.9778571428571432,0.9778947368421056,,40.57651046546457,40.57651046546457,41.09526340433015,,109.03909252672459,0.14853880114109025,133.1165035645913,69.80382224883043,3,2,73274.27017795894,28,0.6057727362595812
1993.03,1184.3908480268267,0.29370967741935483,1993.0,3.0,1992.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11395995162381514,959.2022102935222,96.18863773330425,15.558324149293533,2.7014264056799213,4.02079982429116,4.47389012713043,69.4341972269092,56.55832414929354,10.70142640567992,11.020799824291158,10.47389012713043,136.43419722690922,1037.482760672787,3.7419354838709675,256.99874883896643,256.99874883896643,256.99874883896643,253.66890769892652,970.0,990.0,0.6444836611504443,0.3364283553711852,989.0190879834784,0.4704170055485935,0.4704170055485935,0.4704170055485935,0.4591135847126315,18.54867097792978,18.54867097792978,18.54867097792978,18.437820370813192,0.9365237914436916,0.9365237914436916,0.9365237914436916,0.9353146754241058,1.027994995355866,1.027994995355866,1.027994995355866,1.0146756307957063,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.979130434782609,42.852317217171546,42.852317217171546,42.852317217171546,41.94902428944625,159.6804212856199,0.138283526494202,179.2557782038847,133.0287105752236,4,3,118802.2334365012,31,0.8871134515867772
1993.04,2886.9301052930546,0.10076666666666667,1993.0,4.0,1992.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06790520277870084,1100.0,1592.9301052930548,49.0,5.666666666666667,12.333333333333334,61.3123464104316,1464.6177588826229,100.0,18.0,25.0,77.3123464104316,1566.6177588826229,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06426967979355915,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1993.05,2470.9803215931715,0.13287096774193546,1993.0,5.0,1992.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.13489754133381635,1100.0,1049.9803215931713,35.0,4.000000000000001,8.0,50.518273485490184,952.4620481076813,100.0,18.0,25.0,73.51827348549018,1154.4620481076813,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07474798381854075,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1993.06,1165.1859590187435,0.3020666666666667,1993.0,6.0,1992.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.19327861774732422,885.7053365949197,69.48062242382358,12.585517674883793,1.828852227437017,3.2322679742205653,4.30118138814146,47.532803159140734,65.58551767488379,13.828852227437016,15.232267974220566,17.301181388141462,167.53280315914077,980.3519744714612,3.533333333333333,249.1730856024739,249.1730856024739,249.14888841055532,257.56605129548257,970.0,990.0,0.6049462303222558,0.3002354960065553,989.0948182736712,0.4439237150030433,0.4439237150030433,0.4442033469594617,0.47255750920310347,18.650894558668142,18.650894558668142,18.58585550403123,18.364048238116276,0.9364035185121818,0.9364035185121818,0.9360039094579797,0.9353739765981813,0.9966923424098953,0.9966923424098953,0.9965955536422212,1.03026420518193,0.9793333333333335,0.9793333333333335,0.9792592592592594,0.9800000000000002,41.72412873512748,41.72412873512748,41.54408311974442,42.4628141949536,147.73104793482887,0.12798776877019302,178.80073236020561,81.20279218854897,4,2,106366.3545130768,30,0.8207280440823828
1993.07,457.95169920165114,0.5993225806451613,1993.0,7.0,1992.0,10.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,167.90322580645162,0.3699548237993333,290.0484733951996,0.0,0.0,0.0,0.0,0.0,0.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,355.50008629842534,1.4193548387096775,216.57949763523052,175.1952498891568,,,970.0,990.0,0.1601643458965351,0.028009694679039916,989.8118259594244,0.3440493910469182,0.22272500506408052,,,19.46777656837749,19.55561236082048,,,0.9332258064516133,0.9238461538461539,,,0.866317990540922,0.7007809995566274,,,0.976451612903226,0.9715384615384616,,,37.75538214914828,30.202439068854932,,,50.42092111350681,0.10963402609565134,79.61629838080776,38.594653460713985,2,1,37513.165308449075,31,0.28011622840837125
1993.08,299.98536853818,0.7882580645161287,1993.0,8.0,1992.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3867111786127651,184.98536853818,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.98536853818,1.0,184.98536853818,,,,970.0,990.0,0.120224732993874,0.009098095937762781,989.8706771710683,0.24772865451531748,,,,19.62294851655305,,,,0.9277419354838713,,,,0.7399414741527198,,,,0.9722580645161287,,,,32.15735718668783,,,,32.15735718668783,0.10653577355638846,41.031356276353385,23.337397563075147,1,1,23925.073746895738,31,0.17865198437048788
1993.09,220.34743893015542,0.9227666666666666,1993.0,9.0,1992.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.41449383583084687,129.34743893015545,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.34743893015542,1.0,129.34743893015545,,,,970.0,990.0,0.09898208145346203,0.0029347438930155457,989.8980831746534,0.11951621202002569,,,,19.778566962633473,,,,0.9073333333333328,,,,0.5173897557206218,,,,0.969333333333333,,,,22.085812110917274,,,,22.085812110917274,0.09993970576204017,26.949959060227094,18.509125738381105,1,1,15901.784719860436,30,0.12269895617176262
1993.1,187.11418212524023,0.9758064516129032,1993.0,10.0,1993.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3906942372511934,114.11418212524015,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.11418212524018,1.0,114.11418212524015,,,,970.0,990.0,0.09174347117905915,0.0014114182125240145,989.9068451106084,0.09222372775540587,,,,19.81462138285303,,,,0.8987096774193548,,,,0.4564567285009606,,,,0.9670967741935486,,,,19.290654198011307,,,,19.290654198011307,0.10296498849399235,21.35515246342755,16.878076299570683,1,1,14352.246723320408,31,0.10717030110006279
1993.11,222.86280318119725,0.9166666666666665,1993.0,11.0,1993.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34106964428681164,147.19613651453062,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.1961365145306,1.0,147.19613651453062,,,,970.0,990.0,0.10302055712138035,0.004719613651453062,989.8922598292271,0.1584593511794785,,,,19.733800478047677,,,,0.9126666666666671,,,,0.5887845460581224,,,,0.9699999999999995,,,,25.26316222488855,,,,25.26316222488855,0.11294489477963723,33.39512981708621,19.47628718525027,1,1,18189.476801919758,30,0.14035090124938085
1993.12,312.3782311401906,0.7665806451612902,1993.0,12.0,1993.0,3.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,79.3225806451613,0.25843399798305505,233.05565049502934,0.0,0.0,0.0,0.0,0.0,0.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,272.5072633982551,1.1935483870967742,204.9845172056208,145.03418866194417,,,970.0,990.0,0.13245070767143535,0.01694686670816162,989.8506024256203,0.30838748501653845,0.1490784295998843,,,19.542214940603852,19.67366009434805,,,0.9316129032258068,0.9133333333333334,,,0.819938068822483,0.5801367546477767,,,0.9748387096774194,0.9699999999999999,,,35.74592482016002,24.801966997937914,,,40.54630552943832,0.12907807384699352,53.55495631314934,31.539254210577376,2,1,30166.451313902096,31,0.2252572529413239
1994.01,519.6499171789986,0.5487096774193548,1994.0,1.0,1993.0,4.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16686900865195325,434.4563687919019,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,475.8434655660954,2.096774193548387,207.6398988474642,207.6398988474642,198.15790133539352,,970.0,990.0,0.20591324670799238,0.05933554205551001,989.7347512112366,0.31370069883385054,0.31370069883385054,0.27829408790135785,,19.421050512402648,19.421050512402648,19.328449440228738,,0.9329032258064519,0.9329032258064519,0.93,,0.8305595953898566,0.8305595953898566,0.7926316053415742,,0.9745161290322583,0.9745161290322583,0.9700000000000001,,35.98991716801449,35.98991716801449,33.89255681247953,,75.25975918884959,0.14429779376045462,106.18734717879337,51.65203784038418,3,2,55993.26083650409,31,0.41810977327138654
1994.02,839.0114652669255,0.38521428571428584,1994.0,2.0,1993.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.15031374807779754,713.4400366954969,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,765.582893838354,3.1785714285714284,224.68071968640635,224.68071968640635,224.68071968640635,220.62811476315701,970.0,990.0,0.373028428872085,0.15821044779966792,989.4687611233281,0.3603739355743228,0.3603739355743228,0.3603739355743228,0.34521069027930124,19.108387187753923,19.108387187753923,19.108387187753923,18.88627788597619,0.9371428571428574,0.9371428571428574,0.9371428571428574,0.938,0.8987228787456255,0.8987228787456255,0.8987228787456255,0.8825124590526279,0.9771428571428574,0.9771428571428574,0.9771428571428574,0.978,38.56567509213715,38.56567509213715,38.56567509213715,37.49989884283224,122.39343578406002,0.14583826511330436,157.94636699402878,98.9196001369937,4,3,82248.38884688832,28,0.6799635321336667
1994.03,1508.0438615616317,0.2340645161290322,1994.0,3.0,1993.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.12525431557480002,1066.9417821236839,258.1020794379481,33.46611588781513,5.933539389532864,9.418302961541553,12.693544890390891,196.59057630866758,82.46611588781514,14.933539389532866,18.418302961541553,21.693544890390886,303.59057630866766,1182.7597403625734,4.0,266.73544553092097,266.73544553092097,266.73544553092097,266.73544553092097,970.0,990.0,0.8291314712361622,0.4422992753970536,988.7285692533669,0.5050305405923329,0.5050305405923329,0.5050305405923329,0.5050305405923329,18.223538712774452,18.223538712774452,18.223538712774452,18.223538712774452,0.9334672202961013,0.9334672202961013,0.9334672202961013,0.9334672202961013,1.0669417821236844,1.0669417821236844,1.0669417821236844,1.0669417821236844,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.579712726776116,43.579712726776116,43.579712726776116,43.579712726776116,174.31885090710446,0.1185626956752581,179.0678359512702,153.3947400698358,4,4,129693.22507488567,31,0.9684380605950245
1994.04,1538.8682632699029,0.22803333333333334,1994.0,4.0,1993.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.09825942681295098,1091.4797466704351,299.38851659946744,42.24774276232858,5.690664022404088,11.188283937086377,20.228953824288347,220.03287205336,87.24774276232856,16.69066402240409,21.18828393708638,30.22895382428834,292.03287205336005,1216.606437392254,4.0,272.8699366676088,272.8699366676088,272.8699366676088,272.8699366676088,970.0,990.0,0.8779653507357195,0.4689236706715661,988.653110978593,0.5269351521419409,0.5269351521419409,0.5269351521419409,0.5269351521419409,18.12617582645077,18.12617582645077,18.12617582645077,18.12617582645077,0.9323628158476851,0.9323628158476851,0.9323628158476851,0.9323628158476851,1.0914797466704358,1.0914797466704358,1.0914797466704358,1.0914797466704358,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.32617857212317,44.32617857212317,44.32617857212317,44.32617857212317,177.30471428849268,0.11759397074582553,179.17668337648388,168.16056206566444,4,4,127659.39428771469,30,0.9850261904916257
1994.05,740.7863319742538,0.4388709677419355,1994.0,5.0,1993.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.2180366503491925,593.7863319742539,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,652.7863319742539,2.7419354838709675,211.9285572693116,211.9285572693116,228.3887370588589,230.51227822325762,970.0,990.0,0.32004358111344217,0.1284793882879243,989.5514770305988,0.32555447142630295,0.32555447142630295,0.37239293373666355,0.37700818102565836,19.225922559172343,19.225922559172343,18.98457149867079,18.782458504798736,0.9338709677419357,0.9338709677419357,0.9374999999999997,0.9385714285714284,0.8477142290772465,0.8477142290772465,0.9135549482354356,0.9220491128930304,0.9754838709677418,0.9754838709677418,0.9775000000000003,0.9785714285714286,36.400431325776395,36.400431325776395,38.972004846411906,39.00713892730169,101.72350942683353,0.1342698166056942,165.10194359983402,51.54294797197492,4,2,75682.29101356416,31,0.565130607926853
1994.06,359.68055501603715,0.7039000000000001,1994.0,6.0,1993.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.33477430041767847,240.68055501603723,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,295.6805550160372,1.2333333333333334,205.7927530086235,149.51915146034466,,,970.0,990.0,0.1401522138429643,0.01826964251852584,989.8415781436383,0.31013802569302346,0.15851132585046307,,,19.531440117945497,19.65214799783528,,,0.9309999999999998,0.9157142857142857,,,0.823171012034494,0.5980766058413788,,,0.9739999999999998,0.9699999999999999,,,35.81136126813758,25.60787403653006,,,41.78653187666125,0.11555324393942944,54.875695679875385,32.443336549894326,2,1,30086.302951196092,30,0.23214739931478467
1994.07,277.9622921771963,0.8224193548387092,1994.0,7.0,1993.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.38929022061871804,169.96229217719636,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,220.96229217719625,1.0,169.96229217719636,,,,970.0,990.0,0.11520869744098619,0.006996229217719628,989.8777950733415,0.2055505008800815,,,,19.672244572461217,,,,0.9245161290322588,,,,0.6798491687087851,,,,0.9699999999999995,,,,29.42088613494716,,,,29.42088613494716,0.1057007513620439,33.712412189765274,26.13714684655399,1,1,21889.1392844007,31,0.1634493674163732
1994.08,227.15434968887038,0.9125483870967741,1994.0,8.0,1993.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.4113865324795591,134.15434968887044,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,180.15434968887044,1.0,134.15434968887044,,,,970.0,990.0,0.10130261921211492,0.0034154349688870433,989.895281945819,0.1289828096039779,,,,19.766299136215032,,,,0.909354838709677,,,,0.5366173987554819,,,,0.9690322580645159,,,,22.941676726514075,,,,22.941676726514075,0.10061053641225962,27.78931968117516,18.48019558013421,1,1,17068.60748452647,31,0.12745375959174485
1994.09,180.51837992140761,0.9779666666666668,1994.0,9.0,1993.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.40180165956797315,108.51837992140757,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,148.51837992140756,1.0,108.51837992140757,,,,970.0,990.0,0.09051762951866164,0.0011906579893449592,989.9082917124921,0.08464904979219241,,,,19.823642662699815,,,,0.8933333333333334,,,,0.4340735196856302,,,,0.9636666666666671,,,,18.215481572364943,,,,18.215481572364943,0.10025806949571607,22.435433331466662,13.555259636073108,1,1,13115.146732102765,30,0.10119711984647195
1994.1,154.5633255672672,0.993516129032258,1994.0,10.0,1994.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.33676256454494174,102.56332556726726,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,132.56332556726724,1.0,102.56332556726726,,,,970.0,990.0,0.08507840644338655,0.00036607460745171944,989.914555518949,0.07421038636900333,,,,19.84034513258015,,,,0.8883870967741937,,,,0.4102533022690688,,,,0.9600000000000006,,,,17.028702214201125,,,,17.028702214201125,0.11010194689324225,18.483142615844052,14.177224866605846,1,1,12669.354447365642,31,0.09460390119000629
1994.11,169.2921515050374,0.9864,1994.0,11.0,1994.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.2973846653456745,119.29215150503744,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,148.2921515050374,1.0,119.29215150503744,,,,970.0,990.0,0.09044050619489909,0.00192921515050374,989.9076302786548,0.10191693614659827,,,,19.80571334250801,,,,0.8996666666666667,,,,0.47716860602014954,,,,0.965333333333333,,,,20.158393528518513,,,,20.158393528518513,0.11861115806515515,24.380882595464104,17.5008755125914,1,1,14514.04334053333,30,0.11199107515843619
1994.12,233.40707143719897,0.9015161290322576,1994.0,12.0,1994.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.25826612070241817,174.40707143719902,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.40707143719902,1.0,174.40707143719902,,,,970.0,990.0,0.11057344736975774,0.0077473763402418,989.8816791762899,0.22321159951266245,,,,19.65846757677735,,,,0.9219354838709677,,,,0.6976282857487961,,,,0.9703225806451609,,,,30.12235590833604,,,,30.12235590833604,0.12799705546749957,39.02093192468676,21.910423289079503,1,1,22411.032795802006,31,0.16734642171297795
1995.01,329.5859185490686,0.7428709677419354,1995.0,1.0,1994.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.22261547727396802,256.58591854906854,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,294.5859185490686,1.1935483870967742,228.0070426081764,147.65752569460952,,,970.0,990.0,0.13978868143696005,0.02131718370981373,989.8388941348535,0.3800968208209776,0.15464138202003133,,,19.45879731403227,19.663644852628277,,,0.9348387096774196,0.915,,,0.912028170432706,0.5906301027784382,,,0.9777419354838709,0.9699999999999999,,,39.84368130766137,25.285039576884667,,,44.7375599354455,0.13561462421444856,53.39569810310077,36.056955794953346,2,1,33284.74459197146,31,0.24854199964136395
1995.02,458.34728301558044,0.5917857142857145,1995.0,2.0,1994.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.18719090670372532,373.34728301558033,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.34728301558033,2.0,186.67364150779017,186.67364150779017,,,970.0,990.0,0.17956182830775733,0.044669456603116074,989.775768715089,0.25016462050335303,0.25016462050335303,,,19.52560409458577,19.52560409458577,,,0.9275000000000001,0.9275000000000001,,,0.7466945660311606,0.7466945660311606,,,0.9714285714285713,0.9714285714285713,,,32.23573548028664,32.23573548028664,,,64.47147096057328,0.14028944888028036,79.54834803730974,52.46490811871027,2,2,43324.82848550524,28,0.3581748386698515
1995.03,729.7113757382277,0.43138709677419346,1995.0,3.0,1994.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.15255685325364005,622.7113757382277,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,672.7113757382277,2.7096774193548385,231.63902754570307,231.63902754570307,224.1826700252276,226.78621989934354,970.0,990.0,0.31610644769337026,0.1251335658726938,989.558759986434,0.3832230694225738,0.3832230694225738,0.35940024370731904,0.36480538800766743,19.175536917011353,19.175536917011353,19.093879267944274,18.828987384380568,0.9383870967741939,0.9383870967741939,0.9372222222222218,0.94,0.9265561101828123,0.9265561101828123,0.8967306801009105,0.9071448795973742,0.9780645161290324,0.9780645161290324,0.976666666666667,0.9774999999999999,39.99706947649118,39.99706947649118,38.43190823349745,38.48656883165388,107.27544938942009,0.1462637001874721,161.15722906309372,77.32765208481327,4,2,79812.93434572854,31,0.5959747188301115
1995.04,1173.871403893434,0.28063333333333335,1995.0,4.0,1994.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.10664513802278598,1048.7532852274096,0.11811866602474766,0.03779797312791925,0.009449493281979813,0.00755959462558385,0.004724746640989906,0.05858685834827484,40.03779797312792,10.00944949328198,8.007559594625583,5.00472474664099,62.05858685834828,1106.8080922884449,4.0,262.1883213068524,262.1883213068524,262.1883213068524,262.1883213068524,970.0,990.0,0.7070386432433459,0.41556764069688507,988.8773937160599,0.48721674905524537,0.48721674905524537,0.48721674905524537,0.48721674905524537,18.390176967004503,18.390176967004503,18.390176967004503,18.390176967004503,0.9388596917966955,0.9388596917966955,0.9388596917966955,0.9388596917966955,1.0487532852274093,1.0487532852274093,1.0487532852274093,1.0487532852274093,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.50248260656188,43.50248260656188,43.50248260656188,43.50248260656188,174.0099304262475,0.1482670724776436,179.8097786754447,162.64246218514552,4,4,125287.14990689816,30,0.9667218357013747
1995.05,756.6426275948198,0.4349032258064517,1995.0,5.0,1994.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.21473182007615108,609.6426275948199,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,668.6426275948198,2.774193548387097,216.76525442534944,214.83372040402477,231.39305201050598,224.15885999196243,970.0,990.0,0.3293875181127728,0.1325363089285512,989.5380761729585,0.3419641648572612,0.33556916464546604,0.3823973549326053,0.35605720322288853,19.19611200810141,19.193033700654677,18.989649987845937,18.847526272720735,0.9335483870967743,0.9333333333333335,0.9377777777777775,0.9385714285714284,0.8670610177013978,0.8593348816160992,0.9255722080420239,0.8966354399678496,0.975806451612903,0.9756666666666665,0.9777777777777779,0.9785714285714286,37.187241531927754,36.830658726886945,39.52503656284921,38.06754560541457,104.37573311824379,0.13464335597162796,158.12052529224093,47.884725683151764,4,1,77655.54543997337,31,0.5798651839902432
1995.06,326.4546753524376,0.7485666666666667,1995.0,6.0,1994.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.3695889405397032,207.45467535243762,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.4546753524376,1.0666666666666667,197.92865588826479,142.8902919625927,,,970.0,990.0,0.12907503874880022,0.012745146221106656,989.8581798150302,0.2864603131679148,0.1444510768344816,,,19.571719501862184,19.67326272315805,,,0.9303333333333336,0.91,,,0.791714623553059,0.5715611678503707,,,0.9736666666666663,0.97,,,34.46892701750648,24.342231087949997,,,36.09174242336981,0.10965632116579213,49.13345108348848,26.72101412105814,2,1,25986.054544826267,30,0.2005096801298323
1995.07,244.27849265287702,0.8839032258064516,1995.0,7.0,1994.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.44379519523426425,136.27849265287708,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,187.27849265287708,1.0,136.27849265287708,,,,970.0,990.0,0.1037313043134808,0.0036278492652877057,989.8926408464214,0.13293682077379887,,,,19.759704025647427,,,,0.9106451612903224,,,,0.5451139706115081,,,,0.9699999999999995,,,,23.3467460903315,,,,23.3467460903315,0.095258393469129,27.963819190280446,19.590764452240776,1,1,17369.97909120664,31,0.12970414494628613
1995.08,198.4079386019062,0.9569354838709677,1995.0,8.0,1994.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.47067917932670633,105.40793860190621,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,151.4079386019062,1.0,105.40793860190621,,,,970.0,990.0,0.09150270634155892,0.0008497948989565483,989.9076474987596,0.07939377098282158,,,,19.82825372777665,,,,0.8900000000000002,,,,0.4216317544076247,,,,0.963870967741936,,,,17.6266276770342,,,,17.6266276770342,0.08841742885056567,21.764745091254262,13.115481768356702,1,1,13114.21099171344,31,0.09792570931685664
1995.09,151.90469349108474,0.9931666666666665,1995.0,9.0,1994.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.47721214379622917,79.90469349108476,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,119.90469349108473,1.0,79.90469349108476,,,,970.0,990.0,0.08076296369014252,8.323249473774297e-06,989.9192287130606,0.04562444275870812,,,,19.87360427030167,,,,0.8539999999999996,,,,0.3196187739643389,,,,0.9600000000000006,,,,12.826337701958352,,,,12.826337701958352,0.08373384898286955,17.042153812164464,9.17278642610341,1,1,9234.963145410016,30,0.07125743167754642
1995.1,121.31889546821509,0.998483870967742,1995.0,10.0,1995.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.42919617547786243,69.31889546821506,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,99.3188954682151,1.0,69.31889546821506,,,,970.0,990.0,0.07374507800052785,0.0,989.9262549219998,0.03333864714679802,,,,19.892916274852663,,,,0.8364516129032259,,,,0.2772755818728602,,,,0.9600000000000006,,,,10.876070383149333,,,,10.876070383149333,0.08949490039703883,12.544391889456488,9.483548400887809,1,1,8091.796365063102,31,0.0604226132397185
1995.11,153.3930316230326,0.9891666666666663,1995.0,11.0,1995.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.3334467649321684,103.39303162303261,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.3930316230326,1.0,103.39303162303261,,,,970.0,990.0,0.08502035168967019,0.0011148285586083534,989.9138648197519,0.07938810710901543,,,,19.834476712642704,,,,0.8836666666666668,,,,0.4135721264921303,,,,0.9626666666666668,,,,17.202237603723567,,,,17.202237603723567,0.11050597928016494,26.504663114027544,12.165618837617323,1,1,12385.611074680974,30,0.0955679866873532
1995.12,233.99779532433251,0.9012258064516129,1995.0,12.0,1995.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.25361172688698486,174.99779532433246,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.99779532433251,1.0,174.99779532433246,,,,970.0,990.0,0.11079154897954925,0.007554951477110779,989.8816534995431,0.21890522128213422,,,,19.6627482782612,,,,0.9258064516129031,,,,0.6999911812973302,,,,0.9699999999999995,,,,30.324197380756317,,,,30.324197380756317,0.1293031472836182,35.83665395119391,22.86482043034276,1,1,22561.202851282695,31,0.16846776322642396
1996.01,369.4911136251984,0.6944516129032257,1996.0,1.0,1995.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.2023301300143364,296.4911136251984,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,334.4911136251984,1.6774193548387097,184.36451465745085,165.5202175238179,,,970.0,990.0,0.15304132924822092,0.029298222725039694,989.8176604480267,0.24720496365423436,0.194569993759586,,,19.5704554843725,19.604706645598824,,,0.9270967741935487,0.9228571428571429,,,0.7374580586298036,0.6620808700952716,,,0.9719354838709674,0.9699999999999999,,,31.93574383027162,28.501517888908047,,,51.24322369049965,0.13796178017761992,61.4139243611959,34.80465858899165,2,1,38124.95842573173,31,0.28468457605833136
1996.02,452.2294445516711,0.5961379310344829,1996.0,2.0,1995.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.1886127336508384,367.229444551671,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,408.229444551671,2.0,183.6147222758355,183.6147222758355,,,970.0,990.0,0.17753007383634845,0.04344588891033424,989.7790240372533,0.23992123710014174,0.23992123710014174,,,19.53910280015317,19.53910280015317,,,0.926551724137931,0.926551724137931,,,0.7344588891033422,0.7344588891033422,,,0.9699999999999996,0.9699999999999996,,,31.636136538825664,31.636136538825664,,,63.27227307765133,0.1397820360305411,71.39308886011395,55.38597176149688,2,2,44037.5020620453,29,0.35151262820917384
1996.03,586.6558291356976,0.4939032258064516,1996.0,3.0,1995.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.18345997833295244,479.6558291356977,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,529.6558291356977,2.096774193548387,230.82647190929768,230.82647190929768,186.02981494339113,,970.0,990.0,0.22577684679109647,0.06821176076281558,989.7060113924462,0.3810145345597928,0.3810145345597928,0.24502934983815736,,19.32499685788631,19.32499685788631,19.392552585371703,,0.9380645161290324,0.9380645161290324,0.93,,0.9233058876371909,0.9233058876371909,0.7441192597735645,,0.9780645161290323,0.9780645161290323,0.9700000000000001,,40.15543653676203,40.15543653676203,31.925612477717674,,83.40044847459352,0.14201704877208113,96.81233610131258,68.48480427547156,3,2,62049.93366509757,31,0.46333582485885283
1996.04,758.7066382869799,0.4131333333333333,1996.0,4.0,1995.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.16531926939900385,633.7066382869799,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,691.7066382869799,3.0,211.23554609566,211.23554609566,211.23554609566,,970.0,990.0,0.3176560221953507,0.11948108142977305,989.562862896375,0.31738910296105444,0.31738910296105444,0.31738910296105444,,19.24547379341383,19.24547379341383,19.24547379341383,,0.9353333333333338,0.9353333333333338,0.9353333333333338,,0.84494218438264,0.84494218438264,0.84494218438264,,0.9753333333333336,0.9753333333333336,0.9753333333333336,,36.3934711253527,36.3934711253527,36.3934711253527,,109.18041337605808,0.14376603907631694,120.67777140454614,96.19336438603138,3,3,78609.89763076181,30,0.6065578520892115
1996.05,685.3875289616403,0.4524193548387098,1996.0,5.0,1995.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.2233184011030025,538.3875289616406,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,597.3875289616406,2.5483870967741935,210.58961370436734,210.58961370436734,213.73278518471068,,970.0,990.0,0.2690176522748818,0.09119468815294655,989.6397876595723,0.3195233898765229,0.3195233898765229,0.32428566341347664,,19.320264269695652,19.320264269695652,19.2311024689808,,0.934193548387097,0.934193548387097,0.9364705882352938,,0.8423584548174692,0.8423584548174692,0.8549311407388426,,0.9754838709677419,0.9754838709677419,0.9764705882352944,,36.38890915251004,36.38890915251004,36.882809472584576,,93.00387511256649,0.13414912357217224,117.13602401782154,51.8160424189314,3,2,69194.88308374945,31,0.5166881950698137
1996.06,345.06845511709395,0.7232000000000001,1996.0,6.0,1995.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.35027596521119975,226.06845511709403,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.06845511709406,1.1666666666666667,201.20185272391385,149.19961435908124,,,970.0,990.0,0.13528484737474702,0.015865699625519626,989.8488494529997,0.2963793459935037,0.15788891878808436,,,19.552470107006236,19.653110458403212,,,0.9306666666666666,0.916,,,0.8048074108956552,0.5967984574363249,,,0.9736666666666663,0.97,,,35.0185626563593,25.562769022735267,,,39.27902416014852,0.11291853096584568,54.875695679875385,27.98661176843773,2,1,28280.89739530693,30,0.21821680088971396
1996.07,254.31811598103272,0.8655806451612902,1996.0,7.0,1995.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.4262826542631999,146.31811598103275,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.31811598103278,1.0,146.31811598103275,,,,970.0,990.0,0.10715390317535207,0.004631811598103275,989.8882142852264,0.153190448599523,,,,19.735023836627004,,,,0.9135483870967742,,,,0.5852724639241309,,,,0.9699999999999995,,,,25.110065014871452,,,,25.110065014871452,0.09843839389546714,29.66279046842585,20.54706510689407,1,1,18681.888371064357,31,0.13950036119373027
1996.08,203.60265639276307,0.9508387096774195,1996.0,8.0,1995.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.4587995495514615,110.60265639276304,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,156.60265639276298,1.0,110.60265639276304,,,,970.0,990.0,0.09327363286116919,0.0012027238715513384,989.9055236432674,0.08756614479025071,,,,19.81795749847702,,,,0.8948387096774193,,,,0.4424106255710518,,,,0.963870967741936,,,,18.58526386672934,,,,18.58526386672934,0.0908396671222831,23.144936304235294,14.444187630832964,1,1,13827.43631684663,31,0.10325146592627411
1996.09,156.8019108434091,0.9918666666666667,1996.0,9.0,1995.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.4622463348659828,84.80191084340906,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,124.80191084340906,1.0,84.80191084340906,,,,970.0,990.0,0.08243246960570766,7.786831404064079e-05,989.9174896620805,0.0514500497110761,,,,19.866039612369182,,,,0.8629999999999997,,,,0.3392076433736363,,,,0.9600000000000006,,,,13.737440140618128,,,,13.737440140618128,0.08696087330483517,17.750175645045587,9.617570524406048,1,1,9890.956901245052,30,0.07631911189232293
1996.1,116.9662851936091,0.9989032258064515,1996.0,10.0,1996.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.44722005097996664,64.96628519360917,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.96628519360912,1.0,64.96628519360917,,,,970.0,990.0,0.07226123358873039,0.0,989.9277387664115,0.02958433257895946,,,,19.8981544338323,,,,0.8196774193548385,,,,0.25986514077443656,,,,0.9600000000000006,,,,10.026791866400831,,,,10.026791866400831,0.08508677264277507,13.24316939295951,7.64998754522306,1,1,7459.933148602224,31,0.055704399257782436
1996.11,155.7692946627574,0.9892666666666667,1996.0,11.0,1996.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.33554458144981425,105.76929466275742,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,134.76929466275743,1.0,105.76929466275742,,,,970.0,990.0,0.08583044136230364,0.0016036352373287794,989.9125659234004,0.08496086356679178,,,,19.827605059833594,,,,0.8750000000000001,,,,0.42307717865102984,,,,0.965333333333333,,,,17.66031121632562,,,,17.66031121632562,0.10992153012381617,24.15600004627106,7.616489540599607,1,1,12715.424075754447,30,0.09811284009069789
1996.12,229.65858754205956,0.9069999999999999,1996.0,12.0,1996.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.2620089121539205,170.65858754205956,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,203.65858754205956,1.0,170.65858754205956,,,,970.0,990.0,0.10928183751194319,0.007492475155063088,989.883225687333,0.21368389592276668,,,,19.669541791410246,,,,0.9225806451612905,,,,0.6826343501682384,,,,0.9716129032258063,,,,29.570083893967542,,,,29.570083893967542,0.12770014290681983,41.27302481913527,22.639253676754894,1,1,22000.14241711186,31,0.1642782438553753
1997.01,410.23369349073243,0.6445483870967741,1997.0,1.0,1996.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.18182244620695817,337.2336934907323,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,375.2336934907323,1.8387096774193548,188.80419534673655,176.97363240245653,,,970.0,990.0,0.16657207532902546,0.03744673869814647,989.7959811859727,0.2612813342459129,0.22590998798082082,,,19.53469985172692,19.561177851189402,,,0.9277419354838711,0.9253846153846155,,,0.7552167813869463,0.7078945296098262,,,0.9722580645161287,0.9707692307692306,,,32.68317054118857,30.531915372093273,,,58.29058343391195,0.14141689207715039,77.7432247049994,40.379561166594065,2,1,43368.194074830506,31,0.32383657463284427
1997.02,692.9147842507191,0.441892857142857,1997.0,2.0,1996.0,5.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.1415968044363742,595.0576413935762,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,639.9147842507191,2.7857142857142856,215.61151822277273,215.61151822277273,208.51676993385684,,970.0,990.0,0.2878241021628342,0.10685887464500043,989.6053170231919,0.3308249315651187,0.3308249315651187,0.30799449588509503,,19.274492091627057,19.274492091627057,19.26857243871454,,0.934642857142857,0.934642857142857,0.9331818181818179,,0.8624460728910917,0.8624460728910917,0.8340670797354277,,0.9742857142857141,0.9742857142857141,0.9727272727272727,,37.14151054322349,37.14151054322349,35.78225130408004,,102.39764711108128,0.14779664560360767,111.37725072149047,77.67284768805834,3,2,68811.21885864662,28,0.5688758172837849
1997.03,890.5530802886126,0.3678709677419355,1997.0,3.0,1996.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.1223517332413945,783.5530802886126,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,833.5530802886126,3.3870967741935485,231.64465677747526,231.64465677747526,231.64465677747526,228.93270072014934,970.0,990.0,0.42741097944207,0.1989882217542912,989.3736007988035,0.38217214244759,0.38217214244759,0.38217214244759,0.37175715495504774,18.991428656356064,18.991428656356064,18.991428656356064,18.80729929970247,0.9387096774193551,0.9387096774193551,0.9387096774193551,0.9391666666666664,0.9265786271099011,0.9265786271099011,0.9265786271099011,0.9157308028805975,0.9780645161290324,0.9780645161290324,0.9780645161290324,0.9783333333333335,39.61608466849324,39.61608466849324,39.61608466849324,38.80615260969741,133.86999049955617,0.15009844886203932,165.07127907979623,105.46772307619247,4,3,99599.27293166977,31,0.7437221694419786
1997.04,1251.2416989170774,0.2681666666666666,1997.0,4.0,1996.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.10040357854329587,1072.613435685581,53.62826323149647,17.16104423407887,3.714307179182821,3.4322088468157737,2.1451305292598586,27.175572442159144,57.161044234078865,13.71430717918282,11.432208846815774,7.145130529259858,89.17557244215914,1154.9209959456587,4.0,268.15335892139524,268.15335892139524,268.15335892139524,268.15335892139524,970.0,990.0,0.7760701462621138,0.4454720329341804,988.7784578208035,0.5094397748608492,0.5094397748608492,0.5094397748608492,0.5094397748608492,18.269018045942843,18.269018045942843,18.269018045942843,18.269018045942843,0.9347993931176386,0.9347993931176386,0.9347993931176386,0.9347993931176386,1.0726134356855817,1.0726134356855817,1.0726134356855817,1.0726134356855817,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.00539629616377,44.00539629616377,44.00539629616377,44.00539629616377,176.02158518465507,0.14115913216979178,179.8097786754447,163.4769848183889,4,4,126735.54133295173,30,0.9778976954703066
