MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1997.05,1311.2247164051123,0.2577419354838709,1997.0,5.0,1996.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.14721660835354286,1065.6860265876971,53.538689817415545,13.105825111554847,2.7884734279903935,2.7884734279903935,2.7884734279903935,32.067444421889526,60.10582511155485,12.788473427990391,12.788473427990391,12.788473427990391,147.06744442188952,1151.3687985552326,4.0,266.4215066469243,266.4215066469243,266.4215066469243,266.4215066469243,970.0,990.0,0.77180153794389,0.4385450948312448,988.7896533672248,0.5033804336614052,0.5033804336614052,0.5033804336614052,0.5033804336614052,18.286272933563442,18.286272933563442,18.286272933563442,18.286272933563442,0.9346899189582705,0.9346899189582705,0.9346899189582705,0.9346899189582705,1.0656860265876975,1.0656860265876975,1.0656860265876975,1.0656860265876975,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.747686578986205,43.747686578986205,43.747686578986205,43.747686578986205,174.99074631594482,0.13383889566869184,179.9730443165002,158.46809458813516,4,4,130193.11525906289,31,0.9721708128663598
1997.06,733.5325364227431,0.4429,1997.0,6.0,1996.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.241362065226528,572.5325364227431,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,636.5325364227431,2.6666666666666665,209.92341426897084,209.92341426897084,230.2807115837473,226.10687906192962,970.0,990.0,0.30993465449153074,0.11919527799005,989.5708700675184,0.3219792432156402,0.3219792432156402,0.37811264830520575,0.36235195172345896,19.248890824302784,19.248890824302784,18.979005482755706,18.82327604031036,0.9326666666666668,0.9326666666666668,0.9385714285714283,0.9399999999999998,0.8396936570758836,0.8396936570758836,0.9211228463349891,0.9044275162477184,0.9756666666666665,0.9756666666666665,0.9785714285714289,0.9800000000000001,36.07107722278542,36.07107722278542,39.373317989789875,38.45552647748995,98.20747480297078,0.13030442593703348,161.34130323859242,47.29732040465282,4,2,70709.38185813895,30,0.5455970822387265
1997.07,347.31559989513835,0.7197741935483869,1997.0,7.0,1996.0,10.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3372663195204676,230.6059224757835,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,284.18656763707384,1.096774193548387,216.60402760660568,144.68624698150438,,,970.0,990.0,0.13633129220521142,0.01640242896955111,989.8472662788256,0.34034942020525016,0.14815131246146387,,,19.506916858619988,19.666322806987,,,0.934516129032258,0.9133333333333334,,,0.8664161104264226,0.5787449879260175,,,0.975806451612903,0.9700000000000001,,,37.84016744902973,24.73174562444838,,,40.23356218687956,0.11565234485253834,50.99977153508888,30.86058913795846,2,1,29933.770267038406,31,0.22351978992710878
1997.08,242.53431111774591,0.8861290322580646,1997.0,8.0,1996.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.38655039235866206,149.53431111774591,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,195.53431111774591,1.0,149.53431111774591,,,,970.0,990.0,0.10654575067540947,0.004953431111774595,989.888500818213,0.16159661945391185,,,,19.72690419875889,,,,0.9151612903225805,,,,0.5981372444709836,,,,0.9699999999999995,,,,25.71245067120584,,,,25.71245067120584,0.10542009392326554,32.834970506146945,19.128125390679376,1,1,19130.06329937714,31,0.14284694817336574
1997.09,193.11045212213236,0.9664000000000001,1997.0,9.0,1996.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.37353528215820375,121.11045212213236,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.11045212213241,1.0,121.11045212213236,,,,970.0,990.0,0.09481038140527237,0.002111045212213238,989.9030785733822,0.10408035955294788,,,,19.798998213829567,,,,0.9036666666666663,,,,0.4844418084885294,,,,0.9689999999999998,,,,20.60737273403053,,,,20.60737273403053,0.106565458243975,23.26254772098561,17.90179114828028,1,1,14837.30836850198,30,0.11448540407794737
1997.1,165.93396401673257,0.988516129032258,1997.0,10.0,1997.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.31406476754151386,113.93396401673247,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.93396401673252,1.0,113.93396401673247,,,,970.0,990.0,0.08895476046024971,0.0013933964016732507,989.9096518431384,0.09203324284717507,,,,19.817618600290913,,,,0.8964516129032261,,,,0.45573585606693,,,,0.9641935483870973,,,,19.159757889041586,,,,19.159757889041586,0.11529219676884722,22.945407328891303,17.23820404465611,1,1,14254.859869446951,31,0.10644309938356444
1997.11,180.04838672285115,0.9779000000000003,1997.0,11.0,1997.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.27943531615739364,130.04838672285118,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,159.04838672285118,1.0,130.04838672285118,,,,970.0,990.0,0.09410740456460837,0.0030048386722851183,989.9028877567634,0.12097692236745972,,,,19.781910834395664,,,,0.9073333333333338,,,,0.5201935468914045,,,,0.9689999999999996,,,,22.206548509323888,,,,22.206548509323888,0.12296902762940036,26.86428073142279,18.546596755685368,1,1,15988.7149267132,30,0.12336971394068828
1997.12,297.59478417285186,0.8017741935483867,1997.0,12.0,1997.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.2100210729706171,238.59478417285192,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.5947841728519,1.3548387096774193,180.4691783563613,163.808525482837,,,970.0,990.0,0.13203158156794026,0.019010316833328805,989.8489581015989,0.23689211394561888,0.19139924310513914,,,19.61206598765312,19.611359506897653,,,0.9267741935483872,0.9236363636363635,,,0.7218767134254455,0.6552341019313481,,,0.9716129032258062,0.97,,,31.301851416214728,28.248171863746435,,,41.325396271092494,0.13685553899954736,60.757878101672624,25.0632097185725,2,1,30746.094825692824,31,0.2295855348394028
1998.01,564.3808304629616,0.5170645161290325,1998.0,1.0,1997.0,4.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.18157962589732793,463.09050788231644,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,508.92921755973583,2.225806451612903,210.32219997262652,210.32219997262652,187.9756208641386,,970.0,990.0,0.22153374633083361,0.06714365593669118,989.7113225977326,0.32187366954136204,0.32187366954136204,0.2502360225811822,,19.38944892819111,19.38944892819111,19.382372276841725,,0.9329032258064517,0.9329032258064517,0.9299999999999999,,0.8412887998905058,0.8412887998905058,0.7519024834565544,,0.9738709677419354,0.9738709677419354,0.9699999999999999,,36.36256503844308,36.36256503844308,32.24218138217339,,80.00562264705434,0.1414301787196778,98.40396635630538,54.76561770953723,3,2,59524.18324940842,31,0.4444756813725241
1998.02,1151.9274600722915,0.3211428571428572,1998.0,2.0,1997.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.13558375194141595,843.1936345858898,171.7338254864016,17.304868266977042,3.2566782052932126,5.105791590896383,5.014126291573768,141.05236113166117,60.304868266977046,10.256678205293213,10.105791590896384,9.014126291573769,219.05236113166114,923.8609726490565,3.4285714285714284,243.33221640220515,243.33221640220515,243.33221640220515,264.12629921830717,970.0,990.0,0.5498845615220262,0.2655662408145109,989.1845491976635,0.42503343087333134,0.42503343087333134,0.42503343087333134,0.49610705498012386,18.759515766790134,18.759515766790134,18.759515766790134,18.25415619106244,0.9350249269280277,0.9350249269280277,0.9350249269280277,0.9333914961653983,0.9733288656088211,0.9733288656088211,0.9733288656088211,1.0565051968732286,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.9800000000000003,40.8464916035986,40.8464916035986,40.8464916035986,43.20259462365422,141.05487250664763,0.13047095372021975,178.8257322321535,98.88894935910201,4,3,94788.87432446715,28,0.7836381805924864
1998.03,2611.5507755022713,0.11822580645161294,1998.0,3.0,1997.0,6.0,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08664257420828367,1100.0,1292.4217432442076,44.54838709677419,7.709677419354839,14.064516129032258,61.03605209406191,1165.063110504984,100.0,18.0,25.0,72.61669725535224,1295.9340782469196,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06934945879936598,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1998.04,3312.98130919002,0.06733333333333334,1998.0,4.0,1997.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08923404520792469,1100.0,1917.9813091900203,29.999999999999993,4.0,6.999999999999998,55.0,1821.9813091900203,100.0,18.0,25.0,80.0,1989.98130919002,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0538033164148823,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1998.05,2518.3596448310395,0.1271290322580645,1998.0,5.0,1997.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.13017354328054015,1100.0,1097.3596448310395,35.0,4.0,8.0,53.972329585529955,996.3873152455093,100.0,18.0,25.0,76.97232958552996,1198.3873152455096,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07213037250736566,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1998.06,1190.820098090698,0.29946666666666666,1998.0,6.0,1997.0,9.0,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.20145313840174092,887.3792990571708,77.77413236686061,9.883025107733468,1.6468301173394153,2.7120124907200567,4.84175906385187,58.6905055872158,65.88302510773346,13.646830117339414,15.378679157386724,18.841759063851875,189.6905055872158,982.2878334396303,3.533333333333333,249.58359501637156,249.58359501637156,248.46047200068148,259.89108035339086,970.0,990.0,0.6106756018023489,0.30511930758879335,989.0842050906089,0.44653239486482493,0.44653239486482493,0.4430753956745805,0.480898199750035,18.637672695744016,18.637672695744016,18.57718768659298,18.33224823600703,0.9354488777285684,0.9354488777285684,0.934943197476187,0.934919280624055,0.9983343800654859,0.9983343800654859,0.9938418880027254,1.0395643214135628,0.9786666666666668,0.9786666666666668,0.9785185185185186,0.9800000000000002,41.689190229815416,41.689190229815416,41.319851961789794,42.75549323865261,147.6447262763883,0.1259966792380449,178.94288877239202,86.51273623959385,4,2,106304.20291899952,30,0.8202484793132679
1998.07,512.671002162923,0.5475483870967741,1998.0,7.0,1997.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3695170016258864,326.67100216292295,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.67100216292295,1.7096774193548387,199.7592089547491,178.83025406606316,,,970.0,990.0,0.17423284409950643,0.035334200432584596,989.7904329554677,0.2950729260077925,0.23320404820755458,,,19.495360029460116,19.540381959299367,,,0.9296774193548392,0.9254545454545456,,,0.7990368358189968,0.7153210162642526,,,0.9738709677419355,0.9713636363636362,,,34.64822219830877,30.84179393048131,,,56.535946923166485,0.10914067477185735,84.84751776739702,41.07872400389772,2,1,42062.74451083588,31,0.3140885940175917
1998.08,353.1197557372688,0.7117741935483873,1998.0,8.0,1997.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4429343410745551,198.1197557372688,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.11975573726875,1.0,198.1197557372688,,,,970.0,990.0,0.12797523357965673,0.011147152326753873,989.8608776140934,0.2859113141679283,,,,19.574966299925677,,,,0.9303225806451614,,,,0.7924790229490751,,,,0.9732258064516126,,,,34.48449397791498,,,,34.48449397791498,0.09690129877246953,45.3553356885328,24.5412897301588,1,1,25656.46351956873,31,0.19158052209952756
1998.09,248.6024842607271,0.8747666666666665,1998.0,9.0,1997.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4792262230661241,130.60248426072707,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.60248426072707,1.0,130.60248426072707,,,,970.0,990.0,0.10145539236161148,0.003150923894177403,989.8953936837441,0.12470293716532256,,,,19.77069074657886,,,,0.9053333333333332,,,,0.5224099370429083,,,,0.968,,,,22.2655025064817,,,,22.2655025064817,0.08865238858834992,30.18187804983849,14.882390719031505,1,1,16031.161804666823,30,0.12369723614712054
1998.1,194.98417052860896,0.9630322580645161,1998.0,10.0,1998.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37530287218927455,121.98417052860903,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.98417052860896,1.0,121.98417052860903,,,,970.0,990.0,0.0944264217711167,0.0022076953279635187,989.903365882901,0.10572163427260288,,,,19.79764424862832,,,,0.9054838709677417,,,,0.487936682114436,,,,0.9687096774193547,,,,20.79731644464303,,,,20.79731644464303,0.10645661528315446,23.361011326335618,16.210195904567303,1,1,15473.203434814406,31,0.11554064691468344
1998.11,195.43576720273575,0.9589999999999999,1998.0,11.0,1998.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3453816409577833,128.43576720273575,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.43576720273578,1.0,128.43576720273575,,,,970.0,990.0,0.09560310245547808,0.0028435767202735747,989.9015533208246,0.11853438818453424,,,,19.783018932639706,,,,0.905666666666667,,,,0.5137430688109429,,,,0.9676666666666663,,,,21.88041878900246,,,,21.88041878900246,0.11140527688300228,27.64632150627772,17.383508344497713,1,1,15753.901528081775,30,0.1215578821611248
1998.12,342.7736373433006,0.7286774193548388,1998.0,12.0,1998.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.20944626946045658,271.58008895620395,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,308.64460508523615,1.4193548387096775,204.77837605361054,159.29639230618406,,,970.0,990.0,0.144449359555277,0.024396898184874977,989.8311537422599,0.309595762184151,0.18049425618946074,,,19.52155798007572,19.625073715983607,,,0.9309677419354841,0.9199999999999999,,,0.8191135042144425,0.6371855692247362,,,0.9751612903225804,0.9700000000000001,,,35.674140952845846,27.374222283243267,,,47.15365352323819,0.13742610293324697,62.32765829996737,31.103766520368012,2,1,35082.318221289206,31,0.2619647417957677
1999.01,570.0767149933619,0.5088064516129032,1999.0,1.0,1998.0,4.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.17870904134639523,468.7863924127166,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,514.625102090136,2.161290322580645,218.76214137158507,218.76214137158507,193.82507995118877,,970.0,990.0,0.2220660487749307,0.06692600919322275,989.711007942032,0.3445615672490046,0.3445615672490046,0.26620478845876283,,19.36644637478286,19.36644637478286,19.348116319457695,,0.9348387096774194,0.9348387096774194,0.93,,0.8750485654863402,0.8750485654863402,0.7753003198047551,,0.9748387096774194,0.9748387096774194,0.97,,37.896120915489234,37.896120915489234,33.18565535833578,,81.14476688877456,0.14219569908135749,104.39908112664455,62.13286780614663,3,2,60371.706565248256,31,0.4508042604931919
1999.02,986.6336243158293,0.34335714285714286,1999.0,2.0,1998.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.14523007925682774,825.6092840906713,24.024340225158003,6.289360590351292,1.0853111924492136,0.8768007381444526,0.7014405905155622,15.071427113697483,49.28936059035129,8.085311192449213,5.8768007381444525,4.7014405905155625,93.07142711369748,888.8607566116165,3.4285714285714284,239.18554563224527,239.18554563224527,239.18554563224527,252.12284345251646,970.0,990.0,0.4957651192064439,0.24350389365849004,989.2607309871349,0.4093460924130023,0.4093460924130023,0.4093460924130023,0.45331371533620396,18.85138489472205,18.85138489472205,18.85138489472205,18.480446028679967,0.9366121075462969,0.9366121075462969,0.9366121075462969,0.9362615842746925,0.9567421825289811,0.9567421825289811,0.9567421825289811,1.0084913738100656,0.9778571428571432,0.9778571428571432,0.9778571428571432,0.9791666666666669,40.45355776608062,40.45355776608062,40.45355776608062,41.84200798091269,139.29296243291873,0.14198096012130126,179.12197881638852,102.62899971186035,4,3,93604.87075492137,28,0.7738497912939928
1999.03,2291.8114432883303,0.1455161290322581,1999.0,3.0,1998.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.08121559176072425,1100.0,1008.8114432883306,51.0,9.0,15.9327603708371,49.61367753877034,883.2650053787228,100.0,18.0,24.932760370837098,58.613677538770325,990.265005378723,1242.932760370837,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9217908468743272,0.4800000000000003,988.5982091531259,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063274373125676,18.063274373125676,18.063274373125676,18.063274373125676,0.9311521790636456,0.9311521790636456,0.9311521790636456,0.9311521790636456,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46772586010914,44.46772586010914,44.46772586010914,44.46772586010914,177.87090344043656,0.07893964673651475,177.9253321243565,177.8690891509726,4,4,132335.9521596847,31,0.9881716857802024
1999.04,2971.6366684434274,0.09043333333333337,1999.0,4.0,1998.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07367275513656317,1100.0,1654.636668443428,46.0,5.0,11.0,61.0,1531.636668443428,100.0,18.0,25.0,80.0,1648.636668443428,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06038758456858585,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
1999.05,2725.0544416996186,0.11083870967741935,1999.0,5.0,1998.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.120892620778332,1100.0,1304.054441699619,35.0,4.0,8.0,55.63788027734312,1201.416561422276,100.0,18.0,25.0,78.6378802773431,1403.4165614222757,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06698772692497153,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
1999.06,1314.3990156414975,0.28103333333333336,1999.0,6.0,1998.0,9.0,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19956411128499757,900.042035129262,173.02364717890208,14.012837359743239,2.2153878760793364,4.051285855425893,10.771900213472497,141.97223587418108,73.01283735974324,14.215387876079339,17.384619188759228,25.7719002134725,283.9722358741811,1004.6548795538438,3.566666666666667,251.10855938677392,251.10855938677392,250.50507208432688,258.97923538475106,970.0,990.0,0.6351034255262614,0.309913897960467,989.0549826765134,0.4514730888223624,0.4514730888223624,0.4496543580320956,0.4783259498557771,18.603509587690915,18.603509587690915,18.56210467735756,18.314393023344984,0.935134131636066,0.935134131636066,0.9347865696100707,0.9338959973201038,1.0044342375470956,1.0044342375470956,1.0020202883373073,1.0359169415390042,0.9786666666666668,0.9786666666666668,0.9785714285714286,0.9794736842105265,41.85625426945486,41.85625426945486,41.632116851209936,42.48640889727893,149.477209901649,0.11854369623087586,178.8274258209624,87.91484837542484,4,2,107623.59112918726,30,0.8304289438980499
1999.07,508.33029371746187,0.554258064516129,1999.0,7.0,1998.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3744473147247527,322.3302937174619,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.3302937174619,1.6129032258064515,209.210318018606,184.5641708770806,,,970.0,990.0,0.17285147851759497,0.03451967223534211,989.7926288492467,0.32229866573124855,0.24927013280831303,,,19.470330183515834,19.51783377295249,,,0.9316129032258069,0.9263157894736841,,,0.836841272074424,0.7382566835083226,,,0.9754838709677421,0.9726315789473684,,,36.37999492412664,31.88389861762678,,,55.92173923815597,0.10855115008134138,88.2808678596022,38.36960922232465,2,1,41605.77399318804,31,0.3106763291008665
1999.08,334.13957243450943,0.7370322580645161,1999.0,8.0,1998.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4689903358182474,179.13957243450932,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.13957243450938,1.0,179.13957243450932,,,,970.0,990.0,0.12159661718987898,0.008485834592666703,989.8699175482172,0.235565169366208,,,,19.634352378851236,,,,0.9251612903225809,,,,0.7165582897380373,,,,0.9719354838709674,,,,31.07934324595583,,,,31.07934324595583,0.0920425020930785,41.92145802080454,20.37414568756424,1,1,23123.03137499113,31,0.1726630180330879
1999.09,233.06759351556937,0.9011999999999999,1999.0,9.0,1998.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.394171651623452,142.06759351556929,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.06759351556937,1.0,142.06759351556929,,,,970.0,990.0,0.10331849778939863,0.004206759351556931,989.8924747428593,0.1463162830858276,,,,19.74615845977321,,,,0.9133333333333329,,,,0.5682703740622771,,,,0.968,,,,24.369829155900604,,,,24.369829155900604,0.10382310991407756,31.476933098700563,18.81530681029565,1,1,17546.276992248437,30,0.13538793975500338
1999.1,196.9877377445968,0.9623870967741934,1999.0,10.0,1999.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37060267616787035,123.98773774459681,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.9877377445969,1.0,123.98773774459681,,,,970.0,990.0,0.0951094560492944,0.0023987737744596794,989.9024917701764,0.10861972065305589,,,,19.79387204952316,,,,0.91,,,,0.4959509509783871,,,,0.9699999999999995,,,,21.251556487365825,,,,21.251556487365825,0.10787913628268286,22.269873734438427,20.891057662430914,1,1,15811.158026600173,31,0.11806420270758791
1999.11,204.5137598540699,0.9487333333333332,1999.0,11.0,1999.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.32873853355081634,137.5137598540699,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.5137598540699,1.0,137.5137598540699,,,,970.0,990.0,0.09869787267752382,0.0037513759854069903,989.8975507513369,0.13482718626758097,,,,19.7627235650695,,,,0.911666666666667,,,,0.5500550394162794,,,,0.9699999999999995,,,,23.58008690008303,,,,23.58008690008303,0.11508956738330837,29.726498067882993,21.51409892220076,1,1,16977.66256805978,30,0.13100048277823903
1999.12,309.8322307833272,0.7758387096774191,1999.0,12.0,1999.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23144960772940915,238.6386823962304,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,275.7031985252627,1.1612903225806452,213.7267534940591,154.45395919346208,,,970.0,990.0,0.13351368770590674,0.017762907713975668,989.84872340458,0.3316640388335512,0.16925438527715045,,,19.517059365746594,19.641466936378258,,,0.9332258064516133,0.9179999999999999,,,0.8549070139762367,0.6178158367738483,,,0.9751612903225807,0.97,,,37.27960133104604,26.504635510197353,,,41.554542542368196,0.13389922525972173,54.41454299893706,32.836649141037135,2,1,30916.579651521937,31,0.2308585696798233
2000.01,456.5337402062716,0.5882903225806452,2000.0,1.0,1999.0,4.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1867353808649822,371.9208369804653,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,413.1466434320781,2.0,185.96041849023266,185.96041849023266,,,970.0,990.0,0.17916309191471225,0.04438416739609307,989.7764527406896,0.24673380743310377,0.24673380743310377,,,19.529718933256103,19.529718933256103,,,0.9277419354838707,0.9277419354838707,,,0.7438416739609308,0.7438416739609308,,,0.9699999999999995,0.9699999999999995,,,32.06203790718006,32.06203790718006,,,64.12407581436013,0.14021339535856173,70.54125106490349,53.05002811710065,2,2,47708.31240588392,31,0.3562448656353339
2000.02,690.3203511479286,0.4474137931034483,2000.0,2.0,1999.0,5.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,98.10344827586206,0.14433415029242422,592.2169028720668,0.0,0.0,0.0,0.0,0.0,0.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,637.1479373548253,2.5172413793103448,237.11086772352678,237.11086772352678,228.1239903550247,,970.0,990.0,0.2874169330280178,0.10562340781919341,989.6069596591522,0.4013569164573582,0.4013569164573582,0.3702448241220242,,19.205602742695426,19.205602742695426,19.15230109359303,,0.9382758620689657,0.9382758620689657,0.9379999999999996,,0.9484434708941081,0.9484434708941081,0.9124959614200986,,0.9782758620689658,0.9782758620689658,0.9780000000000002,,41.01217907779878,41.01217907779878,39.325665276557025,,102.36521950554085,0.14796909323332386,123.1529704180498,70.67527224795116,3,2,71246.19277585643,29,0.5686956639196713
2000.03,1247.4220083510922,0.3013225806451614,2000.0,3.0,1999.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11850800277696323,891.7877416951675,226.63426665592462,15.009241420551152,2.5806451612903225,4.352482602879308,10.54112868167091,194.15076878953292,56.009241420551156,10.580645161290322,11.352482602879308,16.541128681670912,261.15076878953295,969.7301108798883,3.6451612903225805,244.73310969184863,244.73310969184863,244.73310969184863,244.26203956041363,970.0,990.0,0.576464169072765,0.28350688118102996,989.1400289497462,0.42760670202979817,0.42760670202979817,0.42760670202979817,0.4271590285521369,18.712422247716393,18.712422247716393,18.712422247716393,18.539525463785935,0.9377195900713554,0.9377195900713554,0.9377195900713554,0.9364653646106005,0.9789324387673949,0.9789324387673949,0.9789324387673949,0.9770481582416547,0.978387096774194,0.978387096774194,0.978387096774194,0.9775000000000003,41.151553635271306,41.151553635271306,41.151553635271306,40.568134606991194,149.62765097484052,0.1322257761341718,178.29465782873862,119.29246779622275,4,3,111322.97232528133,31,0.8312647276380027
2000.04,3045.2873765680165,0.08546666666666668,2000.0,4.0,1999.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08018756062477712,1100.0,1702.2873765680163,40.666666666666664,4.666666666666666,9.666666666666666,59.0,1588.2873765680163,100.0,18.0,25.0,80.0,1722.2873765680163,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05884871401267254,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2000.05,2132.6030478496687,0.16193548387096773,2000.0,5.0,1999.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.13171395466025865,1100.0,756.6030478496685,45.0,5.0,11.985319499816583,45.52484644538507,649.0928819044673,100.0,18.0,24.985319499816583,62.52484644538507,827.0928819044673,1242.9853194998166,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219287068847651,0.4800000000000003,988.5980712931155,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063136513115236,18.063136513115236,18.063136513115236,18.063136513115236,0.9311518618871331,0.9311518618871331,0.9311518618871331,0.9311518618871331,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467371327470225,44.467371327470225,44.467371327470225,44.467371327470225,177.8694853098809,0.08488372678092383,177.88137007713127,177.8690891509726,4,4,132334.89707055132,31,0.9881638072771156
2000.06,1062.2426679499936,0.3301,2000.0,6.0,1999.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.21610266946946644,809.067966802557,43.17470114743662,8.929166327670892,1.350761470262186,2.29951515142018,2.672719594841315,27.92253860324205,61.9291663276709,13.350761470262187,14.299515151420179,15.672719594841315,147.92253860324206,898.6474097519102,3.3,242.38903794883,242.38903794883,246.5251232947387,253.66368071049462,970.0,990.0,0.5306312501172991,0.2537917345864983,989.2155770152962,0.42094127530936465,0.42094127530936465,0.4346579759451015,0.4591680118783666,18.794635739986827,18.794635739986827,18.631198594620773,18.420539340653107,0.9363286636661815,0.9363286636661815,0.9360808656515409,0.9349912443740896,0.9695561517953204,0.9695561517953204,0.986100493178955,1.0146547228419784,0.9786666666666669,0.9786666666666669,0.979130434782609,0.9793750000000003,40.866591038395505,40.866591038395505,41.21052928909196,41.89928721578958,135.67420771351598,0.12757800408753267,178.8701192809376,65.71321792380841,4,2,97685.42955373145,30,0.7537455984084217
2000.07,448.0970321405702,0.6068064516129033,2000.0,7.0,1999.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.30788859899367405,313.09703214057043,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.0970321405703,1.6129032258064515,204.74702638667694,176.7815883352997,,,970.0,990.0,0.16561694211407546,0.032619406428114076,989.801763651458,0.30968092683156234,0.22669777131400198,,,19.492082724626236,19.55347903923752,,,0.9306451612903229,0.924736842105263,,,0.8189881055467078,0.7071263533411989,,,0.9748387096774196,0.9715789473684211,,,35.58433538392901,30.49951600386618,,,54.277587128234074,0.12002948116718933,79.17042674514782,38.11519738347883,2,1,40382.52482340616,31,0.3015421507124116
2000.08,299.36541003125467,0.7902903225806451,2000.0,8.0,1999.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3872942785451988,184.3654100312547,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.3654100312547,1.0,184.3654100312547,,,,970.0,990.0,0.12001604016351815,0.008948534749946531,989.8710354250867,0.24574492930665007,,,,19.625290495779872,,,,0.9274193548387103,,,,0.737461640125019,,,,0.9719354838709674,,,,32.02455611111289,,,,32.02455611111289,0.10636517773487138,40.49316463434138,24.906873227586267,1,1,23826.269746667982,31,0.17791420061729377
2000.09,223.44647373435294,0.9178,2000.0,9.0,1999.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.41048520066133976,132.44647373435288,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.4464737343529,1.0,132.44647373435288,,,,970.0,990.0,0.10003857059125669,0.003244647373435289,989.8967167820355,0.12676430238263314,,,,19.769952479652666,,,,0.9083333333333332,,,,0.5297858949374115,,,,0.9673333333333335,,,,22.61275225057016,,,,22.61275225057016,0.10054022737008636,28.127386465826135,17.26457167655184,1,1,16281.181620410513,30,0.1256264013920564
2000.1,161.00075346438675,0.9901935483870968,2000.0,10.0,2000.0,1.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.36341541216320794,102.22655991599964,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,134.80720507728995,1.0,102.22655991599964,,,,970.0,990.0,0.08584336536725791,0.00044650061032309893,989.9137101340226,0.07395618205527933,,,,19.839753951967147,,,,0.8877419354838709,,,,0.40890623966399864,,,,0.9612903225806456,,,,16.99135969513807,,,,16.99135969513807,0.10575227139962587,20.048996407178347,14.219686774733653,1,1,12641.571613182721,31,0.09439644275076703
2000.11,170.00641216851636,0.9799333333333335,2000.0,11.0,2000.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.300325843647087,120.00641216851635,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.00641216851636,1.0,120.00641216851635,,,,970.0,990.0,0.09068400414835785,0.002183849125346265,989.9071321467266,0.10629531292969756,,,,19.80083683379661,,,,0.8983333333333335,,,,0.48002564867406555,,,,0.965333333333333,,,,20.29990786326109,,,,20.29990786326109,0.11800459348965701,31.648072587724634,14.676252247264035,1,1,14615.933661547988,30,0.11277726590700608
2000.12,339.7663165372304,0.7387096774193547,2000.0,12.0,2000.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.21460462907374775,268.5727681501337,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,305.63728427916595,1.4838709677419355,189.14769927110152,164.1451423499998,,,970.0,990.0,0.14342897336732957,0.02401453902142745,989.8325564876114,0.2610003480465496,0.1927744275525228,,,19.5715561395647,19.607633472618193,,,0.9283870967741937,0.9213333333333332,,,0.7565907970844059,0.6565805693999991,,,0.9725806451612898,0.9700000000000002,,,32.84003367119046,28.228505519317288,,,46.49898795473108,0.13612744335774438,66.90915197925966,31.57429235296323,2,1,34595.24703831992,31,0.2583277108596171
2001.01,603.0473439854972,0.48877419354838714,2001.0,1.0,2000.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20312978802369003,483.04734398549726,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,534.0473439854973,2.2903225806451615,212.7053646366624,212.7053646366624,198.5261173419274,,970.0,990.0,0.23174214655697448,0.07212440613471592,989.6961334473082,0.32477980572101667,0.32477980572101667,0.2807064894643047,,19.371353641587294,19.371353641587294,19.321524124645162,,0.9351612903225807,0.9351612903225807,0.9333333333333331,,0.8508214585466495,0.8508214585466495,0.7941044693677095,,0.9751612903225806,0.9751612903225806,0.9733333333333333,,36.87828190494477,36.87828190494477,34.19688494606746,,83.68469169745751,0.13808672916693335,117.34913760672623,60.20494234453628,3,2,62261.41062290839,31,0.464914953874764
2001.02,1135.5401154043604,0.3121785714285713,2001.0,2.0,2000.0,5.0,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.13434361306330644,894.8083851564594,96.58887310504369,10.591068730527951,2.0279878976955255,3.1894717655311493,2.9811380587976446,77.79920665249142,55.305354444813666,9.313702183409813,8.76090033695972,7.266852344511931,160.0849209382057,968.1883421216426,3.5714285714285716,249.61463346885256,249.61463346885256,249.61463346885256,255.43784831232796,970.0,990.0,0.5770664517261122,0.2922628442930999,989.130670703981,0.44401350741812495,0.44401350741812495,0.44401350741812495,0.46535680986842665,18.686657196562663,18.686657196562663,18.686657196562663,18.410457256161102,0.9378038911866199,0.9378038911866199,0.9378038911866199,0.9361568095765849,0.9984585338754106,0.9984585338754106,0.9984585338754106,1.0217513932493119,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.98191393504889,41.98191393504889,41.98191393504889,42.24552879856349,150.0860439757544,0.13698260739706242,179.46909324236324,118.68602115162972,4,3,100857.82155170693,28,0.8338113554208576
2001.03,2906.469214198219,0.09558064516129033,2001.0,3.0,2000.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08368283282826396,1100.0,1567.469214198218,41.0,7.0,13.0,63.959985851297375,1442.5092283469207,100.0,18.0,25.0,76.95998585129738,1586.5092283469207,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06227861612023605,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2001.04,3287.782216464095,0.06963333333333331,2001.0,4.0,2000.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07360512650459632,1100.0,1944.7822164640938,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1830.7822164640938,100.0,18.0,25.0,80.0,1964.782216464094,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05437271581635117,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2001.05,3006.2113566348544,0.08916129032258066,2001.0,5.0,2000.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.10896507994004319,1100.0,1585.2113566348537,35.0,4.0,8.000000000000002,57.0,1481.2113566348532,100.0,18.0,25.0,80.0,1683.2113566348532,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06037856547725359,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2001.06,1622.2225572747898,0.22373333333333337,2001.0,6.0,2000.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.168779227763522,1035.53258658337,329.6899706914199,23.25813961146918,3.7126481713668307,6.598568330237769,20.525445646158442,275.5951689321876,85.25813961146918,15.712648171366832,20.598568330237768,36.525445646158445,428.5951689321876,1157.1019426964435,3.933333333333333,263.35093082420866,263.35093082420866,263.35093082420866,263.01406511865423,970.0,990.0,0.800181347769102,0.41291539428303736,988.7869032579481,0.4935899906500732,0.4935899906500732,0.4935899906500732,0.4925235620741799,18.29331326729778,18.29331326729778,18.29331326729778,18.255296204874792,0.9337810939883898,0.9337810939883898,0.9337810939883898,0.9333368864161319,1.0534037232968345,1.0534037232968345,1.0534037232968345,1.0520562604746169,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,43.176884191601125,43.176884191601125,43.176884191601125,43.00356990036148,169.66731781514076,0.10947664069082726,178.86808516041359,134.60478455471434,4,3,122160.46882690137,30,0.9425962100841155
2001.07,686.7714032524251,0.4556451612903226,2001.0,7.0,2000.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.351102217772541,459.77140325242505,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,539.7714032524251,2.193548387096774,209.15079921475012,202.95335807343528,228.9498057185172,,970.0,990.0,0.2454828266547604,0.07235637637735395,989.6821607969678,0.3194997772453893,0.3007130104225484,0.37398085954182086,,19.3626610197225,19.359852816235087,19.119813438946156,,0.9322580645161294,0.9311111111111112,0.9379999999999997,,0.8366031968590003,0.8118134322937409,0.9157992228740689,,0.9751612903225806,0.9744444444444442,0.9780000000000003,,36.144998102201775,34.98767439974907,39.39404726382415,,79.32589105160389,0.11201163816156137,131.85793320364505,42.23123683874755,3,1,59018.4629423933,31,0.4406993947311328
2001.08,397.72306568190555,0.6561612903225806,2001.0,8.0,2000.0,11.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.41452299560774236,233.36822697222823,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,297.59403342384115,1.064516129032258,224.36561383760272,139.54050358669514,,,970.0,990.0,0.14078768637692138,0.01687913218743141,989.8423331814357,0.3644344084947275,0.1377266908710444,,,19.477898772940915,19.678238323024164,,,0.9358064516129033,0.91,,,0.8974624553504107,0.5581620143467806,,,0.9770967741935483,0.97,,,39.234910970749546,23.777617203495574,,,40.7689507903299,0.1022960840913919,47.82050984911866,31.400482335714806,2,1,30332.09938800546,31,0.22649417105738845
2001.09,287.8154749223884,0.8082666666666667,2001.0,9.0,2000.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4135396305068564,169.81547492238823,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.8154749223883,1.0,169.81547492238823,,,,970.0,990.0,0.114783407969009,0.007128652049106279,989.8780879399818,0.20903984663821124,,,,19.66904809334365,,,,0.923666666666667,,,,0.6792618996895532,,,,0.9706666666666662,,,,29.406995019164217,,,,29.406995019164217,0.10149713193565649,38.011015141373164,21.01519611024899,1,1,21173.03641379824,30,0.16337219455091234
2001.1,210.57880007311164,0.9384193548387096,2001.0,10.0,2001.0,1.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.42031984787747984,122.0949291053697,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,164.61105813762777,1.0,122.0949291053697,,,,970.0,990.0,0.09600376981964583,0.002216410967175725,989.9017798192131,0.10646249903943755,,,,19.795317320173737,,,,0.903225806451613,,,,0.48837971642147887,,,,0.9670967741935482,,,,20.739973246322315,,,,20.739973246322315,0.09843328100187038,24.19875104973016,16.09306835134334,1,1,15430.540095263803,31,0.11522207359067953
2001.11,283.44672296604574,0.8190333333333333,2001.0,11.0,2001.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3512676038822859,186.1133896327124,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,232.1133896327124,1.0,186.1133896327124,,,,970.0,990.0,0.11884034380613819,0.009980416411134594,989.8711792397826,0.2594716269021789,,,,19.611707612880558,,,,0.9260000000000004,,,,0.7444535585308495,,,,0.9736666666666668,,,,32.3681143106634,,,,32.3681143106634,0.11261551104996655,46.65558266198712,19.11050192190225,1,1,23305.042303677645,30,0.1798228572814633
2001.12,420.29767726204574,0.6295483870967742,2001.0,12.0,2001.0,3.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.269983583321404,307.2654191975297,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,358.78154822978775,1.935483870967742,162.06879440543656,155.21018512258232,,,970.0,990.0,0.16110826324974506,0.031453083839505944,989.807438652911,0.19147718165003255,0.17131064806533008,,,19.61596147126072,19.634506134694416,,,0.9190322580645167,0.9175862068965522,,,0.6482751776217461,0.6208407404903293,,,0.9706451612903221,0.9699999999999996,,,27.848914111716752,26.616187947181295,,,52.747928642950875,0.12531657171795146,61.868264421269856,45.36634252014956,2,1,39244.45891035543,31,0.2930440480163936
2002.01,547.0457429871872,0.5170967741935484,2002.0,1.0,2001.0,4.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.20256334354317165,437.33606556783235,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,485.497355890413,2.0,218.66803278391617,218.66803278391617,,,970.0,990.0,0.20555961271321516,0.057511532056272845,989.7369288552306,0.34214572674867244,0.34214572674867244,,,19.394783128481855,19.394783128481855,,,0.9358064516129037,0.9358064516129037,,,0.8746721311356648,0.8746721311356648,,,0.9758064516129035,0.9758064516129035,,,38.007537316661235,38.007537316661235,,,76.01507463332247,0.1385658621346061,87.64616129985214,61.03656781355321,2,2,56555.21552719192,31,0.42230597018512483
2002.02,708.4970552127228,0.4342857142857142,2002.0,2.0,2001.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.14965057835945678,603.4970552127228,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.497055212723,2.642857142857143,232.72707874780048,232.72707874780048,214.73339644885627,,970.0,990.0,0.2938255466634633,0.10844667628680241,989.5977277770498,0.3890336484422436,0.3890336484422436,0.3287435318523252,,19.208694128607494,19.208694128607494,19.23071419839714,,0.9375000000000002,0.9375000000000002,0.9361111111111108,,0.9309083149912019,0.9309083149912019,0.8589335857954251,,0.9775000000000004,0.9775000000000004,0.9761111111111114,,40.20386704853077,40.20386704853077,37.026165071338795,,104.21026878577932,0.14683917249875394,127.28050418201522,88.49451973998269,3,2,70029.3006240437,28,0.5789459376987739
2002.03,1241.9725391471493,0.2828709677419355,2002.0,3.0,2001.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.10914411536515853,981.3821667721552,131.59037237499416,26.64516129032258,4.516129032258065,6.891087096560858,6.120482436046241,87.41751251980642,67.64516129032258,12.516129032258064,13.891087096560854,12.120482436046244,154.41751251980642,1075.4345441912965,3.774193548387097,259.7943922162726,259.7943922162726,259.7943922162726,260.9153622426437,970.0,990.0,0.6998700629247919,0.3628325064620367,988.9372974306128,0.4800952410348725,0.4800952410348725,0.4800952410348725,0.484646760242724,18.457202189578297,18.457202189578297,18.457202189578297,18.3129737195254,0.9356888829057108,0.9356888829057108,0.9356888829057108,0.93443147375321,1.039177568865091,1.039177568865091,1.039177568865091,1.0436614489705753,0.979677419354839,0.979677419354839,0.979677419354839,0.9795833333333336,43.06558809090858,43.06558809090858,43.06558809090858,42.843895079921644,162.36623143137473,0.13386673675200156,178.03126144379712,123.47411828087378,4,3,120800.47618494282,31,0.902034619063193
