MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2002.04,1782.230175858377,0.19806666666666664,2002.0,4.0,2001.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.08322379516758929,1100.0,534.2301758583767,55.0,7.0,15.0,36.096633503944375,421.1335423544324,100.0,18.0,25.0,46.09663350394438,493.13354235443245,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.10001986920369067,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2002.05,1933.8602131353346,0.18296774193548387,2002.0,5.0,2001.0,8.0,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.12945950378648147,1100.0,584.9569873288831,47.58064516129032,5.967741935483871,12.96774193548387,33.85405101488915,484.5868072817356,100.0,18.0,25.0,48.595986498760105,642.2642266365741,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.09215887591095641,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2002.06,1269.4741951280205,0.2759,2002.0,6.0,2001.0,9.0,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18922876167537447,948.9840295184744,94.82349894287935,16.426153381741237,2.2978542532823147,4.334186946370249,5.870026125035391,65.8952782364502,72.42615338174124,14.297854253282313,17.000853613036917,19.87002612503539,196.89527823645014,1052.7088907665348,3.7666666666666666,250.2554400070465,250.2554400070465,250.2554400070465,258.5448384747847,970.0,990.0,0.6780367882495342,0.344807711566462,988.9771555001839,0.4487454634228077,0.4487454634228077,0.4487454634228077,0.4768735369598744,18.528410036761198,18.528410036761198,18.528410036761198,18.34015556759763,0.9345229185734596,0.9345229185734596,0.9345229185734596,0.9341603285740775,1.0010217600281859,1.0010217600281859,1.0010217600281859,1.0341793538991386,0.9783333333333334,0.9783333333333334,0.9783333333333334,0.9791304347826089,41.49066038731641,41.49066038731641,41.49066038731641,42.47869577826944,157.0389812586225,0.12482795032171394,180.31119350149902,96.93196775410303,4,3,113068.06650620821,30,0.872438784770125
2002.07,542.6213783199806,0.5323870967741935,2002.0,7.0,2001.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3545777005423627,356.6213783199804,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.6213783199805,1.7741935483870968,208.4641027671213,191.19297889690716,193.31500320333816,,970.0,990.0,0.18776724370528525,0.04267449814082479,989.7695582581538,0.3200234088405612,0.2683236343661091,0.26474692291098734,,19.44953484931332,19.475796552263848,19.340408401007338,,0.9312903225806456,0.9277272727272727,0.93,,0.8338564110684853,0.7647719155876286,0.7732600128133527,,0.9748387096774195,0.9727272727272727,0.97,,36.166813177459744,33.000554738934014,33.08555244966982,,61.72111347281096,0.11175856402747127,101.67974490946287,40.18231213698964,3,1,45920.50842377136,31,0.3428950748489498
2002.08,344.0001811475724,0.7242580645161291,2002.0,8.0,2001.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.45502657259792306,189.00018114757242,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.00018114757242,1.0,189.00018114757242,,,,970.0,990.0,0.12491511988233223,0.00992017826854478,989.8651647018489,0.2611767984666165,,,,19.603987903382514,,,,0.9290322580645164,,,,0.7560007245902899,,,,0.9729032258064513,,,,32.89892011794015,,,,32.89892011794015,0.09478877868126916,44.60421954250501,23.499288145470334,1,1,24476.796567747468,31,0.1827717784330008
2002.09,252.39226126424987,0.8704999999999999,2002.0,9.0,2001.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.43354613765395617,143.39226126424987,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,191.39226126424987,1.0,143.39226126424987,,,,970.0,990.0,0.10513372543099425,0.004339226126424985,989.8905270484427,0.14826491098663083,,,,19.742262137455942,,,,0.9119999999999997,,,,0.5735690450569993,,,,0.9696666666666663,,,,24.586917915192664,,,,24.586917915192664,0.0970912786233526,30.18187804983849,17.94419798309086,1,1,17702.580898938722,30,0.13659398841773707
2002.1,205.9186428635231,0.9462903225806448,2002.0,10.0,2002.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4719483836230779,108.91864286352313,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.91864286352313,1.0,108.91864286352313,,,,970.0,990.0,0.09235862824892835,0.0009058157972522094,989.9067355559541,0.08421420070090788,,,,19.822521355252913,,,,0.8925806451612904,,,,0.43567457145409255,,,,0.9625806451612909,,,,18.21853082141032,,,,18.21853082141032,0.08827182532989923,22.095327168194686,16.09306835134334,1,1,13554.586931129274,31,0.1012140601189462
2002.11,213.60332133683886,0.9356999999999996,2002.0,11.0,2002.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.315538712866366,146.6033213368388,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.60332133683886,1.0,146.6033213368388,,,,970.0,990.0,0.10179658681937684,0.004660332133683881,989.893543081047,0.15398683299521515,,,,19.739556248051713,,,,0.914333333333334,,,,0.5864132853473554,,,,0.9699999999999995,,,,25.186703062724977,,,,25.186703062724977,0.11756368717573752,28.958825231605793,21.90611679562725,1,1,18134.426205161988,30,0.1399261281262499
2002.12,307.6063437237567,0.7778387096774194,2002.0,12.0,2002.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.2545687685048453,230.60634372375677,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,269.6063437237567,1.1612903225806452,206.73799017587595,147.98379199686107,,,970.0,990.0,0.13145955367697357,0.016597602776871858,989.8519428435459,0.3125254596684455,0.1554052796537037,,,19.539417383877723,19.66220163690759,,,0.9319354838709681,0.916,,,0.8269519607035039,0.5919351679874444,,,0.974516129032258,0.97,,,36.03799758608549,25.3669749662916,,,40.129445161293816,0.12975603900311872,54.41454299893706,27.852469158816966,2,1,29856.307200002597,31,0.22294136200718784
2003.01,550.4138458386177,0.524225806451613,2003.0,1.0,2002.0,4.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,95.48387096774194,0.1726654679851243,454.92997487087575,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,499.1557813224886,2.096774193548387,218.2712005299767,218.2712005299767,190.00492937953118,,970.0,990.0,0.21501334083227813,0.06314106485810111,989.7218455943096,0.343997916119712,0.343997916119712,0.2556318435389138,,19.37784767818991,19.37784767818991,19.36968700170502,,0.9345161290322583,0.9345161290322583,0.93,,0.8730848021199068,0.8730848021199068,0.7600197175181247,,0.9751612903225808,0.9751612903225808,0.9700000000000001,,37.83318781469594,37.83318781469594,32.569212037699025,,78.81823485884662,0.14331806420917267,98.67372867004934,56.74043092648385,3,2,58640.766734981866,31,0.43787908254914776
2003.02,887.5385127359397,0.3688571428571429,2003.0,2.0,2002.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15715995005635344,750.5385127359397,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,805.5385127359397,3.3214285714285716,226.14676270723137,226.14676270723137,226.14676270723137,224.3055876887637,970.0,990.0,0.4049711636132071,0.1802274955846668,989.414801340802,0.36495037796117186,0.36495037796117186,0.36495037796117186,0.35677829854123033,19.049850962840942,19.049850962840942,19.049850962840942,18.849463180720605,0.9375000000000001,0.9375000000000001,0.9375000000000001,0.9377777777777775,0.9045870508289257,0.9045870508289257,0.9045870508289257,0.8972223507550547,0.9775000000000001,0.9775000000000001,0.9775000000000001,0.9777777777777779,38.726698880824934,38.726698880824934,38.726698880824934,38.033915123585274,128.40528364648438,0.14431744128123464,160.46008958576897,97.77406348248053,4,3,86288.35061043748,28,0.713362686924913
2003.03,1520.4854131131654,0.2343225806451613,2003.0,3.0,2002.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.12592492882789721,1058.6132247603762,278.8721883527891,29.743614123150028,5.27351437811643,8.487712763692226,13.715025656694548,221.65232143113593,78.74361412315002,14.27351437811643,17.487712763692226,22.71502565669455,328.65232143113593,1169.118066025335,4.0,264.65330619009404,264.65330619009404,264.65330619009404,264.65330619009404,970.0,990.0,0.80822872034082,0.4317193030794102,988.7600519765799,0.49727866817462596,0.49727866817462596,0.49727866817462596,0.49727866817462596,18.262773308405148,18.262773308405148,18.262773308405148,18.262773308405148,0.934315353013705,0.934315353013705,0.934315353013705,0.934315353013705,1.058613224760377,1.058613224760377,1.058613224760377,1.058613224760377,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.369099054053656,43.369099054053656,43.369099054053656,43.369099054053656,173.47639621621462,0.11851124548804365,178.98745106740523,154.1504486827294,4,4,129066.43878486365,31,0.9637577567567477
2003.04,2916.502716903478,0.1031666666666667,2003.0,4.0,2002.0,7.0,56.333333333333336,12.666666666666666,14.0,18.0,119.0,220.0,0.07764364306462528,1100.0,1596.5027169034768,43.666666666666664,5.333333333333333,11.0,62.0,1474.502716903477,100.0,18.0,25.0,80.0,1593.502716903477,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06484825792854279,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2003.05,3120.7968851999963,0.08216129032258065,2003.0,5.0,2002.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.10496090563203093,1100.0,1699.7968851999972,35.0,4.0,8.000000000000002,57.0,1595.7968851999967,100.0,18.0,25.0,80.0,1797.7968851999972,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.058159815206325634,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2003.06,1756.314791834222,0.2047,2003.0,6.0,2002.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.15402160268315185,1072.8499479435513,426.46484389067126,27.55415555086943,4.429836558232793,7.81057192945718,26.55034047568381,360.11993937642796,89.55415555086941,16.429836558232793,21.81057192945718,42.5503404756838,513.119939376428,1200.6445119821105,4.0,268.21248698588784,268.21248698588784,268.21248698588784,268.21248698588784,970.0,990.0,0.8560596523909292,0.44939905896247373,988.6945412886466,0.5104744975134172,0.5104744975134172,0.5104744975134172,0.5104744975134172,18.184066791133166,18.184066791133166,18.184066791133166,18.184066791133166,0.9329400693222023,0.9329400693222023,0.9329400693222023,0.9329400693222023,1.0728499479435516,1.0728499479435516,1.0728499479435516,1.0728499479435516,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.706075065608054,43.706075065608054,43.706075065608054,43.706075065608054,174.82430026243222,0.10403154098428069,178.8362941315046,152.22229496155265,4,4,125873.49618895113,30,0.9712461125690673
2003.07,728.7119331065858,0.4383548387096774,2003.0,7.0,2002.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3335971915694844,501.71193310658583,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,581.7119331065858,2.3870967741935485,208.91250425010634,204.83602092317034,225.7132968953981,217.89714064318204,970.0,990.0,0.272792750869508,0.0892659084184144,989.6379413407121,0.32035388609053345,0.3073958994869928,0.36326615110579014,0.33626433965471936,19.31758745462154,19.31806823176691,19.05620145380299,18.89106493223241,0.931935483870968,0.9313793103448278,0.937272727272727,0.94,0.8356500170004253,0.8193440836926814,0.9028531875815923,0.871588562572728,0.974838709677419,0.9744827586206893,0.9763636363636365,0.9766666666666666,35.9872296059007,35.24345748493236,38.616503098176516,37.073116649404746,86.24726673787467,0.11467771915905027,152.77252782890235,46.263883333954865,4,1,64167.96645297879,31,0.4791514818770818
2003.08,401.59701313658,0.652225806451613,2003.0,8.0,2002.0,11.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4350208225772138,227.88733571722514,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,295.338948620451,1.1612903225806452,204.62035361352602,144.25528904293478,,,970.0,990.0,0.140038765224504,0.01592469384586938,989.8440365409297,0.30560034520150475,0.14739638209669184,,,19.538436195728124,19.66355112580004,,,0.9322580645161289,0.916,,,0.8184814144541042,0.5770211561717391,,,0.9741935483870965,0.97,,,35.66472097626605,24.728408938397415,,,39.653174030846266,0.09833350764830989,51.36172167994601,30.638433488756185,2,1,29501.961478949623,31,0.22029541128247926
2003.09,272.22083801017953,0.8344666666666666,2003.0,9.0,2002.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4384257955946823,154.22083801017962,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.2208380101796,1.0,154.22083801017962,,,,970.0,990.0,0.10948766096022597,0.005481374306525688,989.8850309647333,0.17423598355828585,,,,19.71079498117496,,,,0.9169999999999998,,,,0.6168833520407182,,,,0.9699999999999996,,,,26.57221596700938,,,,26.57221596700938,0.0966630358686062,37.63541056063195,17.94419798309086,1,1,19131.995496246753,30,0.147623422038941
2003.1,206.00765584309394,0.9473548387096775,2003.0,10.0,2003.0,1.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4295071522829083,117.52378487535205,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,160.03991390761007,1.0,117.52378487535205,,,,970.0,990.0,0.09444542519577617,0.0017606573747106413,989.9037939174295,0.09885492642341472,,,,19.8049389910061,,,,0.8993548387096771,,,,0.4700951395014079,,,,0.9664516129032256,,,,19.872839234775128,,,,19.872839234775128,0.09642635452408017,28.225863732512895,16.193038191008377,1,1,14785.392390672692,31,0.11040466241541735
2003.11,221.00197830612143,0.9227666666666666,2003.0,11.0,2003.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34385871699661863,145.33531163945474,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,183.33531163945474,1.0,145.33531163945474,,,,970.0,990.0,0.10238703805890506,0.004533531163945476,989.893079430777,0.15191149707253773,,,,19.741167933704624,,,,0.9146666666666672,,,,0.581341246557819,,,,0.9699999999999995,,,,24.98860256367241,,,,24.98860256367241,0.11279036386792499,31.32672118142162,19.11050192190225,1,1,17991.793845844142,30,0.13882556979818012
2003.12,342.5698611505046,0.7314838709677419,2003.0,12.0,2003.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.23194914445926654,265.5698611505046,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.5698611505046,1.3548387096774193,205.46104805853582,169.39756416827532,,,970.0,990.0,0.1430918336423231,0.023324153838607035,989.8335840125189,0.3084725431552363,0.20401790337183956,,,19.525111469363864,19.590800334612947,,,0.9316129032258068,0.9236363636363637,,,0.8218441922341432,0.6775902566731014,,,0.9738709677419352,0.97,,,35.74646975956485,29.17239611665674,,,46.09796515579788,0.13343808350486752,65.27504617701771,30.34687100020937,2,1,34296.886075913615,31,0.25609980642109925
2004.01,599.3118337475842,0.493516129032258,2004.0,1.0,2003.0,4.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18660637634231458,488.66667245726154,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,537.0860272959712,2.3225806451612905,212.08295369919284,212.08295369919284,199.9523716825151,,970.0,990.0,0.23424823794723013,0.07445147511787302,989.6913002869347,0.3221031760594735,0.3221031760594735,0.2833998378224326,,19.369197110875437,19.369197110875437,19.313518510553983,,0.9335483870967741,0.9335483870967741,0.9299999999999999,,0.8483318147967713,0.8483318147967713,0.7998094867300602,,0.9735483870967739,0.9735483870967739,0.97,,36.64218503050245,36.64218503050245,34.17271770394238,,84.30782738485729,0.140449858618334,106.52402564358442,64.04482931644745,3,2,62725.02357433382,31,0.4683768188047627
2004.02,1060.4837238171358,0.3252758620689655,2004.0,2.0,2003.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.13631143331391618,868.8047899256916,54.67893389144442,11.716763909593814,2.1447498585786238,1.9955815288848329,1.5964652231078662,37.22537337127929,54.716763909593816,9.144749858578624,6.995581528884833,5.596465223107866,115.22537337127928,939.6618852227489,3.5172413793103448,245.78000998531692,245.78000998531692,245.78000998531692,254.16520260816554,970.0,990.0,0.5479565919413737,0.2738616783254203,989.178181729733,0.4314609572033032,0.4314609572033032,0.4314609572033032,0.4611066796465468,18.746720772529898,18.746720772529898,18.746720772529898,18.43177770385514,0.9368543720540237,0.9368543720540237,0.9368543720540237,0.935251785971112,0.9831200399412678,0.9831200399412678,0.9831200399412678,1.016660810432662,0.9789655172413796,0.9789655172413796,0.9789655172413796,0.9793333333333335,41.38426892896483,41.38426892896483,41.38426892896483,42.01692926575671,145.8857012346997,0.13969814962790636,178.98278227082275,104.48960769489898,4,3,101536.448059351,29,0.810476117970554
2004.03,3066.9598142838386,0.09854838709677417,2004.0,3.0,2003.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08606919258644583,1100.0,1727.9598142838379,41.0,7.0,13.0,56.432336576497924,1610.5274777073403,100.0,18.0,25.0,69.43233657649793,1754.5274777073403,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06405459786322493,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2004.04,3993.0050431812424,0.03773333333333335,2004.0,4.0,2003.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07391007119081142,1100.0,2598.0050431812415,30.0,3.999999999999999,7.0,55.0,2502.005043181241,100.0,18.0,25.0,80.0,2670.0050431812415,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.04456378658234974,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2004.05,3164.001698241184,0.07983870967741936,2004.0,5.0,2003.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1036900496345287,1100.0,1743.001698241183,35.0,4.0,8.000000000000002,57.0,1639.0016982411828,100.0,18.0,25.0,80.0,1841.001698241183,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05745562206390267,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2004.06,1772.469529762232,0.2033333333333334,2004.0,6.0,2003.0,9.0,63.666666666666664,12.333333333333334,14.333333333333334,16.333333333333332,162.33333333333334,269.0,0.15966339333292,1070.75532345295,432.7142063092816,26.632595921942748,4.195556199945908,7.6383266333802355,26.359661896182946,367.88806565782966,90.29926258860942,16.52888953327924,21.97165996671357,42.69299522951629,530.221398991163,1199.5551355415523,4.0,267.6888308632375,267.6888308632375,267.6888308632375,267.6888308632375,970.0,990.0,0.8561509992019083,0.44801677819017083,988.6958322226078,0.5088744113191083,0.5088744113191083,0.5088744113191083,0.5088744113191083,18.186957811288814,18.186957811288814,18.186957811288814,18.186957811288814,0.9329360510351241,0.9329360510351241,0.9329360510351241,0.9329360510351241,1.0707553234529503,1.0707553234529503,1.0707553234529503,1.0707553234529503,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.62068594628203,43.62068594628203,43.62068594628203,43.62068594628203,174.48274378512812,0.1029552724305827,178.75012596305683,148.59337839576747,4,4,125627.57552529224,30,0.969348576584045
2004.07,717.6000355789789,0.4412903225806452,2004.0,7.0,2003.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3360291459340394,490.60003557897886,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,570.6000355789789,2.3225806451612905,210.4033103081683,206.34169719666235,227.05210709858724,215.83409685302468,970.0,990.0,0.26441225502211907,0.08395052918456365,989.6516372157932,0.32458312521157445,0.3115785191690292,0.36902905733345703,0.3298242091757049,19.32705409058173,19.328572825567214,19.067282392716216,18.911668556971144,0.9322580645161294,0.9317241379310347,0.9379999999999997,0.94,0.8416132412326731,0.8253667887866495,0.9082084283943491,0.8633363874120987,0.974838709677419,0.9744827586206893,0.9770000000000001,0.98,36.27055951139799,35.53194331859596,38.9134917051688,36.88604143616005,84.4426032586009,0.1143671846147241,149.48262429113254,46.263883333954865,4,1,62825.29682439908,31,0.469125573658894
2004.08,403.65882959799046,0.6500322580645163,2004.0,8.0,2003.0,11.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4323093926950577,229.94915217863576,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,297.40076508186155,1.1612903225806452,207.00029317718602,142.28292580898835,,,970.0,990.0,0.14072350131869943,0.016212016654500304,989.8430644820269,0.3128685332931174,0.14325996259638507,,,19.530195948733677,19.669786547354484,,,0.9316129032258064,0.9099999999999999,,,0.8280011727087438,0.5691317032359533,,,0.9745161290322578,0.97,,,36.061148285266796,24.23433366046618,,,39.96991177889037,0.09872233238548787,49.79422130254135,31.323901123575823,2,1,29737.61436349444,31,0.22205506543827985
2004.09,277.79269839486,0.8255666666666664,2004.0,9.0,2003.0,12.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4500369680591459,153.12603172819342,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,206.12603172819342,1.0,153.12603172819342,,,,970.0,990.0,0.11014904566501219,0.005312603172819341,989.8845383511622,0.16836334899870928,,,,19.716175002163457,,,,0.917,,,,0.6125041269127737,,,,0.9699999999999995,,,,26.359148036426493,,,,26.359148036426493,0.09463126315239294,33.499997279635956,20.428849059179615,1,1,18978.586586227077,30,0.14643971131348052
2004.1,215.9586017132318,0.9299032258064515,2004.0,10.0,2004.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4507171151421426,118.9586017132318,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.9586017132318,1.0,118.9586017132318,,,,970.0,990.0,0.09578134149314718,0.0018958601713231782,989.9023227983356,0.10106927771993439,,,,19.801253520615596,,,,0.8996774193548389,,,,0.4758344068529273,,,,0.9648387096774198,,,,20.087779557281173,,,,20.087779557281173,0.09268071818163133,24.19875104973016,17.617679428106456,1,1,14945.307990617186,31,0.11159877531822869
2004.11,236.5728736722613,0.8968000000000002,2004.0,11.0,2004.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33310801125997447,160.90620700559464,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,198.90620700559464,1.1,146.2873373392038,146.18869666390847,,,970.0,990.0,0.10761092768327549,0.007048744302812096,989.8853403280137,0.1569027015159175,0.15148931840837362,,,19.728437626497996,19.669356363813453,,,0.9140000000000004,0.9133333333333334,,,0.5851493493568151,0.5847547866556341,,,0.968333333333333,0.9700000000000001,,,25.104738748830716,24.994801524895607,,,27.60421890132028,0.11436407273625897,53.36349402228653,18.50839655809139,2,1,19875.037608950603,30,0.15335677167400155
2004.12,342.27478441936694,0.7256774193548385,2004.0,12.0,2004.0,3.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,90.2258064516129,0.269422251982709,252.048977967754,0.0,0.0,0.0,0.0,0.0,0.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,295.8876876451734,1.3548387096774193,199.36765757612824,148.46553928549085,,,970.0,990.0,0.14022088113968187,0.02076359833251032,989.8390155205277,0.29785589526993994,0.1562189665272837,,,19.5411596252579,19.660875271369665,,,0.9283870967741938,0.9154545454545455,,,0.7974706303045132,0.5938621571419634,,,0.9735483870967738,0.97,,,34.610161895542355,25.431507828476484,,,43.63424531855015,0.1265315380922477,53.807065069779085,31.38618639378019,2,1,32463.87851700131,31,0.24241247399194527
2005.01,527.1963925431721,0.5388387096774193,2005.0,1.0,2004.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.1765526245005118,436.19639254317207,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,479.19639254317207,2.0,218.09819627158603,218.09819627158603,,,970.0,990.0,0.20577566249166668,0.058316278349581516,989.7359080591588,0.3468450414288337,0.3468450414288337,,,19.38906301772993,19.38906301772993,,,0.9341935483870972,0.9341935483870972,,,0.8723927850863442,0.8723927850863442,,,0.9761290322580648,0.9761290322580648,,,37.854165347184825,37.854165347184825,,,75.70833069436965,0.14283844637211138,94.68550955883589,52.065695256627485,2,2,56326.99803661102,31,0.42060183719094246
2005.02,804.297038340359,0.39689285714285727,2005.0,2.0,2004.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.13224621820561144,699.2970383403592,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,746.2970383403591,3.0714285714285716,228.76373551292457,228.76373551292457,227.06710278111672,212.912036572044,970.0,990.0,0.3574060051689525,0.14912771353326967,989.4934662812977,0.37495676208355927,0.37495676208355927,0.3690930418941188,0.32089484381690525,19.11850951921422,19.11850951921422,19.118646679325874,18.970897899525912,0.9375000000000002,0.9375000000000002,0.9374074074074076,0.94,0.9150549420516982,0.9150549420516982,0.9082684111244669,0.8516481462881759,0.9767857142857145,0.9767857142857145,0.9766666666666668,0.9766666666666666,39.287774737374136,39.287774737374136,38.986221945456904,36.37776036012777,120.06702353216683,0.14902578970311167,146.2509087198973,94.859400238279,4,2,80685.03981361612,28,0.6670390196231492
2005.03,1182.6554542304712,0.2830322580645162,2005.0,3.0,2004.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.10977375350362302,1032.9201235668836,20.73533066358767,6.590298893078252,1.28591197913722,1.1251729817450675,0.9644339843529148,10.76951282527422,47.59029889307824,9.28591197913722,8.125172981745065,6.964433984352915,77.76951282527423,1097.9215074208437,4.0,258.2300308917209,258.2300308917209,258.2300308917209,258.2300308917209,970.0,990.0,0.6997431895917249,0.40189884893335304,988.8983579614749,0.4739468452541725,0.4739468452541725,0.4739468452541725,0.4739468452541725,18.424411116220732,18.424411116220732,18.424411116220732,18.424411116220732,0.9372180567032581,0.9372180567032581,0.9372180567032581,0.9372180567032581,1.032920123566884,1.032920123566884,1.032920123566884,1.032920123566884,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.823602880814654,42.823602880814654,42.823602880814654,42.823602880814654,171.29441152325862,0.1451706388102126,180.135281545433,147.79705102567803,4,4,127443.0421733044,31,0.9516356195736589
2005.04,1234.7356920087382,0.2668333333333333,2005.0,4.0,2004.0,7.0,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.11362284561664591,1087.176670927693,7.2256877477119135,2.2045978822912815,0.5397488141134423,0.48652220229576926,0.4750862233255289,3.5197326256858905,45.537931215624624,11.20641548078011,9.819855535629102,8.808419556658862,72.18639929235253,1153.740873159727,4.0,271.79416773192327,271.79416773192327,271.79416773192327,271.79416773192327,970.0,990.0,0.7742651777563067,0.4633296722060007,988.7624051500375,0.5226459396172825,0.5226459396172825,0.5226459396172825,0.5226459396172825,18.239759210420416,18.239759210420416,18.239759210420416,18.239759210420416,0.9362780532635363,0.9362780532635363,0.9362780532635363,0.9362780532635363,1.0871766709276929,1.0871766709276929,1.0871766709276929,1.0871766709276929,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.61970843986308,44.61970843986308,44.61970843986308,44.61970843986308,178.47883375945233,0.14460783052432277,180.27167766639403,175.6842015370965,4,4,128504.7603068057,30,0.9915490764414021
2005.05,1266.3321514832342,0.26419354838709685,2005.0,5.0,2004.0,8.0,45.38709677419355,9.67741935483871,9.35483870967742,8.709677419354838,104.35483870967742,177.48387096774192,0.14062648542160275,1068.4603820567713,20.387898458720773,5.511747677135861,1.1782400046102943,1.0916388561685548,0.9184365592850761,11.687835361520987,50.89884445132942,10.855659359449005,10.446477565845974,9.628113978639913,116.0426740711984,1140.661363433396,4.0,267.11509551419283,267.11509551419283,267.11509551419283,267.11509551419283,970.0,990.0,0.7555338583428256,0.44054605454478224,988.8039200871125,0.5056996551175158,0.5056996551175158,0.5056996551175158,0.5056996551175158,18.29822043199484,18.29822043199484,18.29822043199484,18.29822043199484,0.9350049311626456,0.9350049311626456,0.9350049311626456,0.9350049311626456,1.0684603820567713,1.0684603820567713,1.0684603820567713,1.0684603820567713,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.91221192846978,43.91221192846978,43.91221192846978,43.91221192846978,175.64884771387912,0.13880645493612367,180.6433356826683,161.67475434465192,4,4,130682.74269912601,31,0.9758269317437726
2005.06,812.2001516217441,0.40373333333333333,2005.0,6.0,2004.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.2117115082632768,651.2001516217441,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,715.200151621744,2.8666666666666667,225.76519048871208,225.76519048871208,231.31894027298227,228.2940243019895,970.0,990.0,0.353789750698537,0.14624984712680894,989.4999604021747,0.36476897748202985,0.36476897748202985,0.3813574799667374,0.36978176399329454,19.13519142469265,19.13519142469265,18.9655773416853,18.80055444544663,0.9369999999999999,0.9369999999999999,0.938333333333333,0.9387499999999998,0.9030607619548481,0.9030607619548481,0.925275761091929,0.9131760972079579,0.977,0.977,0.9783333333333335,0.9787500000000001,38.79050128235494,38.79050128235494,39.50723952646514,38.6828579338612,111.60077506295194,0.13538151698231607,163.99099897599615,61.987688922228564,4,2,80352.55804532541,30,0.6200043059052887
2005.07,424.734431051363,0.6262258064516127,2005.0,7.0,2004.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3209563239701433,289.73443105136306,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.73443105136306,1.6129032258064515,192.36018545739975,158.87376912699278,,,970.0,990.0,0.15777158226798033,0.027946886210272626,989.8142815315218,0.2755788057995281,0.18011238864673668,,,19.538702725722214,19.619263275500032,,,0.9267741935483875,0.9184210526315789,,,0.769440741829599,0.6354950765079714,,,0.9738709677419356,0.97,,,33.36271928258074,27.250331017006918,,,50.0645350671979,0.11742293468904084,63.82070785770288,41.392434071168054,2,1,37248.01408999523,31,0.27813630592887717
2005.08,306.47625803135685,0.776903225806452,2005.0,8.0,2004.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.37809229675442374,191.47625803135685,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.47625803135685,1.0,191.47625803135685,,,,970.0,990.0,0.12241240183532505,0.009992122678472222,989.8675954754863,0.26478187176736817,,,,19.60281360371882,,,,0.9287096774193554,,,,0.7659050321254274,,,,0.9729032258064513,,,,33.30620078350944,,,,33.30620078350944,0.10810126259909503,44.72932730746727,27.52357634435891,1,1,24779.81338293102,31,0.18503444879727465
2005.09,231.08944900901085,0.9050999999999999,2005.0,9.0,2004.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4008113594664239,140.08944900901085,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.08944900901085,1.0,140.08944900901085,,,,970.0,990.0,0.10264413034398097,0.004008944900901088,989.8933469247552,0.14548691675989875,,,,19.747860007995218,,,,0.9103333333333332,,,,0.5603577960360433,,,,0.9666666666666669,,,,23.963621173514,,,,23.963621173514,0.10228916449508917,32.092725406494004,16.882493797220423,1,1,17253.80724493008,30,0.13313122874174446
2005.1,167.8404921282304,0.9877741935483869,2005.0,10.0,2005.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.31107725121714397,115.84049212823041,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.84049212823047,1.0,115.84049212823041,,,,970.0,990.0,0.08960471322553307,0.0015840492128230378,989.9088112375614,0.09551883956368191,,,,19.813292397997955,,,,0.9000000000000001,,,,0.4633619685129213,,,,0.9654838709677424,,,,19.587300721055964,,,,19.587300721055964,0.11639848784771059,23.819288549692434,17.171402883426303,1,1,14572.951736465642,31,0.10881833733919984
2005.11,210.56449736383112,0.9304666666666669,2005.0,11.0,2005.0,2.0,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.2679028763476426,154.89783069716444,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,185.89783069716444,1.0,154.89783069716444,,,,970.0,990.0,0.10324107060589745,0.005711836288051653,989.8910470931061,0.17838574759554116,,,,19.712661345510508,,,,0.9160000000000001,,,,0.6195913227886576,,,,0.9703333333333329,,,,26.68027262037832,,,,26.68027262037832,0.12586217666012448,38.542728446186196,20.439424433689286,1,1,19209.796286672394,30,0.14822373677987957
2005.12,336.84124607348264,0.7407096774193547,2005.0,12.0,2005.0,3.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.26819312676451673,251.1315686541279,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,292.71221381541824,1.3870967741935485,188.62165685080942,161.4839388252393,,,970.0,990.0,0.13952173888216265,0.021314930488754002,989.8391633306293,0.26516401522044847,0.19200876328444597,,,19.573999315408656,19.6098809884065,,,0.9264516129032261,0.9191666666666666,,,0.7544866274032379,0.6459357553009569,,,0.9732258064516126,0.9708333333333333,,,32.71792903283071,27.745180471345417,,,43.45799889270636,0.12669119630937548,89.90945472014141,27.352618200639743,2,1,32332.751176173537,31,0.24143332718170205
2006.01,600.2215272835123,0.4908064516129032,2006.0,1.0,2005.0,4.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,106.48387096774194,0.18238887586508362,493.7376563157702,0.0,0.0,0.0,0.0,0.0,0.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,541.8989466383508,2.2903225806451615,217.02429426107497,217.02429426107497,205.59567795580358,,970.0,990.0,0.23549351062956886,0.07541378439794572,989.6890927049725,0.3380736554059348,0.3380736554059348,0.3013251608862142,,19.351019049566563,19.351019049566563,19.286122152704614,,0.9351612903225808,0.9351612903225808,0.9344444444444443,,0.8680971770442997,0.8680971770442997,0.8223827118232143,,0.9754838709677419,0.9754838709677419,0.9744444444444446,,37.6001412719449,37.6001412719449,35.432053396215025,,85.48700772343607,0.14157444488667303,119.38389555404737,58.36900554111952,3,2,63602.33374623644,31,0.474927820685756
2006.02,971.0087470320219,0.34164285714285725,2006.0,2.0,2005.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.14222028823304309,834.0087470320217,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.0087470320217,3.5714285714285716,235.22308420674398,235.22308420674398,235.22308420674398,224.59411522063226,970.0,990.0,0.4700959489372359,0.22491797139800876,989.3049860796647,0.3936958930755251,0.3936958930755251,0.3936958930755251,0.3572156663456205,18.911290186589238,18.911290186589238,18.911290186589238,18.84704497370141,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9399999999999996,0.9408923368269756,0.9408923368269756,0.9408923368269756,0.8983764608825293,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.197749817082276,40.197749817082276,40.197749817082276,38.250547350682595,142.45070508020828,0.14658210045573852,157.10045572992735,114.00954249266353,4,3,95726.87381389996,28,0.7913928060011571
2006.03,1610.3013988816003,0.224258064516129,2006.0,3.0,2005.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.12067377288485036,1063.7688073713418,363.53259151025816,33.0914606391711,5.864725160190083,9.393471475592522,17.878652041488106,297.3042821938164,82.0914606391711,14.864725160190082,18.39347147559252,26.87865204148811,404.30428219381633,1179.1184646462953,4.0,265.94220184283546,265.94220184283546,265.94220184283546,265.94220184283546,970.0,990.0,0.8240240361006507,0.4386349018399005,988.7373410620596,0.5021829515865162,0.5021829515865162,0.5021829515865162,0.5021829515865162,18.235158110472938,18.235158110472938,18.235158110472938,18.235158110472938,0.9337450122879332,0.9337450122879332,0.9337450122879332,0.9337450122879332,1.0637688073713423,1.0637688073713423,1.0637688073713423,1.0637688073713423,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.48732136681358,43.48732136681358,43.48732136681358,43.48732136681358,173.94928546725433,0.11378122209864899,180.7699734930224,152.9754411430368,4,4,129418.26838763716,31,0.9663849192625236
2006.04,2586.1805827636726,0.11786666666666669,2006.0,4.0,2005.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08399920043624393,1100.0,1269.1805827636717,46.0,5.0,11.0,61.0,1146.180582763672,100.0,18.0,25.0,80.0,1263.1805827636717,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0688518952580861,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2006.05,2369.571051783018,0.13748387096774192,2006.0,5.0,2005.0,8.0,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12423630384021982,1100.0,977.603309847534,41.45161290322581,4.645161290322582,10.580645161290322,59.403756242075126,861.5221342506203,100.0,18.0,25.0,78.53278850013965,1048.0382632828787,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07537125753034309,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2006.06,1496.2779050659374,0.24120000000000003,2006.0,6.0,2005.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.18191805521689647,1012.6119421491567,226.66596291678022,20.446943005858397,3.3040294735066795,5.713136081830691,14.11149963684235,183.09035471874208,82.4469430058584,15.30402947350668,19.713136081830687,30.11149963684235,336.09035471874205,1130.0760507103525,3.8666666666666667,261.24163608946395,261.24163608946395,261.24163608946395,264.1004237085748,970.0,990.0,0.7699332497232539,0.3962009914269538,988.8338657588497,0.48606722416964204,0.48606722416964204,0.48606722416964204,0.49647538585447576,18.34779853468014,18.34779853468014,18.34779853468014,18.243896397790376,0.9343738982098638,0.9343738982098638,0.9343738982098638,0.9335083440883042,1.044966544357856,1.044966544357856,1.044966544357856,1.0564016948342994,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,42.97101325804349,42.97101325804349,42.97101325804349,43.16663335632042,166.32412201627483,0.11472745633417165,178.75012596305683,116.27496282300211,4,3,119753.36785171786,30,0.9240229000904157
2006.07,591.6677010938727,0.5039354838709679,2006.0,7.0,2005.0,10.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.3708357405228827,379.21608819064676,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,455.3128623841951,1.935483870967742,201.29494527430728,187.29112698913144,208.31931391955942,,970.0,990.0,0.20217029294549133,0.048981458531285695,989.7488482485234,0.30081990040799766,0.2584005793623608,0.30858472044616403,,19.448028348115223,19.471698060846197,19.24934995549731,,0.9300000000000004,0.9276000000000002,0.935,,0.8051797810972292,0.7491645079565259,0.8332772556782377,,0.9738709677419354,0.9723999999999998,0.9724999999999999,,34.8308367508836,32.294693740311516,35.77885396037675,,65.4915709234415,0.10869939226289299,118.44870790340724,43.03931261895565,3,1,48725.72876704049,31,0.36384206068578623
2006.08,349.7340125673839,0.7171612903225806,2006.0,8.0,2005.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4493386836234644,194.73401256738393,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.73401256738393,1.0,194.73401256738393,,,,970.0,990.0,0.12681044193059338,0.010986690957071015,989.8622028671124,0.28033189039052103,,,,19.581870976721806,,,,0.9287096774193551,,,,0.7789360502695358,,,,0.9738709677419352,,,,33.89189453734272,,,,33.89189453734272,0.0957473821322658,47.0401870755274,22.614632411910573,1,1,25215.569535782983,31,0.18828830298523733
2006.09,247.45062751305912,0.8767666666666666,2006.0,9.0,2005.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.44069305243599227,138.45062751305903,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,186.45062751305912,1.0,138.45062751305903,,,,970.0,990.0,0.10344907756127013,0.003845062751305905,989.8927058596878,0.13744838557886857,,,,19.755257474108543,,,,0.9109999999999999,,,,0.5538025100522362,,,,0.9699999999999995,,,,23.72353400767149,,,,23.72353400767149,0.09580139758017628,28.853657165258063,20.096481442452486,1,1,17080.94448552347,30,0.13179741115373048
2006.1,219.11035626899377,0.9267096774193554,2006.0,10.0,2006.0,1.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.4067095075901478,129.8522917528647,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,172.59422723673566,1.0,129.8522917528647,,,,970.0,990.0,0.09872530473979622,0.0029852291752864714,989.898289466085,0.1196778270038235,,,,19.778611639081102,,,,0.9080645161290319,,,,0.5194091670114587,,,,0.9699999999999995,,,,22.196623368110906,,,,22.196623368110906,0.10141161111054915,25.386090078466037,19.70724399146395,1,1,16514.28778587452,31,0.12331457426728286
2006.11,266.3234784256782,0.8459000000000001,2006.0,11.0,2006.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3535200854999532,173.3234784256783,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.3234784256783,1.0,173.3234784256783,,,,970.0,990.0,0.11391594872084784,0.0077508961751641525,989.8783331551039,0.21904980480180158,,,,19.659283350302186,,,,0.9226666666666667,,,,0.6932939137027131,,,,0.9713333333333332,,,,30.001930136764198,,,,30.001930136764198,0.11179245439954978,40.41751409679574,23.145734697271884,1,1,21601.38969847022,30,0.16667738964868997
2006.12,438.4647924819409,0.6178709677419355,2006.0,12.0,2006.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2439744456779255,334.4647924819408,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,381.4647924819409,1.7096774193548387,203.280479650793,184.85062262570838,,,970.0,990.0,0.16864144399769257,0.03689295849638818,989.7944655975062,0.30293062443265084,0.247550474920474,,,19.49153497307327,19.528165689045377,,,0.9312903225806453,0.9277272727272728,,,0.8131219186031721,0.7394024905028336,,,0.9745161290322579,0.9722727272727275,,,35.33164411215675,31.977337706349978,,,58.02523861343738,0.13117666951859341,79.15330455327619,40.00436729774968,2,1,43170.77752839742,31,0.3223624367413188
2007.01,811.3442082079943,0.40409677419354834,2007.0,1.0,2006.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1830601348992759,664.3156572024444,8.028551005549975,2.6068108200168565,0.40431551826510664,0.3465561585129486,0.2310374390086324,4.439831069746432,48.606810820016854,7.404315518265107,6.346556158512949,4.231037439008633,80.43983106974643,726.6733396992391,2.870967741935484,230.36370690830054,230.36370690830054,228.87441793484658,247.67816946631595,970.0,990.0,0.3690902461430263,0.1582622151444419,989.4726475387122,0.3800004917711047,0.3800004917711047,0.37651787767467226,0.43753293454597847,19.092647046941423,19.092647046941423,18.963515794197285,18.54016973980558,0.9371801579736581,0.9371801579736581,0.9356292448591693,0.9375121281690563,0.9214548276332024,0.9214548276332024,0.9154976717393863,0.9907126778652638,0.9774193548387099,0.9774193548387099,0.9765000000000003,0.9800000000000002,39.490005423997225,39.490005423997225,38.84512259813893,41.31802856350494,113.37125768371422,0.13909017936844095,178.79782503290326,73.42894594055744,4,2,84348.21571668336,31,0.6298403204650789
