MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2007.02,3307.2832931881026,0.08899999999999997,2007.0,2.0,2006.0,5.0,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.06135882589026408,1100.0,2022.7832931881023,47.142857142857146,8.714285714285714,15.883734113132391,54.10100739419532,1896.9414088236317,100.0,18.0,24.812305541703818,61.029578822766744,2003.4414088236317,1242.8123055417038,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9214748997815185,0.4800000000000003,988.5985251002187,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06359032021848,18.06359032021848,18.06359032021848,18.06359032021848,0.9311529003912254,0.9311529003912254,0.9311529003912254,0.9311529003912254,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.468538132883296,44.468538132883296,44.468538132883296,44.468538132883296,177.87415253153318,0.060996450049148006,178.0108638066691,177.8690891509726,4,4,119531.43050119022,28,0.9881897362862948
2007.03,3981.2695312192036,0.04000000000000002,2007.0,3.0,2006.0,6.0,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.07228259099257958,1100.0,2593.2372731546875,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2481.366305412752,100.0,18.0,25.0,80.0,2658.2695312192036,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.045094851170254246,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2007.04,3292.659614755988,0.06926666666666667,2007.0,4.0,2006.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08988872326405364,1100.0,1897.659614755988,29.999999999999993,4.0,6.999999999999999,55.0,1801.659614755988,100.0,18.0,25.0,80.0,1969.659614755988,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05419805197261376,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2007.05,2502.3722894883404,0.12722580645161288,2007.0,5.0,2006.0,8.0,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12486976991211675,1100.0,1095.8884185205989,38.225806451612904,4.32258064516129,9.290322580645162,57.46154035913257,986.5881684840471,100.0,18.0,25.0,78.5260564881648,1180.846233000176,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07202771472436428,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2007.06,1402.7092753659515,0.2537666666666667,2007.0,6.0,2006.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19267987567418712,987.9610868592321,157.748188506719,16.68852344588474,2.7332626024293045,4.581625440873879,9.820898895359935,123.92387812217115,78.68852344588474,14.733262602429305,18.58162544087388,25.820898895359935,276.9238781221711,1099.9644983484202,3.8333333333333335,257.1584377312287,257.1584377312287,257.1584377312287,259.78292839865566,970.0,990.0,0.7285596606182431,0.3722086416430511,988.8992316977384,0.47158051399338147,0.47158051399338147,0.47158051399338147,0.4813566973351191,18.42765118374532,18.42765118374532,18.42765118374532,18.31004230102799,0.934683728994463,0.934683728994463,0.934683728994463,0.9336204747933553,1.0286337509249148,1.0286337509249148,1.0286337509249148,1.0391317135946228,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9792000000000002,42.4743761217612,42.4743761217612,42.4743761217612,42.584578504509665,162.91027711904164,0.11900902553348525,178.86808516041359,120.25582917745677,4,3,117295.39952570996,30,0.9050570951057867
2007.07,678.6853961418041,0.4531612903225807,2007.0,7.0,2006.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3455401164767108,451.6853961418041,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,531.6853961418042,2.2580645161290325,198.71051289563562,198.71051289563562,210.27443510831526,,970.0,990.0,0.23502922474417987,0.06643844131416594,989.6985323339418,0.28741274813153644,0.28741274813153644,0.31552380993386536,,19.411119585810123,19.411119585810123,19.236399369430487,,0.9306451612903227,0.9306451612903227,0.9349999999999998,,0.7948420515825424,0.7948420515825424,0.841097740433261,,0.9735483870967737,0.9735483870967737,0.9737499999999999,,34.309368505225024,34.309368505225024,36.13760339530934,,77.94457014472341,0.11292309295996322,123.8203918018117,48.519829716440476,3,2,57990.76018767423,31,0.4330253896929079
2007.08,431.3936438225231,0.618806451612903,2007.0,8.0,2006.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4300731058978459,247.39364382252307,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.3936438225231,1.3225806451612903,199.7179964245424,147.79450693374034,,,970.0,990.0,0.14769530606652062,0.019613688260661448,989.8326910056728,0.29411720573066824,0.15494200447008383,,,19.538573799942164,19.652239044239536,,,0.9293548387096775,0.915,,,0.7988719856981698,0.5911780277349615,,,0.9741935483870966,0.97,,,34.731953893171415,25.29364280479383,,,42.89119350762103,0.09886406484931322,54.83473073789502,32.37535820413599,2,1,31911.047969670053,31,0.23828440837567244
2007.09,315.7989480772316,0.7621999999999999,2007.0,9.0,2006.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4398770222797994,177.79894807723164,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.79894807723164,1.0,177.79894807723164,,,,970.0,990.0,0.1205053567620893,0.008147778194290111,989.8713468650432,0.22852614002638333,,,,19.642820725017234,,,,0.9263333333333338,,,,0.7111957923089263,,,,0.9706666666666662,,,,30.835097503899345,,,,30.835097503899345,0.0970865113312258,40.889307730492966,23.825648414919893,1,1,22201.270202807525,30,0.17130609724388524
2007.1,259.6848005931546,0.858290322580645,2007.0,10.0,2007.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4240427728000957,149.68480059315456,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.68480059315462,1.0,149.68480059315456,,,,970.0,990.0,0.10830163656584811,0.004968480059315457,989.8867298833746,0.1590592397704922,,,,19.727670643604334,,,,0.9151612903225808,,,,0.5987392023726182,,,,0.9699999999999995,,,,25.720369100742076,,,,25.720369100742076,0.0989553489420995,28.825729307435306,23.467685748315365,1,1,19135.954610952114,31,0.14289093944856715
2007.11,279.8685866486311,0.8224,2007.0,11.0,2007.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3831088754105862,173.86858664863104,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.86858664863107,1.0,173.86858664863104,,,,970.0,990.0,0.11612838234044708,0.007907735034153983,989.8759638826255,0.22056498852571277,,,,19.655398894099676,,,,0.924666666666667,,,,0.6954743465945242,,,,0.9723333333333333,,,,30.196406858906748,,,,30.196406858906748,0.10701389929511398,40.423759507463224,22.682188527919475,1,1,21741.412938412865,30,0.16775781588281533
2007.12,500.5559213816015,0.5759032258064517,2007.0,12.0,2007.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2512812740930708,382.5559213816014,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.5559213816014,1.967741935483871,197.8957412429086,186.09493809754204,214.41842637218525,,970.0,990.0,0.19590458831046528,0.05061039034330419,989.753485021346,0.28957153901267185,0.25491227560480906,0.327794486346491,,19.46391348233357,19.47813406461544,19.22925356141213,,0.9296774193548389,0.9272000000000001,0.9359999999999999,,0.7915829649716344,0.7443797523901681,0.8576737054887408,,0.9741935483870967,0.9728000000000001,0.976,,34.27291447021501,32.102843279422025,36.963359252689784,,66.124136349215,0.12944944439831135,119.54148573559849,38.39632889999146,3,1,49196.357443815956,31,0.3673563130511944
2008.01,1202.982305365223,0.2989032258064516,2008.0,1.0,2007.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.13524583695201875,909.3839869826891,143.5983183825343,20.888965190626088,4.058237898140401,5.996044418327764,4.786610612751143,107.8684602626889,69.88896519062608,12.058237898140401,12.996044418327765,9.786610612751142,188.86846026268893,1004.3272344897835,3.5483870967741935,254.6831505524651,254.6831505524651,254.6831505524651,265.0217997108299,970.0,990.0,0.6282038499524758,0.30969587887184735,989.0621002711758,0.4621861776847296,0.4621861776847296,0.4621861776847296,0.4992941246144017,18.599914093490945,18.599914093490945,18.599914093490945,18.23563883030655,0.936300981590439,0.936300981590439,0.936300981590439,0.9332547311355066,1.018732602209861,1.018732602209861,1.018732602209861,1.0600871988433196,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,42.554796282985905,42.554796282985905,42.554796282985905,43.30311550522777,151.41125864214712,0.13032575363990737,178.5455878683174,114.34236808994787,4,3,112649.97642975746,31,0.8411736591230395
2008.02,2521.1122304515275,0.13034482758620689,2008.0,2.0,2007.0,5.0,52.93103448275862,9.310344827586206,8.96551724137931,6.9655172413793105,106.75862068965517,184.93103448275863,0.07704960532477921,1100.0,1236.1811959687689,47.06896551724138,8.689655172413794,16.03448275862069,44.06063072413657,1120.3274617963564,100.0,18.0,25.0,51.02614796551588,1227.0860824860113,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0740475509286105,177.8690891509726,177.8690891509726,4,4,123796.88604907683,29,0.9881616063942914
2008.03,2938.4271675751665,0.09125806451612906,2008.0,3.0,2007.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08149914630235061,1100.0,1599.4271675751665,41.0,7.0,13.0,67.0,1471.4271675751665,100.0,18.0,25.0,80.0,1615.4271675751665,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.0606534682819287,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2008.04,3033.4134718476134,0.08436666666666667,2008.0,4.0,2007.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.0716113331506191,1100.0,1716.413471847613,46.0,5.0,11.0,61.0,1593.413471847613,100.0,18.0,25.0,80.0,1710.413471847613,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05869789216768418,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2008.05,2374.20466464015,0.1385483870967742,2008.0,5.0,2007.0,8.0,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12542811706446574,1100.0,982.2369227046668,41.45161290322581,4.645161290322581,10.580645161290322,56.46555538687809,869.0939479629496,100.0,18.0,25.0,75.5945876449426,1055.6100769952077,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07588390896600788,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2008.06,1336.1168452922304,0.26513333333333333,2008.0,6.0,2007.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.2023763032690288,958.461753939442,120.65509135278805,14.854868541946525,2.423522943602553,4.062691783761591,7.51160101807241,91.80240706540499,76.85486854194652,14.423522943602554,18.062691783761593,23.511601018072405,244.80240706540502,1067.8028372087526,3.7666666666666666,253.43651819759356,253.43651819759356,253.43651819759356,258.4593904521672,970.0,990.0,0.6928956355869881,0.34882669619584133,988.958277668217,0.4588441222395888,0.4588441222395888,0.4588441222395888,0.47656089596887896,18.499433545977578,18.499433545977578,18.499433545977578,18.329775999439867,0.9352235828825152,0.9352235828825152,0.9352235828825152,0.9342046733250196,1.0137460727903742,1.0137460727903742,1.0137460727903742,1.033837561808669,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9791304347826089,42.01171849175089,42.01171849175089,42.01171849175089,42.436210180003215,158.5695832799218,0.12085786190422389,178.8274258209624,102.9960577249576,4,3,114170.09996154367,30,0.8809421293328987
2008.07,572.3438399656533,0.5125483870967743,2008.0,7.0,2007.0,10.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.35544294338666077,373.1180335140403,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,445.6664206108145,1.935483870967742,196.81297752962845,188.0685040825118,193.80356264447386,,970.0,990.0,0.19505590099397874,0.046082970121883365,989.7588611288842,0.28607402185372927,0.2597769726825786,0.26607317990723933,,19.4727871070304,19.48869368497953,19.33126939249425,,0.9287096774193552,0.9270370370370372,0.93,,0.7872519101185139,0.7522740163300473,0.7752142505778954,,0.973548387096774,0.9725925925925923,0.97,,34.044424139577224,32.45539925201925,33.153584311814626,,64.4509708630659,0.11131857686256905,101.79569298907549,43.03931261895565,3,1,47951.52232212103,31,0.358060949239255
2008.08,373.00456126376434,0.6854838709677419,2008.0,8.0,2007.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4185786344824901,218.0045612637644,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.00456126376434,1.0,218.0045612637644,,,,970.0,990.0,0.13461043346889892,0.01418664777588672,989.8512029187552,0.34350751396446794,,,,19.50769540479074,,,,0.9348387096774191,,,,0.8720182450550579,,,,0.9754838709677416,,,,38.067452295257766,,,,38.067452295257766,0.10149155993162756,47.55761614935581,28.872857458997842,1,1,28322.18450767178,31,0.2114858460847654
2008.09,274.2870307330695,0.8306000000000001,2008.0,9.0,2007.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4331587096815135,156.28703073306949,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.28703073306949,1.0,156.28703073306949,,,,970.0,990.0,0.1102001312920071,0.0056430318906021855,989.8841568368176,0.1765116785924657,,,,19.707645158224928,,,,0.9196666666666669,,,,0.6251481229322778,,,,0.9699999999999995,,,,26.97161994530241,,,,26.97161994530241,0.09778757727701944,35.37684783826467,21.01519611024899,1,1,19419.56636061774,30,0.14984233302945787
2008.1,195.6625780721081,0.9619677419354841,2008.0,10.0,2008.0,1.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.4115763431142435,114.92064258823711,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,155.17870710436617,1.0,114.92064258823711,,,,970.0,990.0,0.09278819560376116,0.0014920642588237064,989.9057197401376,0.09369290017849875,,,,19.812026839958918,,,,0.8987096774193548,,,,0.4596825703529483,,,,0.9648387096774195,,,,19.385902771097967,,,,19.385902771097967,0.09922470096271349,23.275597807249813,17.61996736109083,1,1,14423.111661696887,31,0.10769945983943315
2008.11,265.1977995292199,0.8461333333333335,2008.0,11.0,2008.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.31893609918520416,180.86446619588654,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,221.8644661958866,1.0,180.86446619588654,,,,970.0,990.0,0.11546047513969487,0.00852989212515279,989.876009632735,0.23731198905668033,,,,19.63869764367847,,,,0.9256666666666667,,,,0.723457864783546,,,,0.9713333333333332,,,,31.366456313715744,,,,31.366456313715744,0.11798909181598655,42.60582656092879,22.279501012249902,1,1,22583.848545875335,30,0.17425809063175413
2008.12,520.8081946801141,0.5436774193548387,2008.0,12.0,2008.0,3.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22222947282965375,407.32432371237223,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,459.0662591962432,1.935483870967742,211.54602852326724,209.2802465814571,,,970.0,990.0,0.19731316688059217,0.05192063744401789,989.7507661956754,0.32442594424824184,0.3176291991490042,,,19.42634025142715,19.426818151839587,,,0.9341935483870972,0.9337931034482763,,,0.8461841140930686,0.837120986325828,,,0.9754838709677423,0.9751724137931037,,,36.76699714108846,36.34480028850005,,,70.76697160452397,0.13507441985148363,92.7764989768541,41.80109878000234,2,1,52650.62687376586,31,0.3931498422473556
2009.01,895.5185804232482,0.3683225806451612,2009.0,1.0,2008.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.16029776483756053,756.5185804232484,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,815.5185804232482,3.2580645161290325,232.87620298748018,232.87620298748018,229.42090092989716,235.45147107816427,970.0,990.0,0.4200755725821211,0.19169703976454985,989.388227387653,0.38820943170288497,0.38820943170288497,0.37649379510408887,0.39323313044080116,19.00001795595045,19.00001795595045,18.982653907582964,18.730110954370144,0.9377419354838713,0.9377419354838713,0.9375000000000002,0.9399999999999996,0.9315048119499209,0.9315048119499209,0.9176836037195886,0.9418058843126572,0.9777419354838712,0.9777419354838712,0.9775000000000003,0.9800000000000003,39.79002893022514,39.79002893022514,39.13442364420123,39.84128768281659,129.06451032976057,0.14345596315289674,168.64543244947112,89.40633280606522,4,2,96023.99568534181,31,0.7170250573875583
2009.02,1606.5176910287703,0.22257142857142861,2009.0,2.0,2008.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.10632373769808542,1083.686122370002,360.8315686587681,34.20480452233476,6.515019086223259,9.660541601983454,11.136776810455805,299.31442663777085,83.20480452233475,14.51501908622326,16.660541601983454,16.136776810455803,392.31442663777085,1198.0664875805437,4.0,270.9215305925005,270.9215305925005,270.9215305925005,270.9215305925005,970.0,990.0,0.8474426505802087,0.458975264096796,988.6935820853231,0.5196631038344383,0.5196631038344383,0.5196631038344383,0.5196631038344383,18.173918981488548,18.173918981488548,18.173918981488548,18.173918981488548,0.9334028382260746,0.9334028382260746,0.9334028382260746,0.9334028382260746,1.0836861223700027,1.0836861223700027,1.0836861223700027,1.0836861223700027,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.16845292168118,44.16845292168118,44.16845292168118,44.16845292168118,176.67381168672472,0.11569982938206638,179.46909324236324,166.31808891462703,4,4,118724.80145347898,28,0.9815211760373593
2009.03,4706.245408682241,0.0349032258064516,2009.0,3.0,2008.0,6.0,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.05990660035298936,1100.0,3340.2776667467556,37.806451612903224,5.935483870967743,11.225806451612904,64.14699669740865,3221.162928113863,100.0,18.0,25.0,79.98570637482801,3383.2597023074113,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0324941361724,0.9219672131147545,0.4800000000000003,988.6305269230577,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.095592143057562,18.095592143057562,18.095592143057562,18.095592143057562,0.9312239649432485,0.9312239649432485,0.9312239649432485,0.9312239649432485,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.550724368361,44.550724368361,44.550724368361,44.550724368361,178.202897473444,0.041091894263208195,178.59975972890462,177.8690891509726,4,4,132582.95572024232,31,0.9900160970746887
2009.04,4504.16337381436,0.02880000000000001,2009.0,4.0,2008.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07646643630988029,1100.0,3063.1633738143605,20.666666666666668,4.000000000000002,5.666666666666667,53.666666666666664,2979.16337381436,100.0,18.0,25.0,80.0,3181.1633738143605,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0104828236913,0.9219672131147545,0.4800000000000003,988.6085156105768,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.073580830576606,18.073580830576606,18.073580830576606,18.073580830576606,0.9311754407814188,0.9311754407814188,0.9311754407814188,0.9311754407814188,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.49421109880586,44.49421109880586,44.49421109880586,44.49421109880586,177.97684439522345,0.04038391107781392,178.31520880780997,177.8690891509726,4,4,128143.3279645608,30,0.9887602466401296
2009.05,2603.6821325674146,0.11974193548387096,2009.0,5.0,2008.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.12588646619089772,1100.0,1182.6821325674157,35.0,4.0,8.0,55.52007379027772,1080.1620587771383,100.0,18.0,25.0,78.52007379027772,1282.1620587771386,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06975486317074667,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2009.06,1449.6431448755754,0.2465666666666667,2009.0,6.0,2008.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.1867662261360144,1001.9842245215525,190.65892035402265,18.430517358491077,2.9801001339015,5.112031839110362,11.869816053168725,152.266454969351,80.43051735849109,14.9801001339015,19.112031839110365,27.869816053168723,305.266454969351,1116.5068738530556,3.8666666666666667,258.78686618699135,258.78686618699135,258.78686618699135,260.3349530314368,970.0,990.0,0.7486146577488789,0.38321214195596537,988.868173200295,0.47721852239987234,0.47721852239987234,0.47721852239987234,0.4830840726166532,18.39095467789527,18.39095467789527,18.39095467789527,18.300424245450056,0.9346730164031439,0.9346730164031439,0.9346730164031439,0.9338534804651659,1.0351474647479655,1.0351474647479655,1.0351474647479655,1.041339812125747,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,42.67895788861769,42.67895788861769,42.67895788861769,42.6839162882299,165.0296011156523,0.11718960859017492,178.86808516041359,120.25582917745677,4,3,118821.3128032697,30,0.9168311173091798
2009.07,641.9877082426683,0.47329032258064524,2009.0,7.0,2008.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3683697064336535,414.9877082426684,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.9877082426684,2.064516129032258,203.36557080893343,195.60749700857173,213.1473068690584,,970.0,990.0,0.21946860738215793,0.057789007835053294,989.7227423847827,0.303687587383298,0.2800930659287889,0.32330990547679245,,19.419054797399486,19.427440803189302,19.221742715347812,,0.9309677419354843,0.9296296296296299,0.9349999999999999,,0.8134622832357334,0.7824299880342865,0.8525892274762336,,0.9745161290322578,0.9737037037037034,0.975,,35.19003276937026,33.77428734306552,36.65185020250369,,71.7002540428474,0.10914873485993801,120.26512905589647,43.72004456755829,3,1,53344.989007878474,31,0.39833474468248564
2009.08,398.9893649105568,0.6547741935483872,2009.0,8.0,2008.0,11.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43743688093355565,225.27968749120203,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,292.7313003944278,1.096774193548387,211.52468970229506,142.1349771520386,,,970.0,990.0,0.13917275658855535,0.015381560555982509,989.8454456828556,0.32569757971798896,0.14292876713180372,,,19.519748103137484,19.6702751907625,,,0.9325806451612901,0.91,,,0.8460987588091803,0.5685399086081544,,,0.9745161290322577,0.9700000000000001,,,36.85306160152697,24.2098593895428,,,39.19595121986982,0.09789340021383583,49.13214716838962,31.400482335714806,2,1,29161.787707583146,31,0.21775528455483234
2009.09,282.6748169915834,0.8173666666666667,2009.0,9.0,2008.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.419963749786635,164.67481699158344,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.67481699158336,1.0,164.67481699158344,,,,970.0,990.0,0.11304150941800839,0.006569200880534329,989.8803892897015,0.19548702574037125,,,,19.684902263961085,,,,0.9220000000000004,,,,0.6586992679663338,,,,0.9703333333333329,,,,28.469199886395057,,,,28.469199886395057,0.10023623814007133,37.63541056063195,22.120132665209816,1,1,20497.823918204434,30,0.1581622215910836
2009.1,223.91921190997277,0.9179354838709679,2009.0,10.0,2009.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4339515305798263,126.91921190997273,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.91921190997277,1.0,126.91921190997273,,,,970.0,990.0,0.09849518587839984,0.002691921190997278,989.8988128929306,0.11446881854478906,,,,19.78434407438581,,,,0.9058064516129032,,,,0.507676847639891,,,,0.9699999999999995,,,,21.64951801216136,,,,21.64951801216136,0.09653897077831126,25.368658588508428,19.70724399146395,1,1,16107.241401048053,31,0.12027510006756312
2009.11,291.108498656255,0.8068666666666665,2009.0,11.0,2009.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.32777701947224425,198.108498656255,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,242.10849865625497,1.1333333333333333,178.9800179469929,143.46360531946644,,,970.0,990.0,0.12222052670478695,0.011768894031195697,989.8660105792637,0.23605035214196318,0.14569173101526378,,,19.62996022712206,19.675065081626343,,,0.9243333333333336,0.9125,,,0.7159200717879712,0.5738544212778658,,,0.9719999999999999,0.97,,,31.01864648358846,24.511717488506036,,,34.28687548205593,0.11632173882640756,51.424952862955,23.54698059743654,2,1,24686.550347080265,30,0.19048264156697736
2009.12,466.2914638100042,0.5858064516129033,2009.0,12.0,2009.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.25656904952059867,348.2914638100042,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.2914638100042,1.967741935483871,178.56252709405868,175.38656793981036,,,970.0,990.0,0.1756071011176158,0.03965829276200084,989.7847346061203,0.23311467740599984,0.22320367737797983,,,19.55161992871439,19.560208787778926,,,0.9258064516129034,0.9253333333333335,,,0.7142501083762348,0.7015462717592417,,,0.972258064516129,0.9719999999999999,,,30.867641864307164,30.305007440662614,,,60.195068419787106,0.1283776275200894,80.12719669623533,46.99712294652612,2,1,44785.1309043216,31,0.334417046776595
2010.01,787.6139066060334,0.40548387096774213,2010.0,1.0,2009.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.18117459661569899,648.6139066060334,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,707.6139066060334,2.838709677419355,230.47780220268024,230.47780220268024,224.63152142510563,216.96079181447604,970.0,990.0,0.33555575431263435,0.13118819111585364,989.5332560545712,0.38079146562319965,0.38079146562319965,0.3622042569820293,0.33333417700822227,19.152464588948305,19.152464588948305,19.116002964574154,18.91966647456667,0.9374193548387101,0.9374193548387101,0.9365217391304349,0.94,0.9219112088107214,0.9219112088107214,0.8985260857004225,0.8678431672579042,0.97741935483871,0.97741935483871,0.9765217391304349,0.98,39.68188357225052,39.68188357225052,38.51934218800431,37.093486122893076,111.53232613459068,0.14092720338287107,151.96290308101996,79.05708164685909,4,2,82980.05064413542,31,0.619624034081059
2010.02,1644.8797839232377,0.2235714285714286,2010.0,2.0,2009.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1077154519675491,1055.047570353408,427.83221356982966,31.900953174436875,6.079113326799698,9.460155464607837,13.204697949686098,367.18729365429914,80.90095317443686,14.079113326799698,16.46015546460784,18.2046979496861,460.18729365429914,1166.4877923192523,4.0,263.761892588352,263.761892588352,263.761892588352,263.761892588352,970.0,990.0,0.8068737965834724,0.42955458839370425,988.7635716150229,0.49453715662221176,0.49453715662221176,0.49453715662221176,0.49453715662221176,18.2690344584006,18.2690344584006,18.2690344584006,18.2690344584006,0.9340234993767257,0.9340234993767257,0.9340234993767257,0.9340234993767257,1.0550475703534086,1.0550475703534086,1.0550475703534086,1.0550475703534086,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.213015387733485,43.213015387733485,43.213015387733485,43.213015387733485,172.85206155093394,0.11363825216074339,179.11240217647037,149.1686408614395,4,4,116156.58536222749,28,0.9602892308385209
2010.03,4334.037062679375,0.03506451612903227,2010.0,3.0,2009.0,6.0,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.06274784643849458,1100.0,2968.0693207438912,37.806451612903224,5.935483870967743,11.225806451612904,64.16129032258064,2848.940288485827,100.0,18.0,25.0,80.0,3011.037062679375,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0011244102019,0.9219672131147545,0.4800000000000003,988.5991571970875,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.064222417087166,18.064222417087166,18.064222417087166,18.064222417087166,0.9311543563411606,0.9311543563411606,0.9311543563411606,0.9311543563411606,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.470163760771285,44.470163760771285,44.470163760771285,44.470163760771285,177.88065504308514,0.04242157033350503,177.96689802962703,177.8690891509726,4,4,132343.2073520553,31,0.9882258613504726
2010.04,4636.491793622598,0.023733333333333346,2010.0,4.0,2009.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06852804381156109,1100.0,3218.4917936225984,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3128.491793622599,100.0,18.0,25.0,80.0,3313.491793622599,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0037672649437,0.9219672131147545,0.4800000000000003,988.6018000518292,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.066865271828863,18.066865271828863,18.066865271828863,18.066865271828863,0.9311603921855857,0.9311603921855857,0.9311603921855857,0.9311603921855857,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47695840138442,44.47695840138442,44.47695840138442,44.47695840138442,177.9078336055377,0.03859139606747684,178.0622758087576,177.8690891509726,4,4,128093.64019598707,30,0.9883768533640978
2010.05,3824.5133286697023,0.04929032258064517,2010.0,5.0,2009.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.0911821291513138,1100.0,2384.5133286697023,28.999999999999996,4.0,6.999999999999998,56.0,2288.5133286697023,100.0,18.0,25.0,80.0,2501.5133286697023,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.04770141840879569,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2010.06,2129.7922673565454,0.16333333333333327,2010.0,6.0,2009.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.14212221026656985,1100.0,736.7922673565455,32.85476635542957,5.0,9.769266714725829,40.54281947370682,648.6254148126834,99.85476635542956,18.0,24.769266714725827,57.5428194737068,829.6254148126834,1242.6240330701553,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9209810703479488,0.4800000000000003,988.5990189296522,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06408414965205,18.06408414965205,18.06408414965205,18.06408414965205,0.9311540278552901,0.9311540278552901,0.9311540278552901,0.9311540278552901,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46980772639194,44.46980772639194,44.46980772639194,44.46980772639194,177.87923090556777,0.08628359219348992,178.0833643789595,177.8690891509726,4,4,128073.04625200869,30,0.9882179494753757
2010.07,1011.3986971658952,0.3358709677419354,2010.0,7.0,2009.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.26538400065595935,749.2850104588995,6.113686706995652,1.504540088049711,0.2865790643904212,0.31046065308962295,0.31046065308962295,3.7016462483762735,64.50454008804971,12.286579064390422,13.310460653089624,13.310460653089624,158.70164624837628,839.3865902644292,3.161290322580645,236.56188422931464,236.56188422931464,233.29358847466335,246.8293648847044,970.0,990.0,0.45953593233326245,0.2059518070633419,989.3345122606034,0.40094883770921824,0.40094883770921824,0.39073789011678856,0.4354165881785226,18.933563422894174,18.933563422894174,18.844837048176977,18.522667089774277,0.9369439857375683,0.9369439857375683,0.9360526482443587,0.9362719631553843,0.946247536917259,0.946247536917259,0.9331743538986537,0.9873174595388177,0.977741935483871,0.977741935483871,0.9770833333333333,0.979166666666667,40.205750794493575,40.205750794493575,39.37206875010305,41.043760540213945,126.78101050785938,0.12411521056558479,178.7445463937843,78.94840967026249,4,2,94325.07181784743,31,0.7043389472658859
2010.08,530.9291058807801,0.533709677419355,2010.0,8.0,2009.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.3868379508541538,328.92910588077996,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.92910588077996,1.6774193548387097,205.30143499004484,182.49799036251392,,,970.0,990.0,0.17770731894172773,0.035785821176155995,989.786506859882,0.3100028656899149,0.240971643250753,,,19.47650399419219,19.526053868987237,,,0.9312903225806456,0.927142857142857,,,0.8212057399601792,0.7299919614500556,,,0.9745161290322583,0.9719047619047619,,,35.65512304082062,31.52996345806599,,,57.01413054467179,0.10629778595074545,82.2069309721206,40.35574770754113,2,1,42418.5131252358,31,0.31674516969262095
2010.09,354.8137658133711,0.7099666666666669,2010.0,9.0,2009.0,12.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.40047768383300736,214.14709914670453,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,274.48043248003785,1.0666666666666667,204.8362326658685,139.66299721254043,,,970.0,990.0,0.13308989102714155,0.013764007008723425,989.853146101964,0.30644346702352543,0.13797512357064345,,,19.54670263494061,19.68051635836258,,,0.9313333333333335,0.91,,,0.819344930663474,0.5586519888501618,,,0.9743333333333329,0.97,,,35.69192826089586,23.801223947583274,,,37.27867652406808,0.10433746921788824,48.00165525257907,27.68768847233211,2,1,26840.64709732901,30,0.20710375846704482
2010.1,251.5935115902491,0.8707419354838707,2010.0,10.0,2010.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4401240149439349,141.59351159024908,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.5935115902491,1.0,141.59351159024908,,,,970.0,990.0,0.10554299544286135,0.004159351159024903,989.890297653398,0.14490236956365918,,,,19.745395283834473,,,,0.9125806451612901,,,,0.5663740463609961,,,,0.9699999999999995,,,,24.301618022727688,,,,24.301618022727688,0.09603674407559216,32.11398534089598,19.887170324027842,1,1,18080.4038089094,31,0.13500898901515382
2010.11,262.40354564420517,0.8506999999999998,2010.0,11.0,2010.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.35827503280581613,169.4035456442051,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.40354564420514,1.0,169.4035456442051,,,,970.0,990.0,0.11260129738701632,0.0070921217131214844,989.8803065808999,0.20852369118913877,,,,19.671782889710723,,,,0.9203333333333333,,,,0.6776141825768203,,,,0.9706666666666663,,,,29.24120311672215,,,,29.24120311672215,0.1106765996083056,38.88779633514341,23.787044769226114,1,1,21053.666244039952,30,0.1624511284262342
2010.12,453.27210611136445,0.6077096774193548,2010.0,12.0,2010.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.23888532786092295,349.27210611136445,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.27210611136445,1.7096774193548387,211.3416145027057,194.35660181220098,,,970.0,990.0,0.1755759941877933,0.040372918433408574,989.7840510873787,0.33048478837855066,0.2797546190301172,,,19.45356629900023,19.48227248372569,,,0.9316129032258067,0.9281818181818182,,,0.8453664580108228,0.7774264072488039,,,0.975483870967742,0.9736363636363639,,,36.710034586151,33.61246338552198,,,60.56404085974724,0.13198075209929144,93.22593324769518,40.00436729774968,2,1,45059.64639965194,31,0.3364668936652624
2011.01,1271.1647605453616,0.29496774193548386,2011.0,1.0,2010.0,4.0,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.12708494442728,909.0925809842205,219.16895375468914,20.505237631209685,3.922519317724324,6.429956504794111,7.271781733737007,181.03945856722402,67.56975376024194,11.277358027401744,12.784795214471531,11.626620443414426,258.8136521156111,1000.7244879863358,3.5806451612903225,251.92387144593926,251.92387144593926,251.5984569954857,263.92822478936995,970.0,990.0,0.6325301755780335,0.3174051263698729,989.050064698052,0.4542575431664245,0.4542575431664245,0.4532501757047676,0.49524783189373767,18.59580715488566,18.59580715488566,18.57627077964013,18.263097900204784,0.9353331948149863,0.9353331948149863,0.9351776346421524,0.9339646862770831,1.0076954857837577,1.0076954857837577,1.0063938279819433,1.05571289915748,0.9790322580645164,0.9790322580645164,0.9790000000000003,0.9800000000000002,41.987184573965905,41.987184573965905,41.87467915333373,43.22173626088278,150.98899377879587,0.12657634854404626,178.91435520990208,90.72469438586344,4,2,112335.81137142406,31,0.8388277432155321
2011.02,2842.5378110888378,0.106,2011.0,2.0,2010.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.07276730137739436,1100.0,1545.5378110888378,45.0,8.0,15.0,55.13614043142905,1422.4016706574089,100.0,18.0,25.0,63.13614043142905,1536.4016706574089,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885244,18.063098006885244,18.063098006885244,18.063098006885244,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.06570077977650483,177.8690891509726,177.8690891509726,4,4,119528.02790945349,28,0.9881616063942914
2011.03,3836.0863450730126,0.04364516129032258,2011.0,3.0,2010.0,6.0,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06876916283738375,1100.0,2472.5702160407545,38.09677419354839,6.032258064516129,11.387096774193548,64.41935483870968,2352.634732169787,100.0,18.0,25.0,80.0,2513.0863450730135,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.04637459024044297,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2011.04,4195.909458976119,0.03256666666666669,2011.0,4.0,2010.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07037405121152297,1100.0,2800.90945897612,30.0,4.0,7.0,55.0,2704.90945897612,100.0,18.0,25.0,80.0,2872.9094589761185,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.0424317572503644,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2011.05,3546.631342795811,0.059032258064516126,2011.0,5.0,2010.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.0975351962417186,1100.0,2106.631342795811,29.0,4.0,6.999999999999999,56.0,2010.6313427958112,100.0,18.0,25.0,80.0,2223.631342795811,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.0510249897519878,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2011.06,1904.1310463681777,0.18783333333333335,2011.0,6.0,2010.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.16226472455365004,1086.1276355956938,525.0034107724839,25.761061220783734,3.969559142341123,7.629261658692571,29.746755865715315,457.8967728849511,92.76106122078376,16.969559142341122,22.629261658692574,46.74675586571531,638.8967728849511,1218.4875176175112,4.0,271.53190889892346,271.53190889892346,271.53190889892346,271.53190889892346,970.0,990.0,0.8817874486196592,0.46378322573198333,988.6544293256484,0.5222710815902977,0.5222710815902977,0.5222710815902977,0.5222710815902977,18.132158244058058,18.132158244058058,18.132158244058058,18.132158244058058,0.932350537016029,0.932350537016029,0.932350537016029,0.932350537016029,1.0861276355956944,1.0861276355956944,1.0861276355956944,1.0861276355956944,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.11270499124506,44.11270499124506,44.11270499124506,44.11270499124506,176.45081996498024,0.09736320668852444,178.77155075880648,156.91178272162708,4,4,127044.59037478571,30,0.9802823331387787
2011.07,874.809692266048,0.37683870967741934,2011.0,7.0,2010.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.30583616093399607,618.809692266048,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,706.809692266048,2.774193548387097,222.49805096340847,222.49805096340847,225.38285513042345,221.88831802809023,970.0,990.0,0.34475710844491275,0.1291847136045525,989.5260581779504,0.3551015219982158,0.3551015219982158,0.36375306879294084,0.3493361471710889,19.17095665595232,19.17095665595232,19.024199876881255,18.842803162124163,0.9364516129032259,0.9364516129032259,0.9372222222222218,0.9383333333333331,0.8899922038536342,0.8899922038536342,0.9015314205216938,0.887553272112361,0.9758064516129032,0.9758064516129032,0.9761111111111114,0.9766666666666666,38.232218301475896,38.232218301475896,38.47300244065169,37.58742111182687,106.07858404174831,0.11920407201998263,160.43239391561377,62.57826832916374,4,2,78922.46652706074,31,0.5893254668986017
2011.08,498.99860295120754,0.5563548387096774,2011.0,8.0,2010.0,11.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.39498316447828336,303.38569972540114,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,378.9018287576592,1.6129032258064515,201.68704064892805,165.92939112477197,,,970.0,990.0,0.16779027523317094,0.030677139945080242,989.8015325848215,0.30419210643089273,0.19738923896161784,,,19.49734047839085,19.58841253000182,,,0.9290322580645166,0.9221052631578948,,,0.8067481625957124,0.6637175644990878,,,0.9738709677419356,0.97,,,34.972589860248114,28.53277381956936,,,52.46041897546805,0.10467096659659098,69.24628762450456,41.41253413257981,2,1,39030.55171774823,31,0.2914467720859336
2011.09,355.0924761869633,0.708666666666667,2011.0,9.0,2010.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.3916975713906333,217.09247618696335,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,276.0924761869634,1.0,217.09247618696335,,,,970.0,990.0,0.13363884337634632,0.014003586639720343,989.8523575699842,0.3405482528131776,,,,19.51180931717075,,,,0.9343333333333332,,,,0.8683699047478535,,,,0.9749999999999996,,,,37.87973509038838,,,,37.87973509038838,0.10609740977040386,47.404609663834805,27.68768847233211,1,1,27273.40926507964,30,0.21044297272437995
