MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2011.1,274.58968453997346,0.8272258064516126,2011.0,10.0,2011.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4023939886864123,164.58968453997355,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.58968453997355,1.0,164.58968453997355,,,,970.0,990.0,0.11338185842336947,0.006458968453997353,989.8801591731224,0.19402489590031435,,,,19.68613427722231,,,,0.9225806451612906,,,,0.658358738159894,,,,0.9699999999999995,,,,28.46424187610648,,,,28.46424187610648,0.10330889171072148,32.11398534089598,22.905327819568676,1,1,21177.39595582322,31,0.15813467708948042
2011.11,297.5162803516592,0.7952333333333332,2011.0,11.0,2011.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.36174988952282694,191.51628035165908,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.51628035165908,1.0,191.51628035165908,,,,970.0,990.0,0.12204388772831641,0.010318163613307755,989.8676379486584,0.2690840954991353,,,,19.598553853159267,,,,0.9280000000000003,,,,0.7660651214066362,,,,0.9736666666666667,,,,33.32514299212762,,,,33.32514299212762,0.11094218191389854,46.65558266198712,23.579097551417963,1,1,23994.102954331884,30,0.18513968328959787
2011.12,503.69918914143733,0.5550645161290323,2011.0,12.0,2011.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2383130357025486,385.6991891414372,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,439.69918914143716,1.967741935483871,197.2663897597752,194.71389269438413,,,970.0,990.0,0.18878611998117456,0.047139837828287456,989.7640740421907,0.28348136563135357,0.27524925521084537,,,19.480592676559205,19.4868139605519,,,0.930645161290323,0.9303333333333338,,,0.7890655590391009,0.7788555707775365,,,0.9741935483870969,0.9740000000000002,,,34.22022585968678,33.76934423588823,,,66.90023641054636,0.1320012619635747,86.37467250075912,47.74667457364368,2,1,49773.7758894465,31,0.371667980058591
2012.01,836.7994958093756,0.3876774193548388,2012.0,1.0,2011.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1710779676587901,697.7994958093758,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.7994958093758,3.0,234.3826121717999,234.3826121717999,229.40471218968077,227.49076844950628,970.0,990.0,0.3719920541225051,0.15659004762275058,989.4714178982547,0.39338391614245544,0.39338391614245544,0.3769227829157086,0.3667114744395969,19.078033982112295,19.078033982112295,19.04509627074547,18.813997321607484,0.9380645161290326,0.9380645161290326,0.9376000000000002,0.9399999999999998,0.9375304486871995,0.9375304486871995,0.917618848758723,0.9099630737980252,0.9780645161290326,0.9780645161290326,0.9776000000000002,0.9800000000000001,40.24670378558656,40.24670378558656,39.275868920215906,38.672863370277824,119.6525657397881,0.14229778869790058,160.73620368668426,81.25376562525364,4,2,89021.50891040234,31,0.664736476332156
2012.02,1578.0219416341865,0.22572413793103446,2012.0,2.0,2011.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.10657053187848592,1078.0605673026027,337.9613743315838,36.08852530718914,6.943755457828682,11.201359032203326,10.430906615172336,273.2968279191902,85.08852530718913,14.943755457828683,18.201359032203328,15.430906615172335,366.2968279191902,1196.2942070998236,4.0,269.5151418256507,269.5151418256507,269.5151418256507,269.5151418256507,970.0,990.0,0.8478598706624229,0.4536858432749554,988.6984542860627,0.5147893564315413,0.5147893564315413,0.5147893564315413,0.5147893564315413,18.183664929631075,18.183664929631075,18.183664929631075,18.183664929631075,0.9333125951883605,0.9333125951883605,0.9333125951883605,0.9333125951883605,1.0780605673026034,1.0780605673026034,1.0780605673026034,1.0780605673026034,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.947342900566206,43.947342900566206,43.947342900566206,43.947342900566206,175.78937160226482,0.11515187978155846,179.46909324236324,159.3047876467512,4,4,122349.40263517623,29,0.9766076200125816
2012.03,2339.808236550551,0.14138709677419353,2012.0,3.0,2011.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08764709298814713,1100.0,1038.743720421519,47.774193548387096,8.35483870967742,15.03225806451613,52.325278821352704,915.2571512775858,100.0,18.0,25.0,62.615601401997864,1034.1926351485536,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07672152238391143,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2012.04,3197.4814363338805,0.07553333333333331,2012.0,4.0,2011.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07585049470718698,1100.0,1854.4814363338783,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1740.481436333878,100.0,18.0,25.0,80.0,1874.4814363338785,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.056122004619608375,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2012.05,2799.4000635878674,0.10445161290322579,2012.0,5.0,2011.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.11730069892981199,1100.0,1378.400063587867,35.0,4.0,8.0,56.64582248910657,1274.7542410987605,100.0,18.0,25.0,79.64582248910656,1476.7542410987605,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.06499740958074185,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2012.06,1425.1996324141458,0.2546666666666667,2012.0,6.0,2011.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19368179625214516,969.9962246821436,198.2034077320015,17.39690723043374,2.825207851051692,4.871838437745896,12.339511765416438,160.7699424473538,79.39690723043374,14.82520785105169,18.871838437745897,28.33951176541644,313.76994244735374,1083.090178201375,3.7666666666666666,256.370419916503,256.370419916503,256.370419916503,262.0238673034366,970.0,990.0,0.7149575049116064,0.36102739846798493,988.9240150966202,0.46940859694622816,0.46940859694622816,0.46940859694622816,0.48902512512623986,18.45460649967417,18.45460649967417,18.45460649967417,18.274795110092803,0.9346331838506288,0.9346331838506288,0.9346331838506288,0.9334345876312546,1.0254816796660118,1.0254816796660118,1.0254816796660118,1.0480954692137463,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9795652173913045,42.38233215369303,42.38233215369303,42.38233215369303,42.88624170387142,160.02644843404718,0.11609351308332452,178.8274258209624,102.88047347838986,4,3,115219.04287251395,30,0.8890358246335953
2012.07,600.970600753444,0.49296774193548387,2012.0,7.0,2011.0,10.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.359638346671355,388.51898785021814,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,464.6157620437665,2.096774193548387,184.82644283393032,184.82644283393032,194.94972255102758,,970.0,990.0,0.20289588939917313,0.049594313948110993,989.7475097966526,0.24996948169793842,0.24996948169793842,0.2694741303540624,,19.497540314954787,19.497540314954787,19.324796946817216,,0.9258064516129036,0.9258064516129036,0.93,,0.7393057713357212,0.7393057713357212,0.7797988902041103,,0.9719354838709674,0.9719354838709674,0.9700000000000001,,31.838629409757335,31.838629409757335,33.336747485722604,,66.90339567297168,0.11021953635037833,103.8915594252004,47.48871497916379,3,2,49776.126380690956,31,0.3716855315165095
2012.08,404.0633999337371,0.6482258064516129,2012.0,8.0,2011.0,11.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4156615560377705,238.77307735309194,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,303.3214644498661,1.3548387096774193,187.15051148313407,145.4817765426086,,,970.0,990.0,0.14268501394565264,0.01856715370517372,989.838747832349,0.26167662745950654,0.14999849808987242,,,19.57707120488967,19.66296480687363,,,0.9258064516129034,0.9145454545454546,,,0.7486020459325362,0.5819271061704344,,,0.9729032258064513,0.97,,,32.44315691948869,24.898326966186847,,,41.27804713329694,0.10105628713148675,53.22612482187493,26.950567371241437,2,1,30710.86706717292,31,0.22932248407387187
2012.09,292.210416587333,0.8006666666666665,2012.0,9.0,2011.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4069499216765406,174.21041658733296,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,224.21041658733296,1.0,174.21041658733296,,,,970.0,990.0,0.11626337028644311,0.00768748940135781,989.8760491403123,0.21955529244490773,,,,19.65649384786728,,,,0.9246666666666671,,,,0.696841666349332,,,,0.971333333333333,,,,30.205407961452025,,,,30.205407961452025,0.1027554252832824,39.16975568107738,22.832608026923676,1,1,21747.893732245455,30,0.1678078220080668
2012.1,237.70541589919353,0.8958709677419356,2012.0,10.0,2012.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.40859951311013226,140.70541589919353,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.70541589919353,1.0,140.70541589919353,,,,970.0,990.0,0.10319502814745235,0.004070541589919353,989.8927344302626,0.14055287593398502,,,,19.752181554328654,,,,0.9141935483870969,,,,0.5628216635967741,,,,0.9699999999999995,,,,24.18250841580189,,,,24.18250841580189,0.10162804982633142,25.93463050666742,21.767879423378226,1,1,17991.78626135661,31,0.1343472689766772
2012.11,293.3402209938761,0.8021333333333334,2012.0,11.0,2012.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3497021210574053,191.67355432720936,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,239.6735543272094,1.0,191.67355432720936,,,,970.0,990.0,0.12143530158446345,0.010185895583001791,989.8683788028324,0.2667691411334359,,,,19.601609661699097,,,,0.9283333333333336,,,,0.7666942173088377,,,,0.9736666666666667,,,,33.365435217062405,,,,33.365435217062405,0.11307021596283019,41.46406108501535,23.787044769226114,1,1,24023.11335628492,30,0.18536352898367994
2012.12,500.82757829568493,0.5703548387096774,2012.0,12.0,2012.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.24814850955624185,382.82757829568493,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.82757829568493,1.935483870967742,202.3602424518718,191.93643989535562,199.0191034435796,,970.0,990.0,0.19334381449990873,0.04929349628730036,989.7573626892128,0.3006920056748199,0.2698890901878095,0.2806089695265731,,19.456670683537972,19.46780298982138,19.317037626765778,,0.9303225806451615,0.9279999999999999,0.93,,0.8094409698074873,0.7677457595814227,0.7960764137743184,,0.9741935483870967,0.9728,0.97,,35.056847526244326,33.12490092678597,34.020509488994456,,66.16022046578068,0.13002505125869682,105.68732982608239,39.98633565638717,3,1,49223.20402654083,31,0.36755678036544825
2013.01,1224.2016117481471,0.2989677419354838,2013.0,1.0,2012.0,4.0,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.1322045874019351,904.3378153479559,173.41218349696538,14.40320931815096,2.783407446281394,4.488345513921201,5.780406116565512,145.9568151020463,62.43546738266709,10.460826801120104,11.165764868759911,10.457825471404222,225.34391187623984,988.3998744005031,3.6129032258064515,249.37681503909775,249.37681503909775,249.37681503909775,254.86465669213382,970.0,990.0,0.6037260911054536,0.30132150665393453,989.0949524022406,0.4444234615156417,0.4444234615156417,0.4444234615156417,0.46377668767523056,18.650528940724968,18.650528940724968,18.650528940724968,18.398563677412863,0.9358707880004582,0.9358707880004582,0.9358707880004582,0.9343154962112736,0.9975072601563915,0.9975072601563915,0.9975072601563915,1.0194586267685355,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9789473684210529,41.71879926563265,41.71879926563265,41.71879926563265,41.99820404851615,150.8972325363111,0.13107226246383866,179.22561588021506,104.15557769910451,4,3,112267.54100701542,31,0.8383179585350614
2013.02,3130.522660414436,0.0805714285714286,2013.0,2.0,2012.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.06389123902081763,1100.0,1833.5226604144343,45.0,8.0,15.0,66.30069614586724,1699.2219642685673,100.0,18.0,25.0,74.30069614586724,1813.2219642685673,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885244,18.063098006885244,18.063098006885244,18.063098006885244,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.057686682687106146,177.8690891509726,177.8690891509726,4,4,119528.02790945349,28,0.9881616063942914
2013.03,3380.4911950919736,0.06364516129032258,2013.0,3.0,2012.0,6.0,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.07781103046544449,1100.0,2016.9750660597158,38.09677419354838,6.032258064516129,11.387096774193546,64.41935483870968,1897.0395821887482,100.0,18.0,25.0,80.0,2057.491195091974,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.052803001807304774,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2013.04,3030.6377645974467,0.0845,2013.0,4.0,2012.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07161620144462869,1100.0,1713.637764597446,46.0,5.0,11.0,61.0,1590.637764597446,100.0,18.0,25.0,80.0,1707.637764597446,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.05870188257792015,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2013.05,2271.1066381916967,0.14974193548387096,2013.0,5.0,2012.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.12550395816922763,1100.0,895.1066381916967,44.7694305114895,4.999999999999999,11.886832987283018,48.25493268885824,785.1954420040662,99.7694305114895,18.0,24.886832987283018,65.25493268885823,963.1954420040662,1242.6562634987724,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9210656091771087,0.4800000000000003,988.598934390823,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063999610822894,18.063999610822894,18.063999610822894,18.063999610822894,0.931153821612566,0.931153821612566,0.931153821612566,0.931153821612566,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.469589804878325,44.469589804878325,44.469589804878325,44.469589804878325,177.8783592195133,0.08088734132645331,178.14418034957671,177.8690891509726,4,4,132341.49925931782,31,0.9882131067750733
2013.06,1002.6901534624914,0.34116666666666656,2013.0,6.0,2012.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.22214960921867452,770.2650955045277,22.42505795796375,5.373707408790474,0.8597197732605408,1.2814318833122145,1.3882178735882325,13.52198101901229,58.37370740879047,12.85971977326054,13.281431883312216,14.388217873588234,133.5219810190123,854.779954569891,3.2,240.14230399397266,240.14230399397266,238.07288294749,248.8054528964765,970.0,990.0,0.476245571354803,0.21755580026978208,989.3061986283753,0.41281357547308306,0.41281357547308306,0.40626780542786795,0.4428081175543466,18.893385052902325,18.893385052902325,18.80688585186772,18.48578341410759,0.9368746512560105,0.9368746512560105,0.9360933140700128,0.935519961473359,0.9605692159758905,0.9605692159758905,0.9522915317899597,0.9952218115859061,0.9783333333333335,0.9783333333333335,0.9779166666666668,0.979166666666667,40.74332308561543,40.74332308561543,40.135137893962586,41.24497200034265,130.09274528653796,0.12949418462046722,178.8701192809376,77.75931256036093,4,2,93666.77660630738,30,0.7227374738141001
2013.07,498.37144065554355,0.5614193548387095,2013.0,7.0,2012.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.38067871352288896,312.37144065554384,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,381.3714406555436,1.6451612903225807,198.38614710767797,176.67720499919216,,,970.0,990.0,0.16880612386276503,0.03247428813110879,989.7987195880062,0.2886449067129871,0.22621418019212652,,,19.51007468129315,19.550590608446736,,,0.9306451612903229,0.9254999999999999,,,0.7935445884307119,0.7067088199967686,,,0.9745161290322583,0.9715,,,34.49882619385691,30.499924152789617,,,54.1761966150115,0.10745737771836902,79.23855252878643,39.416943950384855,2,1,40307.09028156854,31,0.30097887008339713
2013.08,354.9622446991064,0.7083548387096773,2013.0,8.0,2012.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4397763221981378,199.96224469910632,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.96224469910635,1.0,199.96224469910632,,,,970.0,990.0,0.1285974713957257,0.011277314263084894,989.8601252143411,0.2893729840153417,,,,19.57075223032585,,,,0.9322580645161291,,,,0.7998489787964254,,,,0.9738709677419352,,,,34.886421298310474,,,,34.886421298310474,0.09768880926744215,44.60421954250501,26.206681557238078,1,1,25955.497445942987,31,0.19381345165728037
2013.09,264.93926869908995,0.8471999999999997,2013.0,9.0,2012.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.44791906646878915,146.93926869908992,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.93926869908995,1.0,146.93926869908992,,,,970.0,990.0,0.10702475069287158,0.00469392686990899,989.8882813224374,0.1555920903190532,,,,19.732689232118172,,,,0.9149999999999998,,,,0.5877570747963594,,,,0.9699999999999995,,,,25.27079713953849,,,,25.27079713953849,0.09489349899981357,31.388365447432047,19.692621959288395,1,1,18194.973940467717,30,0.14039331744188052
2013.1,210.2307057246427,0.940064516129032,2013.0,10.0,2013.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.46332104485249054,113.23070572464275,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.23070572464275,1.0,113.23070572464275,,,,970.0,990.0,0.0938286496788555,0.001343824742380535,989.9048275255786,0.09178914654234391,,,,19.81303837903641,,,,0.8951612903225805,,,,0.45292282289857105,,,,0.9635483870967747,,,,19.019060264393516,,,,19.019060264393516,0.09005170708127665,23.4593569487028,16.09306835134334,1,1,14150.180836708776,31,0.1056614459132973
2013.11,249.83636052593425,0.8727666666666668,2013.0,11.0,2013.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3377271985723221,165.5030271926009,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,206.50302719260088,1.0,165.5030271926009,,,,970.0,990.0,0.1102652359104435,0.006686437041191705,989.8830483270483,0.19726569701098962,,,,19.68578263003736,,,,0.9220000000000003,,,,0.6620121087704035,,,,0.9703333333333329,,,,28.61592438269744,,,,28.61592438269744,0.11443654420381912,40.41751409679574,22.443222640861116,1,1,20603.46555554216,30,0.15897735768165247
2013.12,544.7667299192549,0.5454193548387096,2013.0,12.0,2013.0,3.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2218836361992997,431.28285895151276,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,483.02479443538374,2.225806451612903,193.64478609111697,187.51851042734225,211.62619667066883,,970.0,990.0,0.2171761815449316,0.06376549764434208,989.7190583208106,0.27262542852707894,0.25402510083984103,0.31800851532947644,,19.44643289228366,19.452185381265334,19.245721522600608,,0.9283870967741937,0.9271428571428573,0.9349999999999998,,0.774579144364468,0.750074041709369,0.8465047866826755,,0.9729032258064515,0.9721428571428571,0.9750000000000002,,33.39922650527854,32.26861937210946,36.43593153336983,,74.29860256181928,0.13405822675771098,119.54148573559849,41.52667039767849,3,1,55278.16030599355,31,0.4127700142323294
2014.01,805.1480835699289,0.39606451612903243,2014.0,1.0,2013.0,4.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.17888294216464118,662.5996964731545,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,723.212599698961,3.064516129032258,216.3023153915434,216.3023153915434,216.3023153915434,212.23762962712672,970.0,990.0,0.3416080780241374,0.13402166570410934,989.5243702562717,0.33462669878180606,0.33462669878180606,0.33462669878180606,0.3189093724814751,19.189743557489944,19.189743557489944,19.189743557489944,18.96651738698682,0.9345161290322584,0.9345161290322584,0.9345161290322584,0.935,0.8652092615661737,0.8652092615661737,0.8652092615661737,0.8489505185085069,0.9745161290322583,0.9745161290322583,0.9745161290322583,0.975,37.08484938947117,37.08484938947117,37.08484938947117,36.003807006241175,113.57737442688067,0.14076702903261132,147.04515926249374,99.59676766523638,4,3,84501.56657359924,31,0.6309854134826706
2014.02,1417.4449384953532,0.24878571428571425,2014.0,2.0,2013.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.11887066763240277,1049.3967818282063,206.048156667147,26.44882978244589,5.056054338982937,7.2944204011636975,6.359511008245277,160.8893411363092,75.44882978244588,13.056054338982936,14.294420401163697,11.359511008245278,253.8893411363092,1152.1960863507989,4.0,262.34919545705156,262.34919545705156,262.34919545705156,262.34919545705156,970.0,990.0,0.7836356606966574,0.42207332970333494,988.7942910096,0.4891566190670163,0.4891566190670163,0.4891566190670163,0.4891566190670163,18.305134390532977,18.305134390532977,18.305134390532977,18.305134390532977,0.9349724613217216,0.9349724613217216,0.9349724613217216,0.9349724613217216,1.0493967818282068,1.0493967818282068,1.0493967818282068,1.0493967818282068,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.11327353679672,43.11327353679672,43.11327353679672,43.11327353679672,172.45309414718687,0.12556543738679146,179.46909324236324,149.1686408614395,4,4,115888.47926690956,28,0.9580727452621491
2014.03,2362.5578866764326,0.14161290322580644,2014.0,3.0,2013.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08793909625770308,1100.0,1061.4933705474007,47.774193548387096,8.35483870967742,15.03225806451613,50.792235488993,939.5398447358272,100.0,18.0,25.0,61.08255806963817,1058.4753286067946,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07690261343834964,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2014.04,3451.966540789031,0.06026666666666668,2014.0,4.0,2013.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07812087383713182,1100.0,2082.9665407890316,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1977.9665407890316,100.0,18.0,25.0,80.0,2128.9665407890316,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.051556174754312074,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2014.05,3222.054467965322,0.07416129032258065,2014.0,5.0,2013.0,8.0,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.10251472105755209,1100.0,1794.3125324814503,32.87096774193548,4.0,7.645161290322581,56.645161290322584,1693.1512421588695,100.0,18.0,25.0,80.0,1899.054467965321,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.05552812713016867,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2014.06,2073.9281140409857,0.16873333333333335,2014.0,6.0,2013.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.14581030333908368,1100.0,680.9281140409857,31.87810172414231,4.875850583291295,9.46354577737296,38.46605772711788,596.2445582290615,98.87810172414233,17.875850583291296,24.463545777372964,55.46605772711787,777.2445582290612,1241.2174980848065,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9180051120648909,0.4800000000000003,988.6019948879352,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.067060107935106,18.067060107935106,18.067060107935106,18.067060107935106,0.9311606188212221,0.9311606188212221,0.9311606188212221,0.9311606188212221,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47744973514081,44.47744973514081,44.47744973514081,44.47744973514081,177.90979894056323,0.0885435821946718,178.50098345576026,177.8690891509726,4,4,128095.05523720545,30,0.9883877718920173
2014.07,960.7591496375135,0.35229032258064513,2014.0,7.0,2013.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.2825138445435422,702.7670356206929,1.9921140168207785,0.49024680882698846,0.09338034453847399,0.10116203991668016,0.10116203991668016,1.2061627836219557,63.49024680882699,12.093380344538476,13.10116203991668,13.10116203991668,156.20616278362195,791.4518248139749,3.0,232.61652372953765,232.61652372953765,235.6781507306685,240.9082380360699,970.0,990.0,0.42121696639979117,0.1817181474345045,989.3970648861655,0.3875765846703053,0.3875765846703053,0.39739088220018454,0.4146308995903769,19.009488301495406,19.009488301495406,18.830221591854606,18.6043801229421,0.9368601902780469,0.9368601902780469,0.9371332949309723,0.937515081692677,0.9304660949181508,0.9304660949181508,0.942712602922674,0.9636329521442792,0.9770967741935483,0.9770967741935483,0.9775,0.9781818181818185,39.67377889783871,39.67377889783871,39.83461092863079,40.263623662758626,119.3343990493213,0.12207176727523304,178.82215034341138,64.21629911008333,4,2,88784.79289269504,31,0.6629688836073405
2014.08,482.55266778647626,0.5722258064516128,2014.0,8.0,2013.0,11.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,189.80645161290323,0.3975910298443596,292.7462161735731,0.0,0.0,0.0,0.0,0.0,0.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,366.00428068970206,1.5806451612903225,197.0326910332075,164.8399599639631,,,970.0,990.0,0.163506956686617,0.02854924323471463,989.8079438000785,0.28742327232541875,0.19472547579047172,,,19.520520527753256,19.59302417567223,,,0.9287096774193553,0.921111111111111,,,0.78813076413283,0.6593598398558526,,,0.9738709677419356,0.9700000000000001,,,34.195283781369135,28.320821334018977,,,50.639631652734984,0.10428560898594552,69.24628762450456,36.25679383114487,2,1,37675.88594963481,31,0.28133128695963866
2014.09,331.15806069280563,0.7407,2014.0,9.0,2013.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4203585268101877,193.1580606928056,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.15806069280566,1.0,193.1580606928056,,,,970.0,990.0,0.12564701726097546,0.01036147851270851,989.8639915042261,0.27090543277462353,,,,19.593086071451683,,,,0.9300000000000004,,,,0.7726322427712222,,,,0.9729999999999996,,,,33.63276298179601,,,,33.63276298179601,0.10086003146057414,43.34125029483922,25.75187831622678,1,1,24215.58934689314,30,0.18684868323220014
2014.1,252.50535470459508,0.8684193548387095,2014.0,10.0,2014.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4370961775745404,142.50535470459496,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.50535470459494,1.0,142.50535470459496,,,,970.0,990.0,0.10585409819474828,0.004250535470459495,989.8898953663348,0.1452466166611982,,,,19.744648749673587,,,,0.9135483870967743,,,,0.5700214188183798,,,,0.9699999999999995,,,,24.470255205362566,,,,24.470255205362566,0.09663370322751509,30.803339992911848,21.57501600595559,1,1,18205.869872789743,31,0.13594586225201422
2014.11,266.825802260421,0.8434333333333334,2014.0,11.0,2014.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3681624876483531,169.4924689270877,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,215.49246892708774,1.0,169.4924689270877,,,,970.0,990.0,0.11332355059146333,0.007036549907696835,989.8796398995007,0.2078146797400412,,,,19.671825219760805,,,,0.9213333333333333,,,,0.6779698757083509,,,,0.9699999999999995,,,,29.2584690302395,,,,29.2584690302395,0.10901913975147264,36.92792976118919,23.04015764694365,1,1,21066.097701772444,30,0.16254705016799725
2014.12,389.59490005450556,0.6672580645161291,2014.0,12.0,2014.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2712970295176605,285.5949000545056,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.59490005450556,1.4838709677419355,205.93175492560906,164.63716659971954,,,970.0,990.0,0.15241159042400557,0.027118980010901125,989.8204694295652,0.3137893899444392,0.19363963496625228,,,19.506680039620644,19.603587823161558,,,0.9306451612903225,0.9219999999999999,,,0.8237270197024362,0.6585486663988781,,,0.9745161290322576,0.9700000000000002,,,35.80771119354296,28.331677733722465,,,49.516587516311894,0.1264287968056194,63.716583583660324,35.12948219094075,2,1,36840.341112136055,31,0.27509215286839944
2015.01,600.4814481607581,0.48967741935483866,2015.0,1.0,2014.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20348195020011095,480.48144816075825,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,531.4814481607582,2.2903225806451615,211.7696098119904,211.7696098119904,196.1343427377892,,970.0,990.0,0.2302039778093007,0.07146090214723093,989.6983351200432,0.3212378722270534,0.3212378722270534,0.2726616931562217,,19.377097247816415,19.377097247816415,19.33504221684487,,0.934516129032258,0.934516129032258,0.9299999999999999,,0.8470784392479612,0.8470784392479612,0.7845373709511568,,0.9745161290322578,0.9745161290322578,0.9699999999999999,,36.68029921754048,36.68029921754048,33.55776883172936,,83.10317648300237,0.13786787249683546,105.37592799847971,61.70331981728496,3,2,61828.763303353764,31,0.4616843137944576
2015.02,862.9820028498209,0.3753571428571429,2015.0,2.0,2014.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.16030970364711533,725.982002849821,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.9820028498209,3.107142857142857,234.26936379921398,234.26936379921398,234.26936379921398,216.28984022033782,970.0,990.0,0.38201295499422727,0.16101774934391627,989.456969295662,0.3925984890508741,0.3925984890508741,0.3925984890508741,0.3313519798895738,19.06437080661096,19.06437080661096,19.06437080661096,18.92992032023913,0.938214285714286,0.938214285714286,0.938214285714286,0.9366666666666666,0.937077455196856,0.937077455196856,0.937077455196856,0.8651593608813511,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.9766666666666666,40.18303994099747,40.18303994099747,40.18303994099747,36.74854386223156,124.4864638082315,0.14405889151555984,152.2929280672118,102.62899971186035,4,3,83654.90367913159,28,0.6915914656012863
2015.03,1150.1497412027147,0.28887096774193555,2015.0,3.0,2014.0,6.0,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.12856146905583865,998.290407487404,5.439978876601198,1.7289855344236367,0.337363031107051,0.29519265221866964,0.25302227333028826,2.8254153855215525,45.309630695713956,8.65994367626834,7.9403539425412495,7.22076420881416,82.72864119197318,1060.2003358019274,4.0,249.572601871851,249.572601871851,249.572601871851,249.572601871851,970.0,990.0,0.6502118498511448,0.36371887718584833,988.9860692729629,0.44320430080539414,0.44320430080539414,0.44320430080539414,0.44320430080539414,18.542864972157602,18.542864972157602,18.542864972157602,18.542864972157602,0.9386151129596266,0.9386151129596266,0.9386151129596266,0.9386151129596266,0.9982904074874042,0.9982904074874042,0.9982904074874042,0.9982904074874042,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.715210705262066,41.715210705262066,41.715210705262066,41.715210705262066,166.86084282104827,0.1450606221332275,179.31831031733321,148.22521488318483,4,4,124144.46705885998,31,0.9270046823391576
2015.04,1329.9939171578599,0.25493333333333335,2015.0,4.0,2014.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.11130559250053204,1100.0,81.99391715785993,24.930582919619575,5.846360651955544,5.540129537693237,5.540129537693237,40.13671451089833,69.93058291961955,16.846360651955546,15.540129537693234,15.540129537693234,112.13671451089833,1202.3170731092684,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.8443751570649234,0.4800000000000003,988.675624842935,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.140690062935057,18.140690062935057,18.140690062935057,18.140690062935057,0.93132178949312,0.93132178949312,0.93132178949312,0.93132178949312,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.66644135674887,44.66644135674887,44.66644135674887,44.66644135674887,178.66576542699548,0.13436976999970218,178.97533955133085,178.49006005160356,4,4,128639.35110743673,30,0.9925875857055303
2015.05,1413.5414443203904,0.24251612903225817,2015.0,5.0,2014.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.13595644185983694,1100.0,121.54144432039017,29.752332724262164,6.1620499532889434,6.330283558353654,6.330283558353654,72.96649452613171,76.75233272426219,16.162049953288946,16.330283558353653,16.330283558353653,187.9664945261318,1209.2446662359052,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.8543737450827492,0.4800000000000003,988.6656262549175,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.130691474917207,18.130691474917207,18.130691474917207,18.130691474917207,0.9313004249280048,0.9313004249280048,0.9313004249280048,0.9313004249280048,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.64080013007824,44.64080013007824,44.64080013007824,44.64080013007824,178.56320052031296,0.12644654346491688,179.00248988045203,178.32996569753948,4,4,132851.02118711284,31,0.9920177806684053
2015.06,1044.041968731833,0.32493333333333324,2015.0,6.0,2014.0,9.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19720498654933838,841.4354578457476,8.93984421941894,2.4987142228189585,0.5552698272931019,0.4997428445637917,0.4997428445637917,4.886374480179297,52.83204755615229,11.888603160626436,11.499742844563793,12.166409511230459,114.21970781351264,917.65585140709,3.433333333333333,244.11638478278604,244.11638478278604,243.31307594610684,251.17298081214668,970.0,990.0,0.5292750230906826,0.26552538633631656,989.2051995905726,0.4264084263419476,0.4264084263419476,0.4241380516374287,0.4501884326658532,18.778791164231038,18.778791164231038,18.70838552458557,18.49296316165717,0.9375619817354763,0.9375619817354763,0.9371869020024726,0.9374623207096636,0.9764655391311442,0.9764655391311442,0.9732523037844273,1.0046919232485867,0.9786666666666669,0.9786666666666669,0.9784615384615386,0.9794117647058826,41.20291495984477,41.20291495984477,40.8747327159468,41.770684075347205,141.50065258287353,0.13439034737616115,180.42057995175003,80.89484746249083,4,2,101880.46985966893,30,0.7861147365715195
2015.07,496.9166899602685,0.5618064516129031,2015.0,7.0,2014.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3821613879124288,310.9166899602687,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,379.91668996026857,1.5806451612903225,206.36572061784503,180.06000275639641,,,970.0,990.0,0.16844417222262087,0.03218333799205375,989.7993724897851,0.3125288371986753,0.23524259280547255,,,19.48684365258664,19.537719807325292,,,0.9316129032258069,0.9255555555555554,,,0.8254628824713803,0.7202400110255855,,,0.9751612903225809,0.9716666666666668,,,35.90071582300533,31.070429900140773,,,53.941610603732215,0.10724802168035415,81.73789827074735,37.68297861798147,2,1,40132.55828917677,31,0.299675614465179
2015.08,333.2691066257276,0.7378709677419356,2015.0,8.0,2014.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.47004564896161516,178.2691066257276,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.2691066257276,1.0,178.2691066257276,,,,970.0,990.0,0.12130096457891314,0.008454444348655171,989.8702445910725,0.23328122939646118,,,,19.636963361675978,,,,0.9254838709677421,,,,0.7130764265029101,,,,0.9725806451612901,,,,30.96965537467887,,,,30.96965537467887,0.09197148457856744,41.92145802080454,22.33701265279695,1,1,23041.42359876108,31,0.17205364097043818
2015.09,241.19614343732653,0.8894,2015.0,9.0,2014.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.41379890556020865,141.19614343732655,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,187.19614343732655,1.0,141.19614343732655,,,,970.0,990.0,0.1037032307172704,0.004119614343732656,989.8921771549392,0.1419254593215559,,,,19.750251695617443,,,,0.9123333333333332,,,,0.5647845737493064,,,,0.9699999999999995,,,,24.21694875625992,,,,24.21694875625992,0.10051203325865912,27.97940651249879,19.4458753033491,1,1,17436.20310450714,30,0.134538604201444
2015.1,193.77943557027575,0.9632903225806453,2015.0,10.0,2015.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3780820803080796,120.77943557027574,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.77943557027575,1.0,120.77943557027574,,,,970.0,990.0,0.09401571667168489,0.0020779435570275713,989.9039063397714,0.10395452304947339,,,,19.79995181672184,,,,0.9025806451612901,,,,0.48311774228110277,,,,0.967741935483871,,,,20.513918082155378,,,,20.513918082155378,0.1055613259625099,23.361011326335618,16.50111401248011,1,1,15262.355053123594,31,0.11396621156752983
2015.11,204.2737043208893,0.9473,2015.0,11.0,2015.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.330846262338666,137.27370432088927,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.2737043208893,1.0,137.27370432088927,,,,970.0,990.0,0.09861603556393954,0.003727370432088927,989.8976565940042,0.13578378571014196,,,,19.76187280829382,,,,0.9096666666666672,,,,0.549094817283557,,,,0.9689999999999996,,,,23.48768432341884,,,,23.48768432341884,0.11439840933480898,29.107028933537215,17.677158322842104,1,1,16911.132712861574,30,0.13048713513010474
2015.12,303.0055506561153,0.7879677419354836,2015.0,12.0,2015.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23973916566450287,231.81200226901854,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,268.8765183980508,1.1612903225806452,207.78164669375442,148.98820456663745,,,970.0,990.0,0.13120001502157957,0.01706479817755004,989.8517351868009,0.31812037450844194,0.15720643781445545,,,19.53361481229243,19.659331576218698,,,0.9319354838709681,0.916,,,0.8311265867750177,0.5959528182665498,,,0.9748387096774194,0.97,,,36.22272957822553,25.533332449992862,,,40.341009005643734,0.13236284577768498,52.991969630885166,28.21057813612484,2,1,30013.71070019894,31,0.22411671669802075
2016.01,489.99932102662154,0.5647419354838709,2016.0,1.0,2015.0,4.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.17461812120883385,404.8057726395249,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,446.19286941371837,2.0,202.40288631976244,202.40288631976244,,,970.0,990.0,0.19121769336584749,0.050986596018404926,989.7577957106157,0.29472920242253214,0.29472920242253214,,,19.463066508193236,19.463066508193236,,,0.9322580645161294,0.9322580645161294,,,0.8096115452790497,0.8096115452790497,,,0.9732258064516129,0.9732258064516129,,,35.08145257090665,35.08145257090665,,,70.1629051418133,0.1429871826895108,87.64616129985214,55.08418677655355,2,2,52201.2014255091,31,0.38979391745451836
2016.02,846.402608288051,0.38872413793103455,2016.0,2.0,2015.0,5.0,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.1395864922635607,726.5664337018111,4.9051401034813775,1.5395695215306513,0.25062759652824557,0.1790197118058897,0.14321576944471176,2.7927075041718785,39.7119833146341,6.5609724241144525,5.17901971180589,4.143215769444712,64.24098336624084,778.0184091523656,3.0689655172413794,237.30022101788398,237.30022101788398,231.56721968606507,249.91435512138472,970.0,990.0,0.40057887836793016,0.18284645929650395,989.4165746623356,0.40443017749727267,0.40443017749727267,0.3851777283916429,0.4447401966505802,19.01214448483829,19.01214448483829,18.979192058754695,18.53096665013397,0.9369914421787157,0.9369914421787157,0.9363646592992811,0.9375359747403927,0.949200884071536,0.949200884071536,0.9262688787442604,0.9996574204855389,0.9775862068965521,0.9775862068965521,0.9770833333333336,0.9800000000000002,40.51424500290909,40.51424500290909,39.39796633946041,41.68499775270069,123.69559953740284,0.1463582488286077,179.24367097745423,86.84489151626829,4,2,86092.13727803239,29,0.6871977752077937
2016.03,2419.712711409577,0.1343548387096775,2016.0,3.0,2015.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08449868232690423,1100.0,1118.6481952805448,47.774193548387096,8.35483870967742,14.823004497820598,56.77701763884993,990.91914088581,100.0,18.0,24.790746433304466,67.0673402194951,1109.8546247567776,1242.7907464333045,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9214183513004711,0.4800000000000003,988.5985816486998,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063646868699532,18.063646868699532,18.063646868699532,18.063646868699532,0.9311530272296882,0.9311530272296882,0.9311530272296882,0.9311530272296882,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.468683415006375,44.468683415006375,44.468683415006375,44.468683415006375,177.8747336600255,0.07521009440693965,178.0440689316139,177.8690891509726,4,4,132338.8018430589,31,0.988192964777919
2016.04,2933.2694472172184,0.0918666666666667,2016.0,4.0,2015.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07400963567431852,1100.0,1616.2694472172188,46.0,5.0,11.0,61.0,1493.2694472172188,100.0,18.0,25.0,80.0,1610.2694472172188,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.060663716524361096,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2016.05,2456.94451409821,0.13148387096774194,2016.0,5.0,2015.0,8.0,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12749510837768604,1100.0,1050.4606431304685,38.225806451612904,4.32258064516129,9.290322580645162,56.09140698552701,942.530526467522,100.0,18.0,25.0,77.15592311455926,1136.788590983651,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.07351765272530596,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2016.06,1240.0195475939581,0.2895333333333333,2016.0,6.0,2015.0,9.0,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.19333820178647074,911.786547850948,102.56633307634307,13.14809952984733,2.228468351138024,3.562783998841077,6.383544261820344,77.2434369346963,69.14809952984733,14.228468351138025,16.229450665507745,20.383544261820347,208.2434369346963,1011.392566397441,3.6,251.58600069309097,251.58600069309097,250.8852149688276,261.68251874079067,970.0,990.0,0.6419163482935513,0.3222126007908457,989.0358710509157,0.4531068348510834,0.4531068348510834,0.4509244196265647,0.4874352498048074,18.58276421606452,18.58276421606452,18.540615344566227,18.29784845349986,0.9351916749478151,0.9351916749478151,0.9348482231583732,0.9342875124217223,1.0063440027723636,1.0063440027723636,1.0035408598753102,1.0467300749631623,0.9786666666666668,0.9786666666666668,0.9785714285714286,0.9795000000000001,41.88475814732963,41.88475814732963,41.64159844117417,42.92325198851093,151.25050949876243,0.12455994693168708,178.77530208631816,88.66610193697393,4,2,108900.36683910889,30,0.8402806083264575
2016.07,499.7001869419993,0.5619032258064515,2016.0,7.0,2015.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3814677236836466,313.70018694199933,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.7001869419993,1.6129032258064515,203.14860987771598,180.37362573646243,,,970.0,990.0,0.17033887875899076,0.032878686145277884,989.7967824350955,0.3044034208513894,0.2390792346228376,,,19.49237901424434,19.531768792823616,,,0.9306451612903229,0.9252631578947368,,,0.8125944395108641,0.7214945029458497,,,0.9748387096774196,0.9721052631578949,,,35.30516679371756,31.12460048259472,,,54.38153483143691,0.10726230665403082,90.39618027990154,35.92494519838226,2,1,40459.86191458906,31,0.3021196379524273
2016.08,331.79320003751656,0.7399354838709679,2016.0,8.0,2015.0,11.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4239421395945412,190.9867484246133,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,248.43836132783915,1.0,190.9867484246133,,,,970.0,990.0,0.1244302221936209,0.009639232477577057,989.8659305453288,0.26159698936175435,,,,19.60433355596706,,,,0.93,,,,0.7639469936984532,,,,0.9719354838709674,,,,33.22192310486189,,,,33.22192310486189,0.10015607162522484,41.92145802080454,26.57961286901896,1,1,24717.110790017246,31,0.18456623947145495
2016.09,242.8188718822515,0.8859666666666669,2016.0,9.0,2015.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.4108172153707449,142.81887188225147,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,188.81887188225147,1.0,142.81887188225147,,,,970.0,990.0,0.10425643359622208,0.00428188718822515,989.8914616792156,0.1450088544735712,,,,19.746452824741983,,,,0.9143333333333333,,,,0.5712754875290061,,,,0.9699999999999995,,,,24.54213836811638,,,,24.54213836811638,0.10122171487833777,27.478596400740493,20.942168439113352,1,1,17670.339625043795,30,0.13634521315620213
2016.1,186.11727184645065,0.9732903225806454,2016.0,10.0,2016.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3939209617573115,113.11727184645059,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.1172718464506,1.0,113.11727184645059,,,,970.0,990.0,0.09140361540219909,0.001375446655793189,989.9072209379423,0.0913204521095644,,,,19.81590048583245,,,,0.8958064516129032,,,,0.45246908738580227,,,,0.9651612903225811,,,,19.042767336823125,,,,19.042767336823125,0.10193270152314467,23.361011326335618,15.067902564342303,1,1,14167.818898596413,31,0.10579315187123965
2016.11,186.5620645489204,0.9687666666666668,2016.0,11.0,2016.0,2.0,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.30666900726244906,130.8953978822537,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,161.89539788225372,1.0,130.8953978822537,,,,970.0,990.0,0.09507797655076831,0.003290498224011638,989.9016315252253,0.12669629000671154,,,,19.774935235218514,,,,0.9036666666666672,,,,0.5235815915290147,,,,0.9666666666666663,,,,22.287206329780233,,,,22.287206329780233,0.11779513885203878,31.406826584435308,14.36481609664881,1,1,16046.788557441763,30,0.12381781294322348
2016.12,369.48769440264675,0.701516129032258,2016.0,12.0,2016.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.1986345215462136,298.29414601555004,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,335.3586621445823,1.4516129032258065,213.87878715294107,186.91972319577687,,,970.0,990.0,0.15366711842012182,0.029816778371667556,989.8165161032082,0.3324221652390803,0.2523258204639078,,,19.48409393796914,19.522928467665526,,,0.9335483870967742,0.9278571428571427,,,0.8555151486117645,0.7476788927831074,,,0.9751612903225804,0.9714285714285715,,,37.25965416951563,32.28503447867017,,,51.83999232117313,0.13941792042661524,88.70028127978173,31.21501161961035,2,1,38568.9542869528,31,0.2879999573398507
2017.01,851.8961408098079,0.3945806451612903,2017.0,1.0,2016.0,4.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.17224634040379538,719.0251730678724,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,775.4445279065819,3.193548387096774,222.2377579644768,222.2377579644768,231.54407169445204,228.03836660768704,970.0,990.0,0.4044968315039272,0.18669514024421915,989.4088080282515,0.3544439664973135,0.3544439664973135,0.3810670661788675,0.36852377499192207,19.05436406175454,19.05436406175454,18.86552857417211,18.810716410911,0.9374193548387101,0.9374193548387101,0.9395238095238094,0.9399999999999996,0.8889510318579074,0.8889510318579074,0.9261762867778084,0.9121534664307481,0.9780645161290326,0.9780645161290326,0.9795238095238097,0.9800000000000003,38.07116984184826,38.07116984184826,39.43198927471927,38.75840491171783,122.8586704371349,0.14176490633573016,161.63920967746301,54.66579398565913,4,2,91406.85080522833,31,0.6825481690951937
2017.02,1236.9575871915479,0.2736785714285715,2017.0,2.0,2016.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.13272186014086212,1021.427420088465,53.53016710308294,12.912182823113497,2.3080886546604473,2.3130319118616085,1.6521656513297203,34.34469806211767,61.9121828231135,10.308088654660448,9.313031911861609,6.652165651329722,127.34469806211766,1102.9607234781004,4.0,255.35685502211626,255.35685502211626,255.35685502211626,255.35685502211626,970.0,990.0,0.7085516064145605,0.38999807724580365,988.9014503163396,0.46365474588752825,0.46365474588752825,0.46365474588752825,0.46365474588752825,18.437795570452113,18.437795570452113,18.437795570452113,18.437795570452113,0.9371911503293354,0.9371911503293354,0.9371911503293354,0.9371911503293354,1.0214274200884657,1.0214274200884657,1.0214274200884657,1.0214274200884657,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.36924728595068,42.36924728595068,42.36924728595068,42.36924728595068,169.4769891438027,0.13812622319853954,180.29275312967755,155.51166277849896,4,4,113888.53670463536,28,0.9415388285766813
2017.03,2420.7715716100897,0.14577419354838708,2017.0,3.0,2016.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.084610457487032,1100.0,1137.7715716100897,51.0,9.0,15.56739823082105,43.23349991597136,1018.9706734632973,100.0,18.0,24.56739823082105,52.23349991597135,1125.9706734632975,1242.567398230821,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.920832519949695,0.4800000000000003,988.5991674800505,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.064232700050304,18.064232700050304,18.064232700050304,18.064232700050304,0.9311543825638473,0.9311543825638473,0.9311543825638473,0.9311543825638473,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.47019031739805,44.47019031739805,44.47019031739805,44.47019031739805,177.8807612695922,0.08224569238771015,177.9885986662194,177.8690891509726,4,4,132343.28638457652,31,0.9882264514977339
2017.04,3419.6808866466213,0.06363333333333333,2017.0,4.0,2016.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08713908611595039,1100.0,2024.6808866466208,29.999999999999993,4.0,7.0,55.0,1928.6808866466208,100.0,18.0,25.0,80.0,2096.680886646621,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.063098006885248,18.063098006885248,18.063098006885248,18.063098006885248,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46727228774314,44.46727228774314,44.46727228774314,44.46727228774314,177.86908915097257,0.052540169074211045,177.8690891509726,177.8690891509726,4,4,128065.74418870016,30,0.9881616063942914
2017.05,2194.2510764047015,0.15638709677419357,2017.0,5.0,2016.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.12863647956387567,1100.0,818.2510764047017,45.0,5.0,12.0,46.66657882733004,709.5844975773721,100.0,18.0,25.0,63.66657882733004,887.584497577372,1243.0,4.0,275.0,275.0,275.0,275.0,970.0,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.06309800688525,18.06309800688525,18.06309800688525,18.06309800688525,0.9311517729795041,0.9311517729795041,0.9311517729795041,0.9311517729795041,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.467272287743135,44.467272287743135,44.467272287743135,44.467272287743135,177.86908915097254,0.08290019366526907,177.8690891509726,177.8690891509726,4,4,132334.6023283235,31,0.9881616063942913
2017.06,1117.9352337222044,0.3120666666666666,2017.0,6.0,2016.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.2007109108286001,862.9073457281635,45.02788799404121,9.591415320452006,1.4495747595757502,2.399112829717203,2.787440685345408,28.800344398950838,62.59141532045201,13.44957475957575,14.399112829717204,15.787440685345409,148.80034439895087,953.3474486379084,3.466666666666667,247.53183600780227,247.53183600780227,247.25398120574093,255.92815000152808,970.0,990.0,0.5765369617979377,0.2847441220269623,989.1387189161752,0.43824151437471964,0.43824151437471964,0.4377916147521657,0.4668194195647998,18.70047740180037,18.70047740180037,18.618023491011723,18.39472360168902,0.9363725319800569,0.9363725319800569,0.9358144599769885,0.9356208866334276,0.9901273440312093,0.9901273440312093,0.9890159248229637,1.0237126000061123,0.9790000000000002,0.9790000000000002,0.9788461538461539,0.9800000000000002,41.55049304821839,41.55049304821839,41.2757843563779,42.271423786206505,144.2361868103549,0.12939059206423276,178.98567577082224,80.89484746249083,4,2,103850.0545034555,30,0.8013121489464159
2017.07,482.54382332683065,0.5751290322580644,2017.0,7.0,2016.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3947266195420649,296.5438233268309,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.54382332683076,1.5483870967741935,199.89973090668926,176.23334500143486,,,970.0,990.0,0.16358065329247298,0.02932540574425957,989.8070939409632,0.2923400593775591,0.22590428705895846,,,19.51475388158572,19.55126292694121,,,0.9303225806451616,0.9241176470588235,,,0.799598923626757,0.7049333800057392,,,0.9745161290322583,0.9717647058823531,,,34.75801248493409,30.394073861588055,,,51.42573040903076,0.1050090873604069,79.87785295898242,33.92373848419984,2,1,38260.7434243189,31,0.2856985022723932
2017.08,318.6476338706955,0.759516129032258,2017.0,8.0,2016.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3647084023258268,203.64763387069542,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.64763387069544,1.0,203.64763387069542,,,,970.0,990.0,0.12647413626545823,0.011960593031015791,989.8615652707035,0.3010630008888668,,,,19.56050226981465,,,,0.9322580645161292,,,,0.8145905354827818,,,,0.9745161290322577,,,,35.53751797688958,,,,35.53751797688958,0.11079068193172106,45.863477468899305,25.900954085146953,1,1,26439.913374805852,31,0.19743065542716437
2017.09,224.66620181048856,0.9163666666666667,2017.0,9.0,2016.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.40799177023075295,133.66620181048853,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.66620181048853,1.0,133.66620181048853,,,,970.0,990.0,0.10045438698084842,0.0033666201810488507,989.8961789928384,0.12896825272112636,,,,19.767210740116987,,,,0.909333333333333,,,,0.5346648072419541,,,,0.9673333333333335,,,,22.830081288800873,,,,22.830081288800873,0.10103662007082752,29.54259461766234,17.81958452647448,1,1,16437.658527936623,30,0.12683378493778258
