Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1924-10-15,1924-10-26,100.0,1.1113312449457775,111.13312449457777,0.9990000000000001,1924,10,15,1924.1,1924,1,15,3,0.00960190195633152,1.0,5,Dry,24,4,2,2,20,52,0.46790729799500147,59.13312449457777,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,89.13312449457777,1,59.13312449457777,,,,970,990.0,0.07027265607769696,0.0,989.9297273439223,0.023789102766937763,,,,19.905938241155372,,,,0.8,,,,0.23653249797831108,,,,0.96,,,,8.868368010515717,,,,8.868368010515717,212.8408322523772,0.07979950218126376
1924-11-15,1924-11-26,133.0,1.0866867448966866,144.5293370712593,0.996,1924,11,15,1924.11,1924,2,46,7,0.012487334722956805,0.99,5,Dry,23,4,2,2,19,50,0.3459505247391248,94.5293370712593,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,123.5293370712593,1,94.5293370712593,,,,970,990.0,0.0819986376379293,0.0,989.918001362362,0.06275928792447118,,,,19.855242074437548,,,,0.88,,,,0.37811734828503724,,,,0.96,,,,15.55481001797542,,,,15.55481001797542,373.3154404314101,0.10762389375871984
1924-12-15,1924-12-26,283.0,0.9399022520020778,265.99233731658796,0.845,1924,12,15,1924.12,1924,3,76,11,0.0229817379441532,0.94,5,Dry,26,4,3,2,24,59,0.22181090100267564,206.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.99233731658796,1,206.99233731658796,,,,970,990.0,0.12165797180255689,0.011398467463317593,989.8669435607342,0.30331113993731185,,,,19.56363242079686,,,,0.93,,,,0.8279693492663519,,,,0.97,,,,35.83665395119391,,,,35.83665395119391,860.0796948286538,0.13472814409890538
1925-01-15,1925-01-26,679.0,0.8734205957235223,593.0525844962716,0.485,1925,1,15,1925.01,1924,4,107,16,0.05123974330047786,0.64,3,Normal,41,6,4,3,66,120,0.20234293406195317,473.0525844962716,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.0525844962716,2,236.5262922481358,236.5262922481358,,,970,990.0,0.2204652663746502,0.06461051689925433,989.7149242167261,0.3959225574764903,0.3959225574764903,,,19.319001659249615,19.319001659249615,,,0.94,0.94,,,0.9461051689925433,0.9461051689925433,,,0.98,0.98,,,41.294008264728475,41.294008264728475,,,82.58801652945695,1982.1123967069668,0.1392591798577284
1925-02-15,1925-02-26,1248.0,0.9158503210093027,1142.98120061961,0.28800000000000003,1925,2,15,1925.02,1924,5,138,20,0.09875357573353427,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14173461463073916,980.98120061961,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1044.98120061961,4,245.2453001549025,245.2453001549025,245.2453001549025,245.2453001549025,970,990.0,0.6172924545025299,0.334784960495688,989.0479225850019,0.42560464626288697,0.42560464626288697,0.42560464626288697,0.42560464626288697,18.62231793873897,18.62231793873897,18.62231793873897,18.62231793873897,0.94,0.94,0.94,0.94,0.98098120061961,0.98098120061961,0.98098120061961,0.98098120061961,0.98,0.98,0.98,0.98,41.272176025429154,41.272176025429154,41.272176025429154,41.272176025429154,165.08870410171662,3962.1288984411985,0.14443693738114155
1925-03-15,1925-03-26,1547.0,0.95192381375,1472.6261398712506,0.235,1925,3,15,1925.03,1924,6,166,24,0.12723489848487604,0.62,3,Normal,49,9,9,9,107,183,0.12426779278547874,1100.0,189.62613987125064,50.77421231525291,9.0,9.325875731372982,9.325875731372982,111.20017609325177,99.77421231525291,18.0,18.32587573137298,18.32587573137298,218.20017609325177,1236.1000880466258,4,275.0,275.0,275.0,275.0,970,990.0,0.9038690834009858,0.48,988.616130916599,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.08119613659899,18.08119613659899,18.08119613659899,18.08119613659899,0.9311931011225997,0.9311931011225997,0.9311931011225997,0.9311931011225997,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.513801408420115,44.513801408420115,44.513801408420115,44.513801408420115,178.05520563368046,4273.324935208331,0.12090998578175961
1925-04-15,1925-04-26,2939.0,1.0221756241859434,3004.174159482488,0.08600000000000001,1925,4,15,1925.04,1924,7,197,29,0.259560647379287,0.43,3,Normal,54,13,14,19,117,217,0.0722328295498625,1100.0,1687.174159482488,46.0,5.0,11.0,61.0,1564.174159482488,100.0,18.0,25.0,80.0,1681.174159482488,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05920731612364747
1925-05-15,1925-05-26,2193.0,1.0051838044966,2204.3680832610435,0.154,1925,5,15,1925.05,1924,8,227,33,0.1904574023937542,0.43,3,Normal,55,13,13,17,178,276,0.12520594999347748,1100.0,828.3680832610435,45.0,5.0,12.0,51.02267179506428,715.3454114659792,100.0,18.0,25.0,68.02267179506427,893.3454114659792,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08068937783196399
1925-06-15,1925-06-26,1248.0,0.9158503210093027,1142.98120061961,0.28800000000000003,1925,6,15,1925.06,1924,9,258,37,0.09875357573353427,0.54,3,Normal,53,12,12,13,120,210,0.18373005600281003,932.98120061961,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.98120061961,4,233.2453001549025,233.2453001549025,233.2453001549025,233.2453001549025,970,990.0,0.5789070762649813,0.296384960495688,989.1247079632393,0.38502947809278903,0.38502947809278903,0.38502947809278903,0.38502947809278903,18.739678485146513,18.739678485146513,18.739678485146513,18.739678485146513,0.94,0.94,0.94,0.94,0.93298120061961,0.93298120061961,0.93298120061961,0.93298120061961,0.98,0.98,0.98,0.98,39.50007986281892,39.50007986281892,39.50007986281892,39.50007986281892,158.0003194512757,3792.0076668306165,0.13823527400592742
1925-07-15,1925-07-26,565.0,0.8800677407496005,497.2382735235243,0.551,1925,7,15,1925.07,1924,10,288,42,0.042961386832432495,0.49,3,Normal,50,10,9,9,108,186,0.3740661367073956,311.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.2382735235243,2,155.61913676176215,155.61913676176215,,,970,990.0,0.1682341129782922,0.03224765470470486,989.7995182323169,0.17139541838417857,0.17139541838417857,,,19.628122813932748,19.628122813932748,,,0.92,0.92,,,0.6224765470470486,0.6224765470470486,,,0.97,0.97,,,26.740550124115977,26.740550124115977,,,53.481100248231954,1283.546405957567,0.10755628256299496
1925-08-15,1925-08-26,294.0,0.933926273513716,274.5743244130325,0.8290000000000001,1925,8,15,1925.08,1924,11,319,46,0.023723221629286008,0.87,4,Mod_Dry,39,7,5,4,60,115,0.4188301300416187,159.5743244130325,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,210.5743244130325,1,159.5743244130325,,,,970,990.0,0.11167306514080654,0.005957432441303251,989.8823695024179,0.18023493884480185,,,,19.702134563573072,,,,0.92,,,,0.6382972976521301,,,,0.97,,,,27.52357634435891,,,,27.52357634435891,660.5658322646138,0.10024089616972402
1925-09-15,1925-09-26,206.0,0.985454291924734,203.00358413649516,0.955,1925,9,15,1925.09,1924,12,350,50,0.01753950966939318,0.95,5,Dry,30,6,4,2,30,72,0.354673540894671,131.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.00358413649516,1,131.00358413649516,,,,970,990.0,0.09818304004653244,0.0031003584136495167,989.8987166015398,0.12131873196026491,,,,19.777397869579566,,,,0.91,,,,0.5240143365459806,,,,0.97,,,,22.435433331466662,,,,22.435433331466662,538.4503999551998,0.11051742473857785
1925-10-15,1925-10-26,157.0,1.0481631504009248,164.5616146129452,0.9890000000000001,1925,10,15,1925.1,1925,1,15,3,0.014218123502558463,0.95,5,Dry,24,4,2,2,20,52,0.31599106585278625,112.56161461294519,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.5616146129452,1,112.56161461294519,,,,970,990.0,0.08848691407259494,0.0012561614612945193,989.9102569244661,0.089375623472882,,,,19.820881300993243,,,,0.9,,,,0.4502464584517808,,,,0.97,,,,19.107176964375277,,,,19.107176964375277,458.57224714500666,0.11610956181559133
1925-11-15,1925-11-26,180.0,1.0333641957757072,186.00555523962726,0.978,1925,11,15,1925.11,1925,2,46,7,0.016070879972703796,0.93,5,Dry,23,4,2,2,19,50,0.26880917580975466,136.00555523962726,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.00555523962726,1,136.00555523962726,,,,970,990.0,0.09613825746805474,0.0036005555239627257,989.900261187008,0.13080579127303,,,,19.769455395734997,,,,0.91,,,,0.544022220958509,,,,0.97,,,,23.282707780402603,,,,23.282707780402603,558.7849867296625,0.12517210978138774
1925-12-15,1925-12-26,353.0,0.9238037474213612,326.10272283974047,0.746,1925,12,15,1925.12,1925,3,76,11,0.028175275253353574,0.81,4,Mod_Dry,31,5,3,2,36,77,0.23612191682876807,249.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,288.10272283974047,1,249.10272283974047,,,,970,990.0,0.1376355906109839,0.019820544567948094,989.8425438648211,0.4390770156241439,,,,19.403466849196953,,,,0.94,,,,0.9964108913589619,,,,0.98,,,,43.679810372923136,,,,43.679810372923136,1048.3154489501553,0.13394494223339892
1926-01-15,1926-01-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,1926,1,15,1926.01,1925,4,107,16,0.04146091636009788,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91,0.189634014157169,388.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.8717171307625,2,194.43585856538124,194.43585856538124,,,970,990.0,0.18538175107663696,0.0477743434261525,989.7668439054972,0.26764714994598504,0.26764714994598504,,,19.499196755551253,19.499196755551253,,,0.93,0.93,,,0.7777434342615249,0.7777434342615249,,,0.97,0.97,,,33.55187335725106,33.55187335725106,,,67.10374671450212,1610.489921148051,0.13983684455447226
1926-02-15,1926-02-26,799.0,0.8929780877165822,713.4894920855493,0.4320000000000001,1926,2,15,1926.02,1925,5,138,20,0.06164549211619146,0.85,4,Mod_Dry,36,6,5,4,54,105,0.14716404539201008,608.4894920855493,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,655.4894920855493,3,202.8298306951831,202.8298306951831,202.8298306951831,,970,990.0,0.29666057512205757,0.11254684762566479,989.5907925772523,0.2912431523745279,0.2912431523745279,0.2912431523745279,,19.299549424877746,19.299549424877746,19.299549424877746,,0.93,0.93,0.93,,0.8113193227807324,0.8113193227807324,0.8113193227807324,,0.97,0.97,0.97,,34.64197853450766,34.64197853450766,34.64197853450766,,103.92593560352297,2494.2224544845512,0.14565867718632355
1926-03-15,1926-03-26,1974.0,1.0070968820684898,1988.0092452031988,0.17800000000000002,1926,3,15,1926.03,1925,6,166,24,0.17176399878555634,0.5700000000000001,3,Normal,49,9,9,9,107,183,0.09205188579557896,1100.0,705.0092452031988,51.0,9.0,16.0,34.672585829665515,594.3366593735333,100.0,18.0,25.0,43.672585829665515,701.3366593735333,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0894709567272622
1926-04-15,1926-04-26,3942.0,1.0089126112995719,3977.1335137429132,0.038,1926,4,15,1926.04,1925,7,197,29,0.3436243355873877,0.19,2,Mod_Wet,70,14,18,25,168,295,0.07417402482985115,1100.0,2582.1335137429132,30.0,4.0,7.0,55.0,2486.1335137429132,100.0,18.0,25.0,80.0,2654.1335137429132,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04472293639032966
1926-05-15,1926-05-26,2484.0,1.0093093484290807,2507.1244214978365,0.12300000000000001,1926,5,15,1926.05,1925,8,227,33,0.2166155500174131,0.29,2,Mod_Wet,65,14,17,23,202,321,0.128035129508341,1100.0,1086.1244214978365,34.99999999999997,4.0,8.0,57.0,982.1244214978365,100.0,18.0,25.0,80.0,1184.1244214978365,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07094545752328793
1926-06-15,1926-06-26,1276.0,0.9104137730986748,1161.6879744739092,0.28300000000000003,1926,6,15,1926.06,1925,9,258,37,0.10036984099454577,0.52,3,Normal,53,12,12,13,120,210,0.18077143313384317,951.6879744739092,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1028.6879744739092,4,237.9219936184773,237.9219936184773,237.9219936184773,237.9219936184773,970,990.0,0.5960487415497973,0.31135037957912737,989.092600878871,0.4006021864106304,0.4006021864106304,0.4006021864106304,0.4006021864106304,18.691998692460423,18.691998692460423,18.691998692460423,18.691998692460423,0.94,0.94,0.94,0.94,0.9516879744739092,0.9516879744739092,0.9516879744739092,0.9516879744739092,0.98,0.98,0.98,0.98,40.18956161092887,40.18956161092887,40.18956161092887,40.18956161092887,160.75824644371548,3858.1979146491713,0.13838332665578093
1926-07-15,1926-07-26,611.0,0.8899820010802769,543.7790026600493,0.523,1926,7,15,1926.07,1925,10,288,42,0.046982505829828256,0.47,3,Normal,50,10,9,9,108,186,0.3420507211387866,357.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.7790026600493,2,178.88950133002464,178.88950133002464,,,970,990.0,0.18369044368783924,0.04155580053200986,989.7747537557801,0.22655806517606264,0.22655806517606264,,,19.54819569060406,19.54819569060406,,,0.93,0.93,,,0.7155580053200986,0.7155580053200986,,,0.97,0.97,,,30.94676247427137,30.94676247427137,,,61.89352494854274,1485.4445987650258,0.11382110130360495
1926-08-15,1926-08-26,366.0,0.914916149533756,334.8593107293547,0.733,1926,8,15,1926.08,1925,11,319,46,0.02893184444701625,0.61,3,Normal,47,8,6,5,89,155,0.4628809623432467,179.85931072935472,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.85931072935472,1,179.85931072935472,,,,970,990.0,0.12194589655218421,0.007985931072935472,989.8700681723749,0.22902203728222623,,,,19.641046135092658,,,,0.93,,,,0.7194372429174188,,,,0.97,,,,31.26232190838889,,,,31.26232190838889,750.2957258013334,0.09335957193573817
1926-09-15,1926-09-26,244.0,0.9526770732815559,232.4532058806997,0.9059999999999999,1926,9,15,1926.09,1925,12,350,50,0.02008395698809245,0.79,4,Mod_Dry,34,6,4,3,44,91,0.39147664001976934,141.4532058806997,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.4532058806997,1,141.4532058806997,,,,970,990.0,0.10310904745932944,0.00414532058806997,989.8927456319525,0.14153777472947623,,,,19.75120785722302,,,,0.91,,,,0.5658128235227988,,,,0.97,,,,24.19293664399774,,,,24.19293664399774,580.6304794559458,0.1040765884571801
1926-10-15,1926-10-26,206.0,0.985454291924734,203.00358413649516,0.955,1926,10,15,1926.1,1926,1,15,3,0.01753950966939318,0.78,4,Mod_Dry,31,4,3,2,33,73,0.3595995622959859,130.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.00358413649516,1,130.00358413649516,,,,970,990.0,0.09716031277380516,0.0030003584136495164,989.8998393288126,0.11946420163898852,,,,19.78037512717363,,,,0.91,,,,0.5200143365459806,,,,0.97,,,,22.26752678024054,,,,22.26752678024054,534.420642725773,0.10969031347381701
1926-11-15,1926-11-26,209.0,0.9735992076923856,203.48223440770855,0.946,1926,11,15,1926.11,1926,2,46,7,0.017580865052826015,0.75,4,Mod_Dry,29,4,2,2,30,67,0.329267074322346,136.48223440770855,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.48223440770855,1,136.48223440770855,,,,970,990.0,0.09834621627535518,0.0036482234407708546,989.8980055602839,0.13172822470653894,,,,19.76627733557734,,,,0.91,,,,0.5459289376308342,,,,0.97,,,,23.360554240584758,,,,23.360554240584758,560.6533017740342,0.11480390073650472
1926-12-15,1926-12-26,454.0,0.9060383191379364,411.3413968886232,0.64,1926,12,15,1926.12,1926,3,76,11,0.03553989669117704,0.54,3,Normal,38,5,4,3,54,104,0.25283134833171084,307.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,354.3413968886232,2,153.6706984443116,153.6706984443116,,,970,990.0,0.1596336742434542,0.03146827937772464,989.8088980463789,0.1671215683411155,0.1671215683411155,,,19.64177647803777,19.64177647803777,,,0.92,0.92,,,0.6146827937772464,0.6146827937772464,,,0.97,0.97,,,26.42411182941399,26.42411182941399,,,52.84822365882798,1268.3573678118717,0.12847776581343556
1927-01-15,1927-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1927,1,15,1927.01,1926,4,107,16,0.04955410302237484,0.49,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,2,226.77142952763216,226.77142952763216,,,970,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,0.3639791863963261,0.3639791863963261,,,19.365796163139674,19.365796163139674,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,39.68685009699809,39.68685009699809,,,79.37370019399619,1904.9688046559086,0.13839192475474277
1927-02-15,1927-02-26,1314.0,0.908437432980796,1193.686786936766,0.275,1927,2,15,1927.02,1926,5,138,20,0.1031345383913366,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13571399279347282,1031.686786936766,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1095.686786936766,4,257.9216967341915,257.9216967341915,257.9216967341915,257.9216967341915,970,990.0,0.690475774960281,0.3911928230177959,988.9183314020219,0.47066280052593784,0.47066280052593784,0.47066280052593784,0.47066280052593784,18.447668601495927,18.447668601495927,18.447668601495927,18.447668601495927,0.94,0.94,0.94,0.94,1.031686786936766,1.031686786936766,1.031686786936766,1.031686786936766,0.98,0.98,0.98,0.98,42.998400650379516,42.998400650379516,42.998400650379516,42.998400650379516,171.99360260151806,4127.846462436433,0.14408604039497439
1927-03-15,1927-03-26,1679.0,0.9664583123706152,1622.683506470263,0.215,1927,3,15,1927.03,1926,6,166,24,0.14019985495903073,0.56,3,Normal,49,9,9,9,107,183,0.11277615090700599,1100.0,339.68350647026296,51.0,9.0,16.0,16.705746219848997,246.97776025041398,100.0,18.0,25.0,25.705746219848997,353.977760250414,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10961415978022834
1927-04-15,1927-04-26,2891.0,1.0176483516811874,2942.021384710313,0.091,1927,4,15,1927.04,1926,7,197,29,0.25419064763897103,0.42,3,Normal,54,13,14,19,117,217,0.07375881124717486,1100.0,1625.0213847103132,46.0,5.0,11.0,61.0,1502.0213847103132,100.0,18.0,25.0,80.0,1619.0213847103132,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.060458122458034586
1927-05-15,1927-05-26,2370.0,1.0043239178347945,2380.247685268463,0.135,1927,5,15,1927.05,1926,8,227,33,0.2056534000071953,0.54,3,Normal,55,13,13,17,178,276,0.11595431925349002,1100.0,1004.2476852684631,45.0,5.0,12.0,61.85583568682563,880.3918495816374,100.0,18.0,25.0,78.85583568682563,1058.3918495816374,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07472713459688173
1927-06-15,1927-06-26,1324.0,0.9082013986739552,1202.4586518443166,0.273,1927,6,15,1927.06,1926,9,258,37,0.10389242751934896,0.4,2,Mod_Wet,62,12,14,16,153,257,0.2137287628192591,945.4586518443166,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1033.4586518443166,4,236.36466296107915,236.36466296107915,236.36466296107915,236.36466296107915,970,990.0,0.6006619717340652,0.3063669214754533,989.0929711067904,0.3953823997523795,0.3953823997523795,0.3953823997523795,0.3953823997523795,18.697588707038022,18.697588707038022,18.697588707038022,18.697588707038022,0.94,0.94,0.94,0.94,0.9454586518443165,0.9454586518443165,0.9454586518443165,0.9454586518443165,0.98,0.98,0.98,0.98,39.93843915409439,39.93843915409439,39.93843915409439,39.93843915409439,159.75375661637756,3834.090158793061,0.1328559251258654
1927-07-15,1927-07-26,565.0,0.8800677407496005,497.2382735235243,0.551,1927,7,15,1927.07,1926,10,288,42,0.042961386832432495,0.56,3,Normal,50,10,9,9,108,186,0.3740661367073956,311.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.2382735235243,2,155.61913676176215,155.61913676176215,,,970,990.0,0.1682341129782922,0.03224765470470486,989.7995182323169,0.17139541838417857,0.17139541838417857,,,19.628122813932748,19.628122813932748,,,0.92,0.92,,,0.6224765470470486,0.6224765470470486,,,0.97,0.97,,,26.740550124115977,26.740550124115977,,,53.481100248231954,1283.546405957567,0.10755628256299496
1927-08-15,1927-08-26,333.0,0.9300354875132156,309.70181734190083,0.77,1927,8,15,1927.08,1926,11,319,46,0.026758237018340236,0.74,4,Mod_Dry,39,7,5,4,60,115,0.3713249117716468,194.70181734190083,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,245.70181734190083,1,194.70181734190083,,,,970,990.0,0.12355410908033607,0.009470181734190083,989.8669757091855,0.2683796021412279,,,,19.598596107044226,,,,0.93,,,,0.7788072693676034,,,,0.97,,,,33.76903563558454,,,,33.76903563558454,810.4568552540288,0.10903725372171326
1927-09-15,1927-09-26,222.0,0.9687435424471904,215.06106642327626,0.9329999999999999,1927,9,15,1927.09,1926,12,350,50,0.018581276138971068,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91,0.42313563079286853,124.06106642327626,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.06106642327626,1,124.06106642327626,,,,970,990.0,0.09717990900793508,0.002406106642327626,989.9004139843497,0.10873323971718767,,,,19.791680744632522,,,,0.91,,,,0.49624426569310504,,,,0.97,,,,21.26181430495234,,,,21.26181430495234,510.2835433188561,0.09886407920578949
1927-10-15,1927-10-26,192.0,1.0153625298600923,194.9496057331377,0.968,1927,10,15,1927.1,1927,1,15,3,0.0168436459353431,0.89,4,Mod_Dry,31,4,3,2,33,73,0.37445574575784535,121.9496057331377,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.9496057331377,1,121.9496057331377,,,,970,990.0,0.09441463831811511,0.0021949605733137703,989.9033904011086,0.10503975671966312,,,,19.798350644388933,,,,0.91,,,,0.4877984229325508,,,,0.97,,,,20.906991670509512,,,,20.906991670509512,501.7678000922283,0.10724305695251644
1927-11-15,1927-11-26,265.0,0.9412687425346862,249.43621677169185,0.875,1927,11,15,1927.11,1927,2,46,7,0.021551289129074176,0.47,3,Normal,36,5,3,2,47,93,0.3728408055720417,156.43621677169185,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.43621677169185,1,156.43621677169185,,,,970,990.0,0.10821689208125858,0.005643621677169185,989.8861394862415,0.17320352540857298,,,,19.712935960832944,,,,0.92,,,,0.6257448670867674,,,,0.97,,,,26.99710431107963,,,,26.99710431107963,647.9305034659112,0.10823249590812224
1927-12-15,1927-12-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.03009293228531196,0.84,4,Mod_Dry,31,5,3,2,36,77,0.22107516598663804,271.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,310.2978273762958,1,271.2978273762958,,,,970,990.0,0.1450066585382532,0.02425956547525916,989.8307337759865,0.520654497833867,,,,19.310079278152593,,,,0.94,,,,1.0851913095051833,,,,0.98,,,,47.34273126025112,,,,47.34273126025112,1136.2255502460268,0.13592600222884174
1928-01-15,1928-01-26,672.0,0.8733023452568295,586.8591760125894,0.491,1928,1,15,1928.01,1927,4,107,16,0.05070463280748772,0.41,3,Normal,41,6,4,3,66,120,0.20447835682716792,466.8591760125894,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.8591760125894,2,233.4295880062947,233.4295880062947,,,970,990.0,0.21687488464497934,0.06337183520251788,989.7197532801525,0.38563731797767525,0.38563731797767525,,,19.334115962174856,19.334115962174856,,,0.94,0.94,,,0.9337183520251787,0.9337183520251787,,,0.98,0.98,,,40.78525286808547,40.78525286808547,,,81.57050573617094,1957.6921376681025,0.13899502482077758
1928-02-15,1928-02-26,894.0,0.9031046378071508,807.3755461995927,0.396,1928,2,15,1928.02,1927,5,138,20,0.06975724719164482,0.71,4,Mod_Dry,36,6,5,4,54,105,0.1300510035190523,702.3755461995927,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,749.3755461995927,3,234.1251820665309,234.1251820665309,234.1251820665309,,970,990.0,0.35108727315918414,0.14118777309979635,989.507724953741,0.3879359047141584,0.3879359047141584,0.3879359047141584,,19.11978904902683,19.11978904902683,19.11978904902683,,0.94,0.94,0.94,,0.9365007282661236,0.9365007282661236,0.9365007282661236,,0.98,0.98,0.98,,40.45331918112961,40.45331918112961,40.45331918112961,,121.35995754338882,2912.6389810413316,0.1503141358623552
1928-03-15,1928-03-26,1974.0,1.0070968820684898,1988.0092452031988,0.17800000000000002,1928,3,15,1928.03,1927,6,167,24,0.17176399878555634,0.58,3,Normal,49,9,9,9,107,183,0.09205188579557896,1100.0,705.0092452031988,51.0,9.0,16.0,34.672585829665515,594.3366593735333,100.0,18.0,25.0,43.672585829665515,701.3366593735333,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0894709567272622
1928-04-15,1928-04-26,2167.0,1.011118537709667,2191.093871216848,0.156,1928,4,15,1928.04,1927,7,198,29,0.18931051047313568,0.71,4,Mod_Dry,45,11,10,10,72,148,0.06754617040565522,1100.0,943.0938712168481,55.0,7.0,15.0,63.722558866003254,802.371312350845,100.0,18.0,25.0,73.72255886600325,874.371312350845,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08117821490331267
1928-05-15,1928-05-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1928,5,15,1928.05,1927,8,228,33,0.17833988887433522,0.6,3,Normal,55,13,13,17,178,276,0.1337132155375685,1100.0,688.1190841936946,45.0,5.0,12.0,42.384146490191334,583.7349377035031,100.0,18.0,25.0,59.384146490191334,761.7349377035031,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08617191251853257
1928-06-15,1928-06-26,1104.0,0.9343685167476854,1031.5428424894446,0.324,1928,6,15,1928.06,1927,9,259,37,0.08912530159108803,0.64,3,Normal,53,12,12,13,120,210,0.20357855374499276,821.5428424894446,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,898.5428424894446,3,273.8476141631482,273.8476141631482,273.8476141631482,,970,990.0,0.47679224610586557,0.20723427399155572,989.3159734799026,0.530469088686868,0.530469088686868,0.530469088686868,,18.785504391215728,18.785504391215728,18.785504391215728,,0.94,0.94,0.94,,1.0953904566525927,1.0953904566525927,1.0953904566525927,,0.98,0.98,0.98,,46.48948750889658,46.48948750889658,46.48948750889658,,139.46846252668973,3347.2431006405536,0.13520375187724387
1928-07-15,1928-07-26,464.0,0.910407631484752,422.429141008925,0.629,1928,7,15,1928.07,1927,10,289,42,0.036497877783171116,0.79,4,Mod_Dry,42,9,8,6,70,135,0.3195802251652609,287.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.429141008925,2,143.7145705044625,143.7145705044625,,,970,990.0,0.15700598778894187,0.027485828201785002,989.8155081840093,0.14611508832190984,0.14611508832190984,,,19.669393095687422,19.669393095687422,,,0.91,0.91,,,0.57485828201785,0.57485828201785,,,0.97,0.97,,,24.477885285003637,24.477885285003637,,,48.955770570007275,1174.9384936801746,0.11589108282890206
1928-08-15,1928-08-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1928,8,15,1928.08,1927,11,320,46,0.02430708341477496,0.87,4,Mod_Dry,39,7,5,4,60,115,0.4087697331042377,166.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.33198396730268,1,166.33198396730268,,,,970,990.0,0.1139768127161259,0.006633198396730268,989.8793899888872,0.19584595877441535,,,,19.683544030112753,,,,0.92,,,,0.6653279358692107,,,,0.97,,,,28.66207530683968,,,,28.66207530683968,687.8898073641523,0.1018799032468732
1928-09-15,1928-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1928,9,15,1928.09,1927,12,351,51,0.019309307800889814,0.87,4,Mod_Dry,34,6,4,3,44,91,0.40718186695629144,132.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.48735880659515,1,132.48735880659515,,,,970,990.0,0.10005250868406652,0.0032487358806595154,989.8966987554353,0.12409630831673817,,,,19.772602447118558,,,,0.91,,,,0.5299494352263806,,,,0.97,,,,22.684040328109653,,,,22.684040328109653,544.4169678746316,0.1015003284715549
1928-10-15,1928-10-26,268.0,0.9483058675304404,254.14597249815805,0.866,1928,10,15,1928.1,1928,1,15,3,0.02195821202384085,0.35000000000000003,2,Mod_Wet,41,6,4,3,56,110,0.4328221254845864,144.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.14597249815805,1,144.14597249815805,,,,970,990.0,0.10641339971528115,0.0044145972498158045,989.8891720030349,0.14699646028763594,,,,19.742175542747265,,,,0.91,,,,0.5765838899926322,,,,0.97,,,,24.642210080601565,,,,24.642210080601565,591.4130419344376,0.09696085221566973
1928-11-15,1928-11-26,265.0,0.9412687425346862,249.43621677169185,0.875,1928,11,15,1928.11,1928,2,46,7,0.021551289129074176,0.6,3,Normal,36,5,3,2,47,93,0.3728408055720417,156.43621677169185,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.43621677169185,1,156.43621677169185,,,,970,990.0,0.10821689208125858,0.005643621677169185,989.8861394862415,0.17320352540857298,,,,19.712935960832944,,,,0.92,,,,0.6257448670867674,,,,0.97,,,,26.99710431107963,,,,26.99710431107963,647.9305034659112,0.10823249590812224
1928-12-15,1928-12-26,375.0,0.9133507114576168,342.5065167966063,0.718,1928,12,15,1928.12,1928,3,76,11,0.02959256305122679,0.71,4,Mod_Dry,31,5,3,2,36,77,0.22481324069441164,265.5065167966063,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.5065167966063,1,265.5065167966063,,,,970,990.0,0.14308334506160358,0.023101303359321264,989.833815351579,0.4987018025033878,,,,19.33511354907562,,,,0.94,,,,1.0620260671864252,,,,0.98,,,,46.39218726183565,,,,46.39218726183565,1113.4124942840556,0.13544906443162696
1929-01-15,1929-01-26,576.0,0.8754351696842987,504.25065773815606,0.545,1929,1,15,1929.01,1928,4,107,16,0.043567256828576685,0.95,5,Dry,29,5,4,2,33,73,0.1447692707580105,431.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,469.25065773815606,2,215.62532886907803,215.62532886907803,,,970,990.0,0.1977954213890555,0.05625013154763121,989.7459544470634,0.32911546261891,0.32911546261891,,,19.416838984444446,19.416838984444446,,,0.94,0.94,,,0.8625013154763121,0.8625013154763121,,,0.98,0.98,,,37.83565360001465,37.83565360001465,,,75.6713072000293,1816.1113728007033,0.15006684877607715
1929-02-15,1929-02-26,758.0,0.8858387994280951,671.4658099664963,0.449,1929,2,15,1929.02,1928,5,138,20,0.05801464598110528,0.84,4,Mod_Dry,36,6,5,4,54,105,0.1563743059460304,566.4658099664963,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.4658099664963,3,188.82193665549877,188.82193665549877,188.82193665549877,,970,990.0,0.2722990202704326,0.09658632398659853,989.631114655743,0.2524180971215304,0.2524180971215304,0.2524180971215304,,19.378696558621446,19.378696558621446,19.378696558621446,,0.93,0.93,0.93,,0.755287746621995,0.755287746621995,0.755287746621995,,0.97,0.97,0.97,,32.381778684332026,32.381778684332026,32.381778684332026,,97.14533605299607,2331.4880652719057,0.14467651905886805
1929-03-15,1929-03-26,979.0,0.9180015183280674,898.723486443178,0.359,1929,3,15,1929.03,1928,6,166,24,0.07764970922869058,0.9,4,Mod_Dry,41,8,7,6,67,129,0.1435369186917939,769.723486443178,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.723486443178,3,256.57449548105933,256.57449548105933,256.57449548105933,,970,990.0,0.41006534614315115,0.174861743221589,989.4150729106352,0.46576703982355644,0.46576703982355644,0.46576703982355644,,18.94930587081166,18.94930587081166,18.94930587081166,,0.94,0.94,0.94,,1.0262979819242373,1.0262979819242373,1.0262979819242373,,0.98,0.98,0.98,,43.936931826197615,43.936931826197615,43.936931826197615,,131.81079547859284,3163.4590914862283,0.14666446072334463
1929-04-15,1929-04-26,1484.0,0.9423099960753316,1398.3880341757922,0.244,1929,4,15,1929.04,1928,7,197,29,0.12082072615278845,0.9,4,Mod_Dry,45,11,10,10,72,148,0.10583614589296095,1100.0,150.3880341757922,45.72609147236925,6.999999999999998,10.161353660526501,10.161353660526501,77.33923538236996,90.72609147236925,18.0,20.1613536605265,20.1613536605265,149.33923538236996,1228.8874451328957,4,275.0,275.0,275.0,275.0,970,990.0,0.8849506757584149,0.48,988.6350493242415,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.10011454424155,18.10011454424155,18.10011454424155,18.10011454424155,0.9312352519776509,0.9312352519776509,0.9312352519776509,0.9312352519776509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.562393371702555,44.562393371702555,44.562393371702555,44.562393371702555,178.24957348681022,4277.989763683445,0.12746789097910885
1929-05-15,1929-05-26,1276.0,0.9104137730986748,1161.6879744739092,0.28300000000000003,1929,5,15,1929.05,1928,8,227,33,0.10036984099454577,0.87,4,Mod_Dry,47,10,10,10,115,192,0.16527673886522806,969.6879744739092,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1036.6879744739092,4,242.4219936184773,242.4219936184773,242.4219936184773,242.4219936184773,970,990.0,0.6053228497561576,0.32575037957912734,989.0689267706647,0.41587642296744576,0.41587642296744576,0.41587642296744576,0.41587642296744576,18.653050347697242,18.653050347697242,18.653050347697242,18.653050347697242,0.94,0.94,0.94,0.94,0.9696879744739092,0.9696879744739092,0.9696879744739092,0.9696879744739092,0.98,0.98,0.98,0.98,40.86437091485822,40.86437091485822,40.86437091485822,40.86437091485822,163.45748365943288,3922.979607826389,0.14070687417889255
1929-06-15,1929-06-26,479.0,0.9005988117165891,431.38683081224616,0.614,1929,6,15,1929.06,1928,9,258,37,0.03727182218217807,0.96,5,Dry,39,9,7,5,59,119,0.2758545034301076,312.38683081224616,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,367.38683081224616,2,156.19341540612308,156.19341540612308,,,970,990.0,0.1639661061738087,0.03247736616244923,989.8035565276638,0.172665254200873,0.172665254200873,,,19.6308912734629,19.6308912734629,,,0.92,0.92,,,0.6247736616244923,0.6247736616244923,,,0.97,0.97,,,26.843015874054842,26.843015874054842,,,53.686031748109684,1288.4647619546324,0.12444986242863687
1929-07-15,1929-07-26,358.0,0.9250621629293952,331.17225432872345,0.74,1929,7,15,1929.07,1928,10,288,42,0.028613282774001707,0.96,5,Dry,37,8,6,4,53,108,0.32611427614584704,223.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.17225432872345,1,223.17225432872345,,,,970,990.0,0.1330092357549266,0.014634450865744691,989.8523563133793,0.3525306971985516,,,,19.499825616180793,,,,0.94,,,,0.8926890173148938,,,,0.98,,,,39.3272758666052,,,,39.3272758666052,943.8546207985248,0.11875172316690734
1929-08-15,1929-08-26,286.0,0.9447036218818512,270.1852358582094,0.836,1929,8,15,1929.08,1928,11,319,46,0.02334400437814929,0.94,5,Dry,34,7,5,3,44,93,0.3442082973357045,177.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.1852358582094,1,177.1852358582094,,,,970,990.0,0.11597223949711684,0.007718523585820941,989.8763092369171,0.2222600701492314,,,,19.654049166767876,,,,0.93,,,,0.7087409434328377,,,,0.97,,,,30.817915453538564,,,,30.817915453538564,739.6299708849256,0.11406217425481942
1929-09-15,1929-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1929,9,15,1929.09,1928,12,350,50,0.019309307800889814,0.92,5,Dry,30,6,4,2,30,72,0.3221658727566262,151.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,191.48735880659515,1,151.48735880659515,,,,970,990.0,0.10516614504770289,0.005148735880659516,989.8896851190716,0.1623957961519855,,,,19.727289322919614,,,,0.92,,,,0.6059494352263806,,,,0.97,,,,26.162086469442283,,,,26.162086469442283,627.8900752666148,0.11706293639669715
1929-10-15,1929-10-26,180.0,1.0333641957757072,186.00555523962726,0.978,1929,10,15,1929.1,1929,1,15,3,0.016070879972703796,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39246139668224184,113.00555523962726,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.00555523962726,1,113.00555523962726,,,,970,990.0,0.09136553019532748,0.0013005555239627258,989.9073339142808,0.09008847737504956,,,,19.817245436905747,,,,0.9,,,,0.452022220958509,,,,0.97,,,,19.179016497676614,,,,19.179016497676614,460.2963959442387,0.10310991235164277
1929-11-15,1929-11-26,238.0,0.9689560754664174,230.61154596100727,0.91,1929,11,15,1929.11,1929,2,46,7,0.019924837571031025,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29053185399194464,163.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,198.61154596100727,1,163.61154596100727,,,,970,990.0,0.10759484521397975,0.006361154596100727,989.8860440001899,0.1894843135747826,,,,19.696559686615156,,,,0.92,,,,0.6544461838440291,,,,0.97,,,,28.21193624472862,,,,28.21193624472862,677.0864698734869,0.1223353155505007
1929-12-15,1929-12-26,559.0,0.8768525615188274,490.1605818890245,0.557,1929,12,15,1929.12,1929,3,76,11,0.04234987427521172,0.2,2,Mod_Wet,42,7,5,3,61,118,0.2407374325067942,372.1605818890245,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.1605818890245,2,186.08029094451226,186.08029094451226,,,970,990.0,0.18348506409598597,0.044432116377804906,989.7720828195262,0.24514156751594504,0.24514156751594504,,,19.526941252010246,19.526941252010246,,,0.93,0.93,,,0.744321163778049,0.744321163778049,,,0.97,0.97,,,32.15572355047476,32.15572355047476,,,64.31144710094952,1543.4747304227885,0.13120485301592458
1930-01-15,1930-01-26,685.0,0.8766840095556329,600.5285465456085,0.48200000000000004,1930,1,15,1930.01,1929,4,107,16,0.05188566642154057,0.56,3,Normal,41,6,4,3,66,120,0.1998239728823388,480.5285465456085,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,531.5285465456085,2,240.26427327280425,240.26427327280425,,,970,990.0,0.22479915741774403,0.0661057093091217,989.7090951332732,0.40851704822244,0.40851704822244,,,19.300578085050756,19.300578085050756,,,0.94,0.94,,,0.961057093091217,0.961057093091217,,,0.98,0.98,,,41.906602320037244,41.906602320037244,,,83.81320464007449,2011.5169113617876,0.1395657294265013
1930-02-15,1930-02-26,806.0,0.8912023592291856,718.3091015387236,0.429,1930,2,15,1930.02,1929,5,138,20,0.06206190637294572,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105,0.14617662476373275,613.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,660.3091015387236,3,204.43636717957452,204.43636717957452,204.43636717957452,,970,990.0,0.29945455161665135,0.11399273046161706,989.5865527179217,0.2958720156770016,0.2958720156770016,0.2958720156770016,,19.290680702244675,19.290680702244675,19.290680702244675,,0.93,0.93,0.93,,0.8177454687182981,0.8177454687182981,0.8177454687182981,,0.97,0.97,0.97,,34.90031910325743,34.90031910325743,34.90031910325743,,104.70095730977229,2512.822975434535,0.14576030999118272
1930-03-15,1930-03-26,979.0,0.9180015183280674,898.723486443178,0.359,1930,3,15,1930.03,1929,6,166,24,0.07764970922869058,0.87,4,Mod_Dry,41,8,7,6,67,129,0.1435369186917939,769.723486443178,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.723486443178,3,256.57449548105933,256.57449548105933,256.57449548105933,,970,990.0,0.41006534614315115,0.174861743221589,989.4150729106352,0.46576703982355644,0.46576703982355644,0.46576703982355644,,18.94930587081166,18.94930587081166,18.94930587081166,,0.94,0.94,0.94,,1.0262979819242373,1.0262979819242373,1.0262979819242373,,0.98,0.98,0.98,,43.936931826197615,43.936931826197615,43.936931826197615,,131.81079547859284,3163.4590914862283,0.14666446072334463
1930-04-15,1930-04-26,1130.0,0.9380120644030228,1059.9536327754158,0.316,1930,4,15,1930.04,1929,7,197,29,0.09157999387179593,0.96,5,Dry,40,10,8,5,62,125,0.11792968686063755,934.9536327754158,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,992.9536327754158,4,233.73840819385396,233.73840819385396,233.73840819385396,233.73840819385396,970,990.0,0.5633041256507795,0.29796290622033267,989.1387329681289,0.38665697409067196,0.38665697409067196,0.38665697409067196,0.38665697409067196,18.752075994038247,18.752075994038247,18.752075994038247,18.752075994038247,0.94,0.94,0.94,0.94,0.9349536327754159,0.9349536327754159,0.9349536327754159,0.9349536327754159,0.98,0.98,0.98,0.98,39.60977478688667,39.60977478688667,39.60977478688667,39.60977478688667,158.43909914754667,3802.53837954112,0.1494773867916135
1930-05-15,1930-05-26,2025.0,1.00479393864111,2034.707725748248,0.172,1930,5,15,1930.05,1929,8,227,33,0.17579874750464866,0.84,4,Mod_Dry,47,10,10,10,115,192,0.0943624470337102,1100.0,742.7077257482481,53.0,8.0,15.0,38.682694049387926,628.0250316988602,100.0,18.0,25.0,48.682694049387926,743.0250316988602,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08741751304136942
1930-06-15,1930-06-26,1443.0,0.93843285793792,1354.1586140044187,0.252,1930,6,15,1930.06,1929,9,258,37,0.11699930424998176,0.34,2,Mod_Wet,62,12,14,16,153,257,0.18978574396098136,1097.1586140044187,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1185.1586140044187,4,274.2896535011047,274.2896535011047,274.2896535011047,274.2896535011047,970,990.0,0.819610370728027,0.4763061982057443,988.7040834310662,0.5321798620915821,0.5321798620915821,0.5321798620915821,0.5321798620915821,18.171903568974656,18.171903568974656,18.171903568974656,18.171903568974656,0.94,0.94,0.94,0.94,1.0971586140044187,1.0971586140044187,1.0971586140044187,1.0971586140044187,0.98,0.98,0.98,0.98,45.043568148217595,45.043568148217595,45.043568148217595,45.043568148217595,180.17427259287038,4324.182542228889,0.13305256173800217
1930-07-15,1930-07-26,635.0,0.8829415344001883,560.6678743441197,0.507,1930,7,15,1930.07,1929,10,288,42,0.04844170434333195,0.33,2,Mod_Wet,58,11,11,11,136,227,0.4048742765323393,333.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,413.6678743441197,2,166.83393717205985,166.83393717205985,,,970,990.0,0.17933619443162646,0.03673357486882394,989.7839302306996,0.19703111283961236,0.19703111283961236,,,19.586899117860025,19.586899117860025,,,0.92,0.92,,,0.6673357486882394,0.6673357486882394,,,0.97,0.97,,,28.60741752041856,28.60741752041856,,,57.21483504083712,1373.156040980091,0.10204764292544523
1930-08-15,1930-08-26,444.0,0.9055955778527414,402.0844365666172,0.648,1930,8,15,1930.08,1929,11,319,46,0.03474009531935573,0.44,3,Normal,47,8,6,5,89,155,0.3854911702714453,247.08443656661723,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.0844365666172,1,247.08443656661723,,,,970,990.0,0.14427158409961457,0.019416887313323444,989.836311528587,0.4320019254879406,,,,19.404309603099033,,,,0.94,,,,0.9883377462664689,,,,0.98,,,,43.32778850862607,,,,43.32778850862607,1039.8669242070257,0.10775793482234804
1930-09-15,1930-09-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1930,9,15,1930.09,1929,12,350,50,0.02430708341477496,0.44,3,Normal,40,6,4,3,65,118,0.4194332913591309,163.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.33198396730268,1,163.33198396730268,,,,970,990.0,0.11261317635248955,0.0063331983967302675,989.8810536252507,0.1888364556097126,,,,19.692217169641015,,,,0.92,,,,0.6533279358692107,,,,0.97,,,,28.157521409921227,,,,28.157521409921227,675.7805138381094,0.10008645662269877
1930-10-15,1930-10-26,251.0,0.9462166690451146,237.50038393032366,0.893,1930,10,15,1930.1,1930,1,15,3,0.02052003317157997,0.37,2,Mod_Wet,41,6,4,3,56,110,0.46315714602074537,127.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.50038393032366,1,127.50038393032366,,,,970,990.0,0.10073876724897397,0.0027500383930323664,989.8965111943579,0.11488350082099616,,,,19.781627693536915,,,,0.91,,,,0.5100015357212947,,,,0.97,,,,21.840151684763992,,,,21.840151684763992,524.1636404343358,0.0919583847543224
1930-11-15,1930-11-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1930,11,15,1930.11,1930,2,46,7,0.018915434247745253,0.75,4,Mod_Dry,29,4,2,2,30,67,0.30603579723209545,151.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,186.92863712668117,1,151.92863712668117,,,,970,990.0,0.10361203538409584,0.005192863712668117,989.8911951009032,0.1633455331322187,,,,19.727849567771027,,,,0.92,,,,0.6077145485067247,,,,0.97,,,,26.239041029102353,,,,26.239041029102353,629.7369846984565,0.11985202746189554
1930-12-15,1930-12-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1930,12,15,1930.12,1930,3,76,11,0.0320098829594281,0.75,4,Mod_Dry,31,5,3,2,36,77,0.2078358114721098,293.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,332.4847564748623,2,146.74237823743115,146.74237823743115,,,970,990.0,0.15237501137541554,0.02869695129497246,989.8189280373297,0.15235621084642195,0.15235621084642195,,,19.66657182648325,19.66657182648325,,,0.91,0.91,,,0.5869695129497247,0.5869695129497247,,,0.97,0.97,,,24.990005396397375,24.990005396397375,,,49.98001079279475,1199.520259027074,0.13490436494162733
