Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1931-01-15,1931-01-26,565.0,0.8800677407496005,497.2382735235243,0.551,1931,1,15,1931.01,1930,4,107,16,0.042961386832432495,0.74,4,Mod_Dry,34,5,4,3,45,91,0.18301085182996235,406.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,449.2382735235243,2,203.11913676176215,203.11913676176215,,,970,990.0,0.1911492421295837,0.05124765470470486,989.7576031031657,0.2920740456905977,0.2920740456905977,,,19.46552905747511,19.46552905747511,,,0.93,0.93,,,0.8124765470470486,0.8124765470470486,,,0.97,0.97,,,34.989742335311234,34.989742335311234,,,69.97948467062247,1679.5076320949393,0.1407363197823342
1931-02-15,1931-02-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1931,2,15,1931.02,1930,5,138,20,0.058730943051737934,0.92,5,Dry,31,6,4,3,41,85,0.12504481655488556,594.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,635.7562853210409,3,198.25209510701362,198.25209510701362,198.25209510701362,,970,990.0,0.2852210349687193,0.10790251412841635,989.6068764509029,0.2782522020016111,0.2782522020016111,0.2782522020016111,,19.32862424890125,19.32862424890125,19.32862424890125,,0.93,0.93,0.93,,0.7930083804280544,0.7930083804280544,0.7930083804280544,,0.97,0.97,0.97,,33.91114229383506,33.91114229383506,33.91114229383506,,101.73342688150518,2441.6022451561244,0.14966162002232564
1931-03-15,1931-03-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1931,3,15,1931.03,1930,6,166,24,0.08320757330920597,0.89,4,Mod_Dry,41,8,7,6,67,129,0.13394934567532768,834.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,890.0506170046988,4,208.5126542511747,208.5126542511747,208.5126542511747,208.5126542511747,970,990.0,0.4690105255421543,0.21724049360375902,989.3137489808541,0.307779511103378,0.307779511103378,0.307779511103378,0.307779511103378,19.005969469750767,19.005969469750767,19.005969469750767,19.005969469750767,0.93,0.93,0.93,0.93,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.97,0.97,0.97,0.97,35.070837264606375,35.070837264606375,35.070837264606375,35.070837264606375,140.2833490584255,3366.800377402212,0.14566560322108288
1931-04-15,1931-04-26,2860.0,1.01933731170335,2915.304711471581,0.09300000000000001,1931,4,15,1931.04,1930,7,197,29,0.2518823270711446,0.58,3,Normal,54,13,14,19,117,217,0.07443475776172406,1100.0,1598.304711471581,46.0,5.0,11.0,61.0,1475.3047114715812,100.0,18.0,25.0,80.0,1592.3047114715812,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.061012177715443074
1931-05-15,1931-05-26,2675.0,1.0163626664588152,2718.770132777331,0.107,1931,5,15,1931.05,1930,8,227,33,0.23490173947196144,0.22,2,Mod_Wet,65,14,17,23,202,321,0.11806809120419673,1100.0,1297.7701327773311,35.0,4.000000000000007,8.0,57.0,1193.770132777331,100.0,18.0,25.0,80.0,1395.770132777331,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06542262878593282
1931-06-15,1931-06-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1931,6,15,1931.06,1930,9,258,37,0.11876914390983205,0.36,2,Mod_Wet,62,12,14,16,153,257,0.186957649680944,1100.0,17.642869326759637,4.256256413459523,0.8237915638953917,0.9610901578779569,1.0983887518605222,10.503342439666243,66.25625641345952,12.82379156389539,14.961090157877956,17.098388751860522,163.50334243966626,1194.0411381352328,4,275.0,275.0,275.0,275.0,970,990.0,0.8324305086487896,0.48,988.6875694913512,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.152634711351155,18.152634711351155,18.152634711351155,18.152634711351155,0.9313466407457139,0.9313466407457139,0.9313466407457139,0.9313466407457139,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.697043518414276,44.697043518414276,44.697043518414276,44.697043518414276,178.7881740736571,4290.916177767771,0.1300615440294102
1931-07-15,1931-07-26,666.0,0.8667056183225812,577.2259418028391,0.493,1931,7,15,1931.07,1930,10,288,42,0.0498723213717653,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39326021850475934,350.2259418028391,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,430.2259418028391,2,175.11297090141954,175.11297090141954,,,970,990.0,0.18483518362455909,0.04004518836056782,989.7751196280149,0.21708895382927387,0.21708895382927387,,,19.558030674185588,19.558030674185588,,,0.93,0.93,,,0.7004518836056782,0.7004518836056782,,,0.97,0.97,,,30.30868745751125,30.30868745751125,,,60.6173749150225,1454.81699796054,0.10501498724346549
1931-08-15,1931-08-26,449.0,0.9075205596520122,407.4767312837535,0.643,1931,8,15,1931.08,1930,11,319,46,0.035205989582916306,0.42,3,Normal,47,8,6,5,89,155,0.38038981885339374,252.4767312837535,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,313.4767312837535,1,252.4767312837535,,,,970,990.0,0.14606238308316538,0.0204953462567507,989.83344227066,0.4510323009132716,,,,19.38240996974677,,,,0.94,,,,1.0099069251350141,,,,0.98,,,,44.223394079061165,,,,44.223394079061165,1061.361457897468,0.10852986363107305
1931-09-15,1931-09-26,313.0,0.9297569164043956,291.0139148345758,0.799,1931,9,15,1931.09,1930,12,350,50,0.025143602241707343,0.42,3,Normal,40,6,4,3,65,118,0.4054788928806927,173.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.01391483457581,1,173.01391483457581,,,,970,990.0,0.1159138346026963,0.007301391483457582,989.8767847739139,0.21191244912344634,,,,19.664872324790423,,,,0.92,,,,0.6920556593383033,,,,0.97,,,,29.785214580147148,,,,29.785214580147148,714.8451499235316,0.10234979518789773
1931-10-15,1931-10-26,251.0,0.9462166690451146,237.50038393032366,0.893,1931,10,15,1931.1,1931,1,15,3,0.02052003317157997,0.48,3,Normal,37,5,3,2,50,97,0.4084203924001118,140.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.50038393032366,1,140.50038393032366,,,,970,990.0,0.1031251308853376,0.004050038393032367,989.8928248307216,0.13963063089595884,,,,19.753194199825607,,,,0.91,,,,0.5620015357212946,,,,0.97,,,,24.03239084363087,,,,24.03239084363087,576.7773802471409,0.10118885050173788
1931-11-15,1931-11-26,309.0,0.923796493863848,285.45311660392906,0.805,1931,11,15,1931.11,1931,2,46,7,0.024663149274579483,0.23,2,Mod_Wet,40,6,4,3,53,106,0.37133943836765587,179.45311660392906,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.45311660392906,1,179.45311660392906,,,,970,990.0,0.11810901702406672,0.007945311660392907,989.8739456713156,0.22798842220882426,,,,19.64595724910677,,,,0.93,,,,0.7178124664157163,,,,0.97,,,,31.199518388850354,,,,31.199518388850354,748.7884413324085,0.10929822297978342
1931-12-15,1931-12-26,672.0,0.8733023452568295,586.8591760125894,0.491,1931,12,15,1931.12,1931,3,76,11,0.05070463280748772,0.05,1,Wet,44,8,6,4,64,126,0.21470227466852632,460.8591760125894,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,518.8591760125894,2,230.4295880062947,230.4295880062947,,,970,990.0,0.2174545947899069,0.062171835202517886,989.7203735700075,0.3758016637308501,0.3758016637308501,,,19.344571906276645,19.344571906276645,,,0.94,0.94,,,0.9217183520251788,0.9217183520251788,,,0.98,0.98,,,40.28286058314196,40.28286058314196,,,80.56572116628392,1933.577307990814,0.13728288567231267
1932-01-15,1932-01-26,917.0,0.9101388998268054,834.5973711411806,0.384,1932,1,15,1932.01,1931,4,107,16,0.07210921286659801,0.29,2,Mod_Wet,46,7,6,4,76,139,0.16654737338788805,695.5973711411806,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.5973711411806,3,231.86579038039352,231.86579038039352,231.86579038039352,,970,990.0,0.35411441805285826,0.1386792113423542,989.5072063706048,0.38049456062991416,0.38049456062991416,0.38049456062991416,,19.12671180997485,19.12671180997485,19.12671180997485,,0.94,0.94,0.94,,0.927463161521574,0.927463161521574,0.927463161521574,,0.98,0.98,0.98,,40.077435901130514,40.077435901130514,40.077435901130514,,120.23230770339154,2885.575384881397,0.14406025211772808
1932-02-15,1932-02-26,1130.0,0.9380120644030228,1059.9536327754158,0.316,1932,2,15,1932.02,1931,5,138,20,0.09157999387179593,0.33,2,Mod_Wet,49,8,7,5,93,162,0.15283687417138628,897.9536327754158,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,961.9536327754158,4,224.48840819385396,224.48840819385396,224.48840819385396,224.48840819385396,970,990.0,0.5348977511487873,0.26836290622033265,989.1967393426308,0.35669611076853613,0.35669611076853613,0.35669611076853613,0.35669611076853613,18.840043231862314,18.840043231862314,18.840043231862314,18.840043231862314,0.94,0.94,0.94,0.94,0.8979536327754158,0.8979536327754158,0.8979536327754158,0.8979536327754158,0.98,0.98,0.98,0.98,38.22071015509132,38.22071015509132,38.22071015509132,38.22071015509132,152.88284062036527,3669.1881748887663,0.1442354041657955
1932-03-15,1932-03-26,3135.0,1.0228804758973622,3206.7302919382305,0.07200000000000001,1932,3,15,1932.03,1931,6,167,24,0.2770614972234631,0.4,2,Mod_Wet,59,11,12,13,144,239,0.07453074572590333,1100.0,1867.7302919382305,40.99999999999994,7.0,13.0,67.0,1739.7302919382305,100.0,18.0,25.0,80.0,1883.7302919382305,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.055467430359871
1932-04-15,1932-04-26,3052.0,1.0222859876548227,3120.016834322519,0.077,1932,4,15,1932.04,1931,7,198,29,0.26956945448546565,0.4,2,Mod_Wet,70,14,18,25,168,295,0.09455077189160627,1100.0,1725.0168343225191,30.0,4.0,7.0,55.0,1629.0168343225191,100.0,18.0,25.0,80.0,1797.0168343225191,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.057009015847055554
1932-05-15,1932-05-26,1770.0,0.9837856472266496,1741.3005955911701,0.203,1932,5,15,1932.05,1931,8,228,33,0.1504483714590771,0.6900000000000001,3,Normal,55,13,13,17,178,276,0.15850221420632904,1100.0,365.3005955911701,45.0,5.0,12.0,22.50039900380396,280.8001965873662,100.0,18.0,25.0,39.50039900380396,458.8001965873662,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10214726256989891
1932-06-15,1932-06-26,1087.0,0.9353728825747124,1016.7503233587123,0.32799999999999996,1932,6,15,1932.06,1931,9,259,37,0.08784722793819276,0.7000000000000001,4,Mod_Dry,45,10,9,9,88,161,0.15834762606040378,855.7503233587123,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,919.7503233587123,4,213.93758083967808,213.93758083967808,213.93758083967808,213.93758083967808,970,990.0,0.49622539590638975,0.23460025868696985,989.2691743454066,0.32398843578813846,0.32398843578813846,0.32398843578813846,0.32398843578813846,18.945185909618417,18.945185909618417,18.945185909618417,18.945185909618417,0.94,0.94,0.94,0.94,0.8557503233587123,0.8557503233587123,0.8557503233587123,0.8557503233587123,0.98,0.98,0.98,0.98,36.62763592006898,36.62763592006898,36.62763592006898,36.62763592006898,146.51054368027593,3516.2530483266223,0.1440968744384521
1932-07-15,1932-07-26,576.0,0.8754351696842987,504.25065773815606,0.545,1932,7,15,1932.07,1931,10,289,42,0.043567256828576685,0.56,3,Normal,50,10,9,9,108,186,0.3688641693286295,318.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.25065773815606,2,159.12532886907803,159.12532886907803,,,970,990.0,0.17056294906433228,0.03365013154763121,989.795786919388,0.17922041924022522,0.17922041924022522,,,19.616566500147755,19.616566500147755,,,0.92,0.92,,,0.6365013154763122,0.6365013154763122,,,0.97,0.97,,,27.32693212475375,27.32693212475375,,,54.6538642495075,1311.69274198818,0.10838630234943153
1932-08-15,1932-08-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1932,8,15,1932.08,1931,11,320,46,0.0320098829594281,0.52,3,Normal,47,8,6,5,89,155,0.4183707893269743,215.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.4847564748623,1,215.4847564748623,,,,970,990.0,0.13377722539755574,0.013096951294972462,989.8531258233074,0.32868690619580604,,,,19.52443891711163,,,,0.94,,,,0.8619390258994493,,,,0.98,,,,38.020519987846484,,,,38.020519987846484,912.4924797083156,0.10262370940604734
1932-09-15,1932-09-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1932,9,15,1932.09,1931,12,351,51,0.02430708341477496,0.46,3,Normal,40,6,4,3,65,118,0.4194332913591309,163.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.33198396730268,1,163.33198396730268,,,,970,990.0,0.11261317635248955,0.0063331983967302675,989.8810536252507,0.1888364556097126,,,,19.692217169641015,,,,0.92,,,,0.6533279358692107,,,,0.97,,,,28.157521409921227,,,,28.157521409921227,675.7805138381094,0.10008645662269877
1932-10-15,1932-10-26,228.0,0.9802077140640136,223.48735880659515,0.922,1932,10,15,1932.1,1932,1,15,3,0.019309307800889814,0.52,3,Normal,37,5,3,2,50,97,0.43402902301934365,126.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.48735880659515,1,126.48735880659515,,,,970,990.0,0.09834796322952108,0.0026487358806595155,989.8990033008897,0.11305473321087058,,,,19.785948567678847,,,,0.91,,,,0.5059494352263806,,,,0.97,,,,21.67135836910054,,,,21.67135836910054,520.1126008584129,0.0969690567055957
1932-11-15,1932-11-26,206.0,0.985454291924734,203.00358413649516,0.955,1932,11,15,1932.11,1932,2,46,7,0.01753950966939318,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3300434338880966,136.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.00358413649516,1,136.00358413649516,,,,970,990.0,0.09818304004653244,0.0036003584136495167,989.8982166015398,0.13080198356664688,,,,19.767414617973195,,,,0.91,,,,0.5440143365459806,,,,0.97,,,,23.279966936599212,,,,23.279966936599212,558.7192064783811,0.1146776153515904
1932-12-15,1932-12-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1932,12,15,1932.12,1932,3,76,11,0.027873927128758736,0.84,4,Mod_Dry,31,5,3,2,36,77,0.23867465711840863,245.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.6148973235965,1,245.6148973235965,,,,970,990.0,0.13647727217388814,0.019122979464719296,989.8443997483614,0.42688644568113476,,,,19.417513302680277,,,,0.94,,,,0.9824595892943859,,,,0.98,,,,43.099402816437795,,,,43.099402816437795,1034.3856675945071,0.13359396349638267
1933-01-15,1933-01-26,679.0,0.8734205957235223,593.0525844962716,0.485,1933,1,15,1933.01,1932,4,107,16,0.05123974330047786,0.45,3,Normal,41,6,4,3,66,120,0.20234293406195317,473.0525844962716,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.0525844962716,2,236.5262922481358,236.5262922481358,,,970,990.0,0.2204652663746502,0.06461051689925433,989.7149242167261,0.3959225574764903,0.3959225574764903,,,19.319001659249615,19.319001659249615,,,0.94,0.94,,,0.9461051689925433,0.9461051689925433,,,0.98,0.98,,,41.294008264728475,41.294008264728475,,,82.58801652945695,1982.1123967069668,0.1392591798577284
1933-02-15,1933-02-26,857.0,0.8933004500156231,765.558485663389,0.408,1933,2,15,1933.02,1932,5,138,20,0.06614425316131681,0.71,4,Mod_Dry,36,6,5,4,54,105,0.1371547725828067,660.558485663389,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,707.558485663389,3,220.18616188779632,220.18616188779632,220.18616188779632,,970,990.0,0.32684549893529796,0.1281675456990167,989.5449869553656,0.34317038408951184,0.34317038408951184,0.34317038408951184,,19.20181657127612,19.20181657127612,19.20181657127612,,0.94,0.94,0.94,,0.8807446475511853,0.8807446475511853,0.8807446475511853,,0.98,0.98,0.98,,38.20808529445258,38.20808529445258,38.20808529445258,,114.62425588335773,2750.982141200586,0.14972632141100356
1933-03-15,1933-03-26,1202.0,0.9209469590085418,1106.978244728267,0.298,1933,3,15,1933.03,1932,6,166,24,0.09564292034452228,0.77,4,Mod_Dry,41,8,7,6,67,129,0.11653345548056906,977.9782447282671,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1033.978244728267,4,244.49456118206678,244.49456118206678,244.49456118206678,244.49456118206678,970,990.0,0.6014118996078082,0.33238259578261364,989.0662055046096,0.42300691387414474,0.42300691387414474,0.42300691387414474,0.42300691387414474,18.643198590735427,18.643198590735427,18.643198590735427,18.643198590735427,0.94,0.94,0.94,0.94,0.9779782447282671,0.9779782447282671,0.9779782447282671,0.9779782447282671,0.98,0.98,0.98,0.98,41.19197024211287,41.19197024211287,41.19197024211287,41.19197024211287,164.7678809684515,3954.429143242836,0.1488447327245329
1933-04-15,1933-04-26,1579.0,0.9549636700079176,1507.8876349425022,0.22899999999999998,1933,4,15,1933.04,1932,7,197,29,0.1302814916590322,0.8,4,Mod_Dry,45,11,10,10,72,148,0.09815054953059778,1100.0,259.88763494250225,55.0,7.0,15.0,17.559975333952856,165.3276596085494,100.0,18.0,25.0,27.559975333952856,237.3276596085494,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.1179591138153706
1933-05-15,1933-05-26,1087.0,0.9353728825747124,1016.7503233587123,0.32799999999999996,1933,5,15,1933.05,1932,8,227,33,0.08784722793819276,0.93,5,Dry,42,9,8,6,82,147,0.14457826727254258,869.7503233587123,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,928.7503233587123,4,217.43758083967808,217.43758083967808,217.43758083967808,217.43758083967808,970,990.0,0.5044724078585809,0.24580025868696986,989.2497273334545,0.3346652335106002,0.3346652335106002,0.3346652335106002,0.3346652335106002,18.91506209994393,18.91506209994393,18.91506209994393,18.91506209994393,0.94,0.94,0.94,0.94,0.8697503233587123,0.8697503233587123,0.8697503233587123,0.8697503233587123,0.98,0.98,0.98,0.98,37.1676682180716,37.1676682180716,37.1676682180716,37.1676682180716,148.6706728722864,3568.0961489348733,0.1462214168579467
1933-06-15,1933-06-26,494.0,0.9003797914961998,444.78761699912286,0.601,1933,6,15,1933.06,1932,9,258,37,0.038429650108724206,0.94,5,Dry,39,9,7,5,59,119,0.2675434194928018,325.78761699912286,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,380.78761699912286,2,162.89380849956143,162.89380849956143,,,970,990.0,0.1684165517709264,0.03515752339982457,989.7964259248292,0.18782323396659262,0.18782323396659262,,,19.608602690862643,19.608602690862643,,,0.92,0.92,,,0.6515752339982457,0.6515752339982457,,,0.97,0.97,,,27.962744421261043,27.962744421261043,,,55.925488842522086,1342.21173222053,0.12573526488852851
1933-07-15,1933-07-26,358.0,0.9250621629293952,331.17225432872345,0.74,1933,7,15,1933.07,1932,10,288,42,0.028613282774001707,0.94,5,Dry,37,8,6,4,53,108,0.32611427614584704,223.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.17225432872345,1,223.17225432872345,,,,970,990.0,0.1330092357549266,0.014634450865744691,989.8523563133793,0.3525306971985516,,,,19.499825616180793,,,,0.94,,,,0.8926890173148938,,,,0.98,,,,39.3272758666052,,,,39.3272758666052,943.8546207985248,0.11875172316690734
1933-08-15,1933-08-26,254.0,0.9433776205571134,239.6179156215068,0.889,1933,8,15,1933.08,1932,11,319,46,0.020702987909698187,0.95,5,Dry,34,7,5,3,44,93,0.38811789076280917,146.6179156215068,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.6179156215068,1,146.6179156215068,,,,970,990.0,0.10555156214369549,0.0046617915621506795,989.8897866462942,0.15209712333372566,,,,19.737689522960444,,,,0.91,,,,0.5864716624860272,,,,0.97,,,,25.05910109846072,,,,25.05910109846072,601.4184263630573,0.1045794135779201
1933-09-15,1933-09-26,197.0,0.9942504580198273,195.867340229906,0.9640000000000001,1933,9,15,1933.09,1932,12,350,50,0.016922938195863886,0.95,5,Dry,30,6,4,2,30,72,0.36759574064510975,123.867340229906,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.867340229906,1,123.867340229906,,,,970,990.0,0.09575022962383159,0.002386734022990601,989.9018630363532,0.10839175518244937,,,,19.793471281170785,,,,0.91,,,,0.495469360919624,,,,0.97,,,,21.230533687336173,,,,21.230533687336173,509.5328084960681,0.1083924132651013
1933-10-15,1933-10-26,162.0,1.0525267936140774,170.50934056548053,0.987,1933,10,15,1933.1,1933,1,15,3,0.014732007024857515,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42812903831485927,97.50934056548053,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,135.50934056548053,1,97.50934056548053,,,,970,990.0,0.086082729738232,0.0,989.9139172702618,0.06684299983354194,,,,19.847074270428234,,,,0.88,,,,0.3900373622619221,,,,0.96,,,,16.038569369032867,,,,16.038569369032867,384.9256648567888,0.09406270246452329
1933-11-15,1933-11-26,212.0,0.970367259004148,205.71785890887932,0.941,1933,11,15,1933.11,1933,2,46,7,0.017774023009727174,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3256887873292371,138.71785890887932,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.71785890887932,1,138.71785890887932,,,,970,990.0,0.0991083609916634,0.0038717858908879324,989.8970198531175,0.13609700308876319,,,,19.76092285002875,,,,0.91,,,,0.5548714356355173,,,,0.97,,,,23.736776111173924,,,,23.736776111173924,569.6826266681742,0.11538510189184835
1933-12-15,1933-12-26,429.0,0.9091445515580217,390.02301261839125,0.6629999999999999,1933,12,15,1933.12,1933,3,76,11,0.033697988290229,0.62,3,Normal,38,5,4,3,54,104,0.2666509324714035,286.02301261839125,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.02301261839125,2,143.01150630919562,143.01150630919562,,,970,990.0,0.152553768028248,0.027204602523678248,989.8202416294481,0.14468429850695488,0.14468429850695488,,,19.67555733094115,19.67555733094115,,,0.91,0.91,,,0.5720460252367825,0.5720460252367825,,,0.97,0.97,,,24.365770989703243,24.365770989703243,,,48.73154197940649,1169.5570075057558,0.1249452991305585
1934-01-15,1934-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1934,1,15,1934.01,1933,4,107,16,0.05540506569060673,0.41,3,Normal,41,6,4,3,66,120,0.18713090347906172,521.2623343820222,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.2623343820222,2,260.6311671910111,260.6311671910111,,,970,990.0,0.24841294746783896,0.0785049337528089,989.6730821187793,0.4805862390673404,0.4805862390673404,,,19.19249587971201,19.19249587971201,,,0.94,0.94,,,1.0425246687640444,1.0425246687640444,,,0.98,0.98,,,45.20440337767946,45.20440337767946,,,90.40880675535892,2169.8113621286143,0.14098568075495177
1934-02-15,1934-02-26,917.0,0.9101388998268054,834.5973711411806,0.384,1934,2,15,1934.02,1933,5,138,20,0.07210921286659801,0.61,3,Normal,43,7,5,4,78,137,0.16415100830317025,697.5973711411806,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.5973711411806,3,232.5324570470602,232.5324570470602,232.5324570470602,,970,990.0,0.3529549977630032,0.1392792113423542,989.5077657908946,0.3826827844278747,0.3826827844278747,0.3826827844278747,,19.125083006466735,19.125083006466735,19.125083006466735,,0.94,0.94,0.94,,0.9301298281882409,0.9301298281882409,0.9301298281882409,,0.98,0.98,0.98,,40.18924485691372,40.18924485691372,40.18924485691372,,120.56773457074115,2893.6256296977876,0.1444621547344245
1934-03-15,1934-03-26,3168.0,1.0288057007001032,3259.2564598179274,0.07100000000000001,1934,3,15,1934.03,1933,6,166,24,0.2815997581282689,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239,0.07332960843877603,1100.0,1920.2564598179274,41.0,7.0,13.0,67.0,1792.2564598179274,100.0,18.0,25.0,80.0,1936.2564598179274,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05457351740921576
1934-04-15,1934-04-26,3903.0,1.01463776690679,3960.131204237201,0.039,1934,4,15,1934.04,1933,7,197,29,0.34215533604609416,0.18,2,Mod_Wet,70,14,18,25,168,295,0.07449248138151594,1100.0,2565.131204237201,30.0,4.0,7.0,55.0,2469.131204237201,100.0,18.0,25.0,80.0,2637.131204237201,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.044914948515003474
1934-05-15,1934-05-26,2329.0,1.0034874061098629,2337.1221688298706,0.139,1934,5,15,1934.05,1933,8,227,33,0.2019273553869008,0.39,2,Mod_Wet,65,14,17,23,202,321,0.13734840406768953,1100.0,916.1221688298706,35.0,4.0,8.000000000000007,57.0,812.1221688298706,100.0,18.0,25.0,80.0,1014.1221688298706,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07610602968180585
1934-06-15,1934-06-26,1220.0,0.9183767070980464,1120.4195826596165,0.295,1934,6,15,1934.06,1933,9,258,37,0.09680425194179086,0.5,3,Normal,53,12,12,13,120,210,0.18742978367221025,910.4195826596165,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,987.4195826596165,4,227.60489566490412,227.60489566490412,227.60489566490412,227.60489566490412,970,990.0,0.5582330837119991,0.2783356661276932,989.1634312501603,0.36665626446253663,0.36665626446253663,0.36665626446253663,0.36665626446253663,18.79677498569779,18.79677498569779,18.79677498569779,18.79677498569779,0.94,0.94,0.94,0.94,0.9104195826596165,0.9104195826596165,0.9104195826596165,0.9104195826596165,0.98,0.98,0.98,0.98,38.66231710079345,38.66231710079345,38.66231710079345,38.66231710079345,154.6492684031738,3711.5824416761716,0.13802799486605927
1934-07-15,1934-07-26,570.0,0.8768278758895388,499.7918892570371,0.547,1934,7,15,1934.07,1933,10,288,42,0.043182019231808005,0.53,3,Normal,50,10,9,9,108,186,0.37215489886500014,313.7918892570371,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.7918892570371,2,156.89594462851855,156.89594462851855,,,970,990.0,0.16908217724403446,0.03275837785140742,989.7981594449045,0.17422497256237443,0.17422497256237443,,,19.62393447234214,19.62393447234214,,,0.92,0.92,,,0.6275837785140742,0.6275837785140742,,,0.97,0.97,,,26.95419539473726,26.95419539473726,,,53.90839078947452,1293.8013789473885,0.1078616759259774
1934-08-15,1934-08-26,392.0,0.9027243075642528,353.8679285651871,0.705,1934,8,15,1934.08,1933,11,319,46,0.03057418902803217,0.52,3,Normal,47,8,6,5,89,155,0.4380165239287769,198.86792856518713,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.8679285651871,1,198.86792856518713,,,,970,990.0,0.12825872166371527,0.009886792856518714,989.8618544854797,0.27998272023275583,,,,19.581871765246984,,,,0.93,,,,0.7954717142607485,,,,0.97,,,,34.46217174884268,,,,34.46217174884268,827.0921219722243,0.09738710113848108
1934-09-15,1934-09-26,272.0,0.9535638974660426,259.3693801107636,0.86,1934,9,15,1934.09,1933,12,350,50,0.022409514441569973,0.6,3,Normal,40,6,4,3,65,118,0.45494961644897386,141.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.3693801107636,1,141.3693801107636,,,,970,990.0,0.1051259250377603,0.004136938011076359,989.8907371369511,0.14136947986423454,,,,19.749367657086854,,,,0.91,,,,0.5654775204430543,,,,0.97,,,,24.176347111317824,,,,24.176347111317824,580.2323306716278,0.09321203258840086
1934-10-15,1934-10-26,197.0,0.9942504580198273,195.867340229906,0.9640000000000001,1934,10,15,1934.1,1934,1,15,3,0.016922938195863886,0.61,3,Normal,37,5,3,2,50,97,0.49523315059132844,98.867340229906,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.867340229906,1,98.867340229906,,,,970,990.0,0.08893204780564977,0.0,989.9110679521943,0.06874531876175236,,,,19.84232263343259,,,,0.88,,,,0.39546936091962404,,,,0.96,,,,16.258043088958157,,,,16.258043088958157,390.19303413499574,0.08300538042674559
1934-11-15,1934-11-26,268.0,0.9483058675304404,254.14597249815805,0.866,1934,11,15,1934.11,1934,2,46,7,0.02195821202384085,0.6,3,Normal,36,5,3,2,47,93,0.3659314333642412,161.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,205.14597249815805,1,161.14597249815805,,,,970,990.0,0.10982249062437205,0.006114597249815805,989.8840629121257,0.18380842100349634,,,,19.70025449112223,,,,0.92,,,,0.6445838899926322,,,,0.97,,,,27.792003845264123,,,,27.792003845264123,667.008092286339,0.10935449250711832
1934-12-15,1934-12-26,515.0,0.8930482100420709,459.9198281716665,0.585,1934,12,15,1934.12,1934,3,76,11,0.03973707315403199,0.24,2,Mod_Wet,42,7,5,3,61,118,0.2565664552213133,341.9198281716665,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,395.9198281716665,2,170.95991408583325,170.95991408583325,,,970,990.0,0.17344200935590398,0.0383839656343333,989.7881740250098,0.20690693910168373,0.20690693910168373,,,19.58126708590808,19.58126708590808,,,0.92,0.92,,,0.683839656343333,0.683839656343333,,,0.97,0.97,,,29.306479500179524,29.306479500179524,,,58.61295900035905,1406.7110160086172,0.12744168746401946
1935-01-15,1935-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1935,1,15,1935.01,1934,4,107,16,0.05540506569060673,0.41,3,Normal,41,6,4,3,66,120,0.18713090347906172,521.2623343820222,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.2623343820222,2,260.6311671910111,260.6311671910111,,,970,990.0,0.24841294746783896,0.0785049337528089,989.6730821187793,0.4805862390673404,0.4805862390673404,,,19.19249587971201,19.19249587971201,,,0.94,0.94,,,1.0425246687640444,1.0425246687640444,,,0.98,0.98,,,45.20440337767946,45.20440337767946,,,90.40880675535892,2169.8113621286143,0.14098568075495177
1935-02-15,1935-02-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1935,2,15,1935.02,1934,5,138,20,0.0932993712870418,0.39,2,Mod_Wet,49,8,7,5,93,162,0.15002030353385665,917.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,981.8538343407615,4,229.46345858519038,229.46345858519038,229.46345858519038,229.46345858519038,970,990.0,0.5531329956110563,0.28428306747260923,989.1625839369163,0.3726610579457656,0.3726610579457656,0.3726610579457656,0.3726610579457656,18.789922878970582,18.789922878970582,18.789922878970582,18.789922878970582,0.94,0.94,0.94,0.94,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.98,0.98,0.98,0.98,38.963814713942185,38.963814713942185,38.963814713942185,38.963814713942185,155.85525885576874,3740.5262125384497,0.14432995827710016
1935-03-15,1935-03-26,2891.0,1.0176483516811874,2942.021384710313,0.091,1935,3,15,1935.03,1934,6,166,24,0.25419064763897103,0.37,2,Mod_Wet,59,11,12,13,144,239,0.08123666307868567,1100.0,1603.0213847103132,41.0,7.0,13.0,67.0,1475.0213847103134,100.0,18.0,25.0,80.0,1619.0213847103134,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.060458122458034586
1935-04-15,1935-04-26,2301.0,1.0034373318364205,2308.9093005556037,0.14300000000000002,1935,4,15,1935.04,1934,7,197,29,0.19948976356800416,0.61,3,Normal,54,13,14,19,117,217,0.09398376971662865,1100.0,991.9093005556037,45.99999999999997,5.000000000000007,11.0,61.0,868.9093005556037,100.0,18.0,25.0,80.0,985.9093005556037,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07703597932936175
1935-05-15,1935-05-26,1735.0,0.9820986324043216,1703.9411272214982,0.206,1935,5,15,1935.05,1934,8,227,33,0.14722051339193742,0.77,4,Mod_Dry,47,10,10,10,115,192,0.11267994940240772,1100.0,411.94112722149816,53.0,8.0,15.0,21.455267042786364,314.48586017871185,100.0,18.0,25.0,31.455267042786364,429.48586017871185,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10438687482179136
1935-06-15,1935-06-26,1028.0,0.9220847839249172,947.9031578748147,0.34700000000000003,1935,6,15,1935.06,1934,9,258,37,0.081898832840384,0.74,4,Mod_Dry,45,10,9,9,88,161,0.1698485743638197,786.9031578748147,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9031578748147,3,262.3010526249382,262.3010526249382,262.3010526249382,,970,990.0,0.4331383518374796,0.18345157893740738,989.3834100692252,0.4867535337326484,0.4867535337326484,0.4867535337326484,,18.896656535492543,18.896656535492543,18.896656535492543,,0.94,0.94,0.94,,1.049204210499753,1.049204210499753,1.049204210499753,,0.98,0.98,0.98,,44.79277199531631,44.79277199531631,44.79277199531631,,134.37831598594892,3225.079583662774,0.141763760221269
1935-07-15,1935-07-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,1935,7,15,1935.07,1934,10,288,42,0.04146091636009788,0.61,3,Normal,50,10,9,9,108,186,0.38760358937619155,293.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.8717171307625,2,146.93585856538124,146.93585856538124,,,970,990.0,0.16246662192534547,0.028774343426152496,989.8087590346486,0.15275940086873233,0.15275940086873233,,,19.655999633779842,19.655999633779842,,,0.92,0.92,,,0.587743434261525,0.587743434261525,,,0.97,0.97,,,25.28433287654826,25.28433287654826,,,50.56866575309652,1213.6479780743164,0.10537955030035001
1935-08-15,1935-08-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1935,8,15,1935.08,1934,11,319,46,0.03009293228531196,0.58,3,Normal,47,8,6,5,89,155,0.4450214380250506,193.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.2978273762958,1,193.2978273762958,,,,970,990.0,0.12640887256039343,0.00932978273762958,989.864261344702,0.264524221117538,,,,19.599737123584422,,,,0.93,,,,0.7731913095051832,,,,0.97,,,,33.52747979169363,,,,33.52747979169363,804.6595150006472,0.0962609501306795
1935-09-15,1935-09-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1935,9,15,1935.09,1934,12,350,50,0.02365912734650528,0.54,3,Normal,40,6,4,3,65,118,0.43092037380262666,155.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.83249243640364,1,155.83249243640364,,,,970,990.0,0.11005653151241032,0.005583249243640364,989.884360219244,0.17186664648820577,,,,19.71249357275574,,,,0.92,,,,0.6233299697456146,,,,0.97,,,,26.892312586910045,,,,26.892312586910045,645.4155020858411,0.09820716434210473
1935-10-15,1935-10-26,231.0,0.9699521570257232,224.05894827294208,0.917,1935,10,15,1935.1,1935,1,15,3,0.0193586931307822,0.48,3,Normal,37,5,3,2,50,97,0.4329217857518345,127.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.05894827294208,1,127.05894827294208,,,,970,990.0,0.0985428232748666,0.0027058948272942075,989.8987512818978,0.11408482606886339,,,,19.784666455828965,,,,0.91,,,,0.5082357930917683,,,,0.97,,,,21.767879423378226,,,,21.767879423378226,522.4291061610775,0.09715246630927335
1935-11-15,1935-11-26,215.0,0.9670327739074376,207.9120463900991,0.939,1935,11,15,1935.11,1935,2,46,7,0.017963600808104562,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32225164998034755,140.9120463900991,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.9120463900991,1,140.9120463900991,,,,970,990.0,0.09985637945117015,0.004091204639009911,989.8960524159098,0.14045303997391861,,,,19.7555993759359,,,,0.91,,,,0.5636481855603964,,,,0.97,,,,24.105739912607795,,,,24.105739912607795,578.5377579025871,0.11594200687813405
1935-12-15,1935-12-26,379.0,0.9033861667868682,342.3833572122232,0.721,1935,12,15,1935.12,1935,3,76,11,0.02958192206313608,0.66,3,Normal,38,5,4,3,54,104,0.30375308206215335,238.3833572122232,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,285.3833572122232,1,238.3833572122232,,,,970,990.0,0.13673248025498186,0.017676671442444638,989.8455908483025,0.40215510100185226,,,,19.443435747300697,,,,0.94,,,,0.9535334288488928,,,,0.98,,,,41.88628830797325,,,,41.88628830797325,1005.2709193913581,0.12233739586241167
1936-01-15,1936-01-26,593.0,0.8908083501829718,528.2493516585024,0.532,1936,1,15,1936.01,1935,4,107,16,0.0456407439832946,0.73,4,Mod_Dry,34,5,4,3,45,91,0.17226713050246925,437.2493516585024,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,480.2493516585024,2,218.6246758292512,218.6246758292512,,,970,990.0,0.2014481241670303,0.05744987033170049,989.7411020055013,0.3383255424317042,0.3383255424317042,,,19.402776463069557,19.402776463069557,,,0.94,0.94,,,0.8744987033170049,0.8744987033170049,,,0.98,0.98,,,38.33416390734782,38.33416390734782,,,76.66832781469564,1840.0398675526953,0.14513662453912382
1936-02-15,1936-02-26,864.0,0.8977545177360836,775.6599033239763,0.405,1936,2,15,1936.02,1935,5,138,20,0.06701701564719155,0.71,4,Mod_Dry,36,6,5,4,54,105,0.13536860620232907,670.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,717.6599033239763,3,223.5533011079921,223.5533011079921,223.5533011079921,,970,990.0,0.3327013932312906,0.1311979709971929,989.5361006357715,0.35373414710535356,0.35373414710535356,0.35373414710535356,,19.18236648866615,19.18236648866615,19.18236648866615,,0.94,0.94,0.94,,0.8942132044319684,0.8942132044319684,0.8942132044319684,,0.98,0.98,0.98,,38.75307850257329,38.75307850257329,38.75307850257329,,116.25923550771986,2790.221652185277,0.14988429208407966
1936-03-15,1936-03-26,1402.0,0.9269489185074096,1299.5823837473883,0.26,1936,3,15,1936.03,1935,6,167,24,0.11228391795577436,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129,0.09926265669131669,1100.0,70.58238374738835,22.433160725914128,4.3772020928612925,3.8300518312536314,3.28290156964597,36.65906752771333,63.43316072591413,12.377202092861292,10.83005183125363,9.28290156964597,103.65906752771333,1186.640414650029,4,275.0,275.0,275.0,275.0,970,990.0,0.8217490520722068,0.48,988.6982509479278,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.163316167927817,18.163316167927817,18.163316167927817,18.163316167927817,0.9313682821637598,0.9313682821637598,0.9313682821637598,0.9313682821637598,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.72438358049372,44.72438358049372,44.72438358049372,44.72438358049372,178.8975343219749,4293.540823727397,0.13765770955290882
1936-04-15,1936-04-26,2356.0,1.0067756198473712,2371.9633603604066,0.136,1936,4,15,1936.04,1935,7,198,29,0.20493763433513912,0.65,3,Normal,54,13,14,19,117,217,0.0914853929139226,1100.0,1054.9633603604066,46.0,5.000000000000007,11.0,61.0,931.9633603604066,100.0,18.0,25.0,80.0,1048.9633603604066,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07498812676598275
1936-05-15,1936-05-26,2025.0,1.00479393864111,2034.707725748248,0.172,1936,5,15,1936.05,1935,8,228,33,0.17579874750464866,0.5700000000000001,3,Normal,55,13,13,17,178,276,0.1356460176109584,1100.0,658.7077257482481,45.0,5.0,12.0,40.5725773105805,556.1351484376677,100.0,18.0,25.0,57.5725773105805,734.1351484376677,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08741751304136942
1936-06-15,1936-06-26,879.0,0.9032280569176612,793.9374620306239,0.39899999999999997,1936,6,15,1936.06,1935,9,259,37,0.06859619671944593,0.74,4,Mod_Dry,45,10,9,9,88,161,0.2027867529870884,632.9374620306239,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,696.9374620306239,3,210.97915401020796,210.97915401020796,210.97915401020796,,970,990.0,0.32068838378586895,0.11988123860918717,989.5594303776049,0.3150978440248458,0.3150978440248458,0.3150978440248458,,19.244332533580096,19.244332533580096,19.244332533580096,,0.93,0.93,0.93,,0.8439166160408319,0.8439166160408319,0.8439166160408319,,0.97,0.97,0.97,,35.93073402617281,35.93073402617281,35.93073402617281,,107.79220207851841,2587.012849884442,0.1357691345144772
1936-07-15,1936-07-26,469.0,0.9014024752978914,422.7577609147111,0.628,1936,7,15,1936.07,1935,10,289,42,0.036526270543031036,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135,0.31933180767138053,287.7577609147111,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.7577609147111,2,143.87888045735556,143.87888045735556,,,970,990.0,0.15711512355101107,0.027551552182942224,989.8153333242661,0.14645047221544807,0.14645047221544807,,,19.668882852050686,19.668882852050686,,,0.91,0.91,,,0.5755155218294222,0.5755155218294222,,,0.97,0.97,,,24.505235329265204,24.505235329265204,,,49.01047065853041,1176.2512958047298,0.11593038659417533
1936-08-15,1936-08-26,333.0,0.9300354875132156,309.70181734190083,0.77,1936,8,15,1936.08,1935,11,320,46,0.026758237018340236,0.77,4,Mod_Dry,39,7,5,4,60,115,0.3713249117716468,194.70181734190083,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,245.70181734190083,1,194.70181734190083,,,,970,990.0,0.12355410908033607,0.009470181734190083,989.8669757091855,0.2683796021412279,,,,19.598596107044226,,,,0.93,,,,0.7788072693676034,,,,0.97,,,,33.76903563558454,,,,33.76903563558454,810.4568552540288,0.10903725372171326
1936-09-15,1936-09-26,248.0,0.951331198430856,235.9301372108523,0.898,1936,9,15,1936.09,1935,12,351,51,0.02038436385501764,0.79,4,Mod_Dry,34,6,4,3,44,91,0.385707400825494,144.9301372108523,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.9301372108523,1,144.9301372108523,,,,970,990.0,0.1042943649582451,0.004493013721085231,989.8912126213206,0.14860523245144805,,,,19.74260738886917,,,,0.91,,,,0.5797205488434092,,,,0.97,,,,24.776807482634965,,,,24.776807482634965,594.6433795832392,0.10501756060308552
1936-10-15,1936-10-26,206.0,0.985454291924734,203.00358413649516,0.955,1936,10,15,1936.1,1936,1,15,3,0.01753950966939318,0.71,4,Mod_Dry,31,4,3,2,33,73,0.3595995622959859,130.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.00358413649516,1,130.00358413649516,,,,970,990.0,0.09716031277380516,0.0030003584136495164,989.8998393288126,0.11946420163898852,,,,19.78037512717363,,,,0.91,,,,0.5200143365459806,,,,0.97,,,,22.26752678024054,,,,22.26752678024054,534.420642725773,0.10969031347381701
1936-11-15,1936-11-26,248.0,0.951331198430856,235.9301372108523,0.898,1936,11,15,1936.11,1936,2,46,7,0.02038436385501764,0.67,3,Normal,36,5,3,2,47,93,0.39418448655792243,142.9301372108523,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.9301372108523,1,142.9301372108523,,,,970,990.0,0.10361254677642692,0.004293013721085231,989.8920944395026,0.14451915419856734,,,,19.74757528530399,,,,0.91,,,,0.5717205488434093,,,,0.97,,,,24.44104230729481,,,,24.44104230729481,586.5850153750755,0.10359440551442435
1936-12-15,1936-12-26,375.0,0.9133507114576168,342.5065167966063,0.718,1936,12,15,1936.12,1936,3,76,11,0.02959256305122679,0.72,4,Mod_Dry,31,5,3,2,36,77,0.22481324069441164,265.5065167966063,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.5065167966063,1,265.5065167966063,,,,970,990.0,0.14308334506160358,0.023101303359321264,989.833815351579,0.4987018025033878,,,,19.33511354907562,,,,0.94,,,,1.0620260671864252,,,,0.98,,,,46.39218726183565,,,,46.39218726183565,1113.4124942840556,0.13544906443162696
1937-01-15,1937-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1937,1,15,1937.01,1936,4,107,16,0.04955410302237484,0.59,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,2,226.77142952763216,226.77142952763216,,,970,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,0.3639791863963261,0.3639791863963261,,,19.365796163139674,19.365796163139674,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,39.68685009699809,39.68685009699809,,,79.37370019399619,1904.9688046559086,0.13839192475474277
1937-02-15,1937-02-26,1690.0,0.9730114746988004,1644.389392240973,0.213,1937,2,15,1937.02,1936,5,138,20,0.14207524348962006,0.24,2,Mod_Wet,49,8,7,5,93,162,0.0985168116289211,1100.0,382.38939224097294,50.999999999999986,10.0,16.522998430165497,11.802141735832498,293.06425207497495,100.0,18.0,23.522998430165497,16.8021417358325,386.06425207497495,1241.5229984301654,4,275.0,275.0,275.0,275.0,970,990.0,0.9180931106364996,0.48,988.6019068893635,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.066972109363476,18.066972109363476,18.066972109363476,18.066972109363476,0.9311607023782599,0.9311607023782599,0.9311607023782599,0.9311607023782599,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.47723597009356,44.47723597009356,44.47723597009356,44.47723597009356,177.90894388037424,4269.814653128982,0.1081914932800193
