Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1937-03-15,1937-03-26,2690.0,1.0142705207763925,2728.387700888496,0.106,1937,3,15,1937.03,1936,6,166,24,0.23573269735676605,0.2,2,Mod_Wet,59,11,12,13,144,239,0.08759752139410756,1100.0,1389.387700888496,41.0,7.0,13.0,67.0,1261.387700888496,100.0,18.0,25.0,80.0,1405.387700888496,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06519201398432113
1937-04-15,1937-04-26,2860.0,1.01933731170335,2915.304711471581,0.09300000000000001,1937,4,15,1937.04,1936,7,197,29,0.2518823270711446,0.4,2,Mod_Wet,70,14,18,25,168,295,0.10119010847791982,1100.0,1520.304711471581,30.0,4.0,7.0,55.0,1424.304711471581,100.0,18.0,25.0,80.0,1592.304711471581,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.061012177715443074
1937-05-15,1937-05-26,2356.0,1.0067756198473712,2371.9633603604066,0.136,1937,5,15,1937.05,1936,8,227,33,0.20493763433513912,0.53,3,Normal,55,13,13,17,178,276,0.11635930158637162,1100.0,995.9633603604066,45.0,5.0,12.0,61.345569297561276,872.6177910628453,100.0,18.0,25.0,78.34556929756127,1050.6177910628453,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07498812676598275
1937-06-15,1937-06-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1937,6,15,1937.06,1936,9,258,37,0.11876914390983205,0.3,2,Mod_Wet,62,12,14,16,153,257,0.186957649680944,1100.0,17.642869326759637,4.256256413459523,0.8237915638953917,0.9610901578779569,1.0983887518605222,10.503342439666243,66.25625641345952,12.82379156389539,14.961090157877956,17.098388751860522,163.50334243966626,1194.0411381352328,4,275.0,275.0,275.0,275.0,970,990.0,0.8324305086487896,0.48,988.6875694913512,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.152634711351155,18.152634711351155,18.152634711351155,18.152634711351155,0.9313466407457139,0.9313466407457139,0.9313466407457139,0.9313466407457139,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.697043518414276,44.697043518414276,44.697043518414276,44.697043518414276,178.7881740736571,4290.916177767771,0.1300615440294102
1937-07-15,1937-07-26,691.0,0.8741714327794171,604.0524600505772,0.479,1937,7,15,1937.07,1936,10,288,42,0.05219013254836987,0.39,2,Mod_Wet,58,11,11,11,136,227,0.3757951751094488,377.0524600505772,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,457.0524600505772,2,188.5262300252886,188.5262300252886,,,970,990.0,0.19374435942639096,0.04541049201011545,989.7608451485635,0.2516281925213501,0.2516281925213501,,,19.509216956042128,19.509216956042128,,,0.93,0.93,,,0.7541049201011545,0.7541049201011545,,,0.97,0.97,,,32.54882472104207,32.54882472104207,,,65.09764944208413,1562.3435866100192,0.10776820515991858
1937-08-15,1937-08-26,454.0,0.9060383191379364,411.3413968886232,0.64,1937,8,15,1937.08,1936,11,319,46,0.03553989669117704,0.34,2,Mod_Wet,54,9,8,6,107,184,0.4473170008945653,227.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,298.3413968886232,1,227.3413968886232,,,,970,990.0,0.1410358882655944,0.015468279377724638,989.8434958323567,0.36580885688441955,,,,19.477686975472245,,,,0.94,,,,0.9093655875544928,,,,0.98,,,,40.016476229012035,,,,40.016476229012035,960.3954294962889,0.097282881158317
1937-09-15,1937-09-26,313.0,0.9297569164043956,291.0139148345758,0.799,1937,9,15,1937.09,1936,12,350,50,0.025143602241707343,0.37,2,Mod_Wet,46,7,6,4,75,138,0.47420412896216607,153.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,212.01391483457581,1,153.01391483457581,,,,970,990.0,0.1121638346026963,0.005301391483457582,989.8825347739138,0.16569294183789746,,,,19.716841832075893,,,,0.92,,,,0.6120556593383033,,,,0.97,,,,26.411729953816813,,,,26.411729953816813,633.8815188916035,0.09075761881980908
1937-10-15,1937-10-26,251.0,0.9462166690451146,237.50038393032366,0.893,1937,10,15,1937.1,1937,1,15,3,0.02052003317157997,0.37,2,Mod_Wet,41,6,4,3,56,110,0.46315714602074537,127.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.50038393032366,1,127.50038393032366,,,,970,990.0,0.10073876724897397,0.0027500383930323664,989.8965111943579,0.11488350082099616,,,,19.781627693536915,,,,0.91,,,,0.5100015357212947,,,,0.97,,,,21.840151684763992,,,,21.840151684763992,524.1636404343358,0.0919583847543224
1937-11-15,1937-11-26,283.0,0.9399022520020778,265.99233731658796,0.845,1937,11,15,1937.11,1937,2,46,7,0.0229817379441532,0.29,2,Mod_Wet,40,6,4,3,53,106,0.39850772044548505,159.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.99233731658796,1,159.99233731658796,,,,970,990.0,0.1114746604488368,0.0059992337316587966,989.8825261058195,0.1811819963888418,,,,19.701344109430625,,,,0.92,,,,0.6399693492663519,,,,0.97,,,,27.59456858085562,,,,27.59456858085562,662.2696459405348,0.10374196813050354
1937-12-15,1937-12-26,474.0,0.9023634461491821,427.7202734747122,0.62,1937,12,15,1937.12,1937,3,76,11,0.03695503162821513,0.42,3,Normal,38,5,4,3,54,104,0.24314956865412346,323.7202734747122,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.7202734747122,2,161.8601367373561,161.8601367373561,,,970,990.0,0.16507315355248744,0.03474405469494244,989.8001827917526,0.18544368777351555,0.18544368777351555,,,19.61473910397909,19.61473910397909,,,0.92,0.92,,,0.6474405469494244,0.6474405469494244,,,0.97,0.97,,,27.793997100885868,27.793997100885868,,,55.587994201771735,1334.1118608425218,0.12996343088950688
1938-01-15,1938-01-26,698.0,0.8800475256424558,614.2731728984343,0.475,1938,1,15,1938.01,1937,4,107,16,0.053073202138424716,0.46,3,Normal,41,6,4,3,66,120,0.195352825573975,494.27317289843427,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.2731728984343,2,247.13658644921713,247.13658644921713,,,970,990.0,0.2327670567527155,0.06885463457968685,989.6983783086677,0.43218401679399454,0.43218401679399454,,,19.266194291873664,19.266194291873664,,,0.94,0.94,,,0.9885463457968685,0.9885463457968685,,,0.98,0.98,,,43.02847121694066,43.02847121694066,,,86.05694243388132,2065.3666184131516,0.1400955572059635
1938-02-15,1938-02-26,956.0,0.9122377145949626,872.0992551527843,0.371,1938,2,15,1938.02,1937,5,138,20,0.07534937564520056,0.59,3,Normal,43,7,5,4,78,137,0.15709221076676505,735.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,790.0992551527843,3,245.0330850509281,245.0330850509281,245.0330850509281,,970,990.0,0.3774216282276509,0.15754962757639215,989.4650287441959,0.42486953011565265,0.42486953011565265,0.42486953011565265,,19.04015921408028,19.04015921408028,19.04015921408028,,0.94,0.94,0.94,,0.9801323402037124,0.9801323402037124,0.9801323402037124,,0.98,0.98,0.98,,42.16171228687906,42.16171228687906,42.16171228687906,,126.48513686063717,3035.643284655292,0.14503525385820684
1938-03-15,1938-03-26,1276.0,0.9104137730986748,1161.6879744739092,0.28300000000000003,1938,3,15,1938.03,1937,6,166,24,0.10036984099454577,0.71,4,Mod_Dry,41,8,7,6,67,129,0.1110453089250751,1032.6879744739092,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1088.6879744739092,4,258.1719936184773,258.1719936184773,258.1719936184773,258.1719936184773,970,990.0,0.6803743961479102,0.39249436681608196,988.927131237036,0.4715751921662996,0.4715751921662996,0.4715751921662996,0.4715751921662996,18.455556044869653,18.455556044869653,18.455556044869653,18.455556044869653,0.94,0.94,0.94,0.94,1.0326879744739093,1.0326879744739093,1.0326879744739093,1.0326879744739093,0.98,0.98,0.98,0.98,43.05853004996364,43.05853004996364,43.05853004996364,43.05853004996364,172.23412019985457,4133.6188847965095,0.148261946395592
1938-04-15,1938-04-26,2987.0,1.0239750848161775,3058.613578345922,0.08199999999999999,1938,4,15,1938.04,1937,7,197,29,0.2642642131690877,0.44,3,Normal,54,13,14,19,117,217,0.07094717735391476,1100.0,1741.6135783459222,46.0,5.0,11.0,61.0,1618.6135783459222,100.0,18.0,25.0,80.0,1735.6135783459222,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05815350144596004
1938-05-15,1938-05-26,1735.0,0.9820986324043216,1703.9411272214982,0.206,1938,5,15,1938.05,1937,8,227,33,0.14722051339193742,0.73,4,Mod_Dry,47,10,10,10,115,192,0.11267994940240772,1100.0,411.94112722149816,53.0,8.0,15.0,21.455267042786364,314.48586017871185,100.0,18.0,25.0,31.455267042786364,429.48586017871185,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10438687482179136
1938-06-15,1938-06-26,901.0,0.9053300747322112,815.7023973337224,0.391,1938,6,15,1938.06,1937,9,258,37,0.07047668712963362,0.77,4,Mod_Dry,45,10,9,9,88,161,0.19737590636763966,654.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,718.7023973337224,3,218.23413244457413,218.23413244457413,218.23413244457413,,970,990.0,0.33330573758476656,0.12641071920011673,989.5402835432152,0.33711915046634433,0.33711915046634433,0.33711915046634433,,19.203164392748853,19.203164392748853,19.203164392748853,,0.94,0.94,0.94,,0.8729365297782965,0.8729365297782965,0.8729365297782965,,0.98,0.98,0.98,,37.87201503006631,37.87201503006631,37.87201503006631,,113.61604509019892,2726.7850821647744,0.13928614830797906
1938-07-15,1938-07-26,484.0,0.900840948908582,436.0070192717537,0.611,1938,7,15,1938.07,1937,10,288,42,0.037671006465079517,0.77,4,Mod_Dry,42,9,8,6,70,135,0.3096280427445537,301.0070192717537,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.0070192717537,2,150.50350963587684,150.50350963587684,,,970,990.0,0.16151524625261193,0.030201403854350734,989.808283349893,0.16028815914176428,0.16028815914176428,,,19.647995190751267,19.647995190751267,,,0.92,0.92,,,0.6020140385435073,0.6020140385435073,,,0.97,0.97,,,25.887698361158584,25.887698361158584,,,51.77539672231717,1242.609521335612,0.11874899814410256
1938-08-15,1938-08-26,362.0,0.9231440673068548,334.1781523650815,0.735,1938,8,15,1938.08,1937,11,319,46,0.02887299236434304,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115,0.344127822797839,219.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,270.1781523650815,1,219.17815236508147,,,,970,990.0,0.13168278122825583,0.013835630473016294,989.8544815882987,0.3400389042403262,,,,19.514442684058327,,,,0.94,,,,0.8767126094603259,,,,0.98,,,,38.652389828631165,,,,38.652389828631165,927.657355887148,0.11566402397965374
1938-09-15,1938-09-26,275.0,0.9568257999287892,263.12709498041704,0.8540000000000001,1938,9,15,1938.09,1937,12,350,50,0.02273418100630804,0.65,3,Normal,40,6,4,3,65,118,0.44845248646393493,145.12709498041704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.12709498041704,1,145.12709498041704,,,,970,990.0,0.10640696419786944,0.004512709498041704,989.8890803263041,0.14901066249039813,,,,19.740069663813713,,,,0.91,,,,0.5805083799216681,,,,0.97,,,,24.807289621154098,,,,24.807289621154098,595.3749509076983,0.09427873485625018
1938-10-15,1938-10-26,231.0,0.9699521570257232,224.05894827294208,0.917,1938,10,15,1938.1,1938,1,15,3,0.0193586931307822,0.5700000000000001,3,Normal,37,5,3,2,50,97,0.4329217857518345,127.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.05894827294208,1,127.05894827294208,,,,970,990.0,0.0985428232748666,0.0027058948272942075,989.8987512818978,0.11408482606886339,,,,19.784666455828965,,,,0.91,,,,0.5082357930917683,,,,0.97,,,,21.767879423378226,,,,21.767879423378226,522.4291061610775,0.09715246630927335
1938-11-15,1938-11-26,272.0,0.9535638974660426,259.3693801107636,0.86,1938,11,15,1938.11,1938,2,46,7,0.022409514441569973,0.47,3,Normal,36,5,3,2,47,93,0.3585619858453777,166.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.3693801107636,1,166.3693801107636,,,,970,990.0,0.11160319776503302,0.006636938011076359,989.8817598642239,0.19593413228311257,,,,19.685825731940795,,,,0.92,,,,0.6654775204430543,,,,0.97,,,,28.671842587090726,,,,28.671842587090726,688.1242220901775,0.11054443888035831
1938-12-15,1938-12-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1938,12,15,1938.12,1938,3,76,11,0.03959740478175662,0.56,3,Normal,38,5,4,3,54,104,0.22692396255574457,354.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,401.30329608514603,2,177.15164804257302,177.15164804257302,,,970,990.0,0.17522987692864628,0.04086065921702921,989.7839094638543,0.22217577464290933,0.22217577464290933,,,19.561733689211433,19.561733689211433,,,0.93,0.93,,,0.7086065921702921,0.7086065921702921,,,0.97,0.97,,,30.667348558330207,30.667348558330207,,,61.334697116660415,1472.03273079985,0.13382992799874022
1939-01-15,1939-01-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1939,1,15,1939.01,1938,4,107,16,0.058730943051737934,0.32,2,Mod_Wet,46,7,6,4,76,139,0.2044850529544599,540.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,599.7562853210409,2,270.37814266052044,270.37814266052044,,,970,990.0,0.26435146975132806,0.08630251412841636,989.6493460161203,0.5171368644560634,0.5171368644560634,,,19.1322091516642,19.1322091516642,,,0.94,0.94,,,1.0815125706420818,1.0815125706420818,,,0.98,0.98,,,46.747634190193814,46.747634190193814,,,93.49526838038763,2243.886441129303,0.13754233745147484
1939-02-15,1939-02-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1939,2,15,1939.02,1938,5,138,20,0.0932993712870418,0.34,2,Mod_Wet,49,8,7,5,93,162,0.15002030353385665,917.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,981.8538343407615,4,229.46345858519038,229.46345858519038,229.46345858519038,229.46345858519038,970,990.0,0.5531329956110563,0.28428306747260923,989.1625839369163,0.3726610579457656,0.3726610579457656,0.3726610579457656,0.3726610579457656,18.789922878970582,18.789922878970582,18.789922878970582,18.789922878970582,0.94,0.94,0.94,0.94,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.98,0.98,0.98,0.98,38.963814713942185,38.963814713942185,38.963814713942185,38.963814713942185,155.85525885576874,3740.5262125384497,0.14432995827710016
1939-03-15,1939-03-26,2690.0,1.0142705207763925,2728.387700888496,0.106,1939,3,15,1939.03,1938,6,166,24,0.23573269735676605,0.24,2,Mod_Wet,59,11,12,13,144,239,0.08759752139410756,1100.0,1389.387700888496,41.0,7.0,13.0,67.0,1261.387700888496,100.0,18.0,25.0,80.0,1405.387700888496,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06519201398432113
1939-04-15,1939-04-26,2206.0,1.0096265752507605,2227.236225003177,0.152,1939,4,15,1939.04,1938,7,197,29,0.19243320984027448,0.64,3,Normal,54,13,14,19,117,217,0.09743016818958683,1100.0,910.236225003177,46.0,5.000000000000007,11.0,61.0,787.236225003177,100.0,18.0,25.0,80.0,904.236225003177,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07986089986962154
1939-05-15,1939-05-26,1392.0,0.9206546241019476,1281.5512367499111,0.261,1939,5,15,1939.05,1938,8,227,33,0.11072602685519234,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192,0.14981843448329324,1089.5512367499111,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1156.5512367499111,4,272.3878091874778,272.3878091874778,272.3878091874778,272.3878091874778,970,990.0,0.7783213726287377,0.4664166077748845,988.7552620195963,0.5248388651620689,0.5248388651620689,0.5248388651620689,0.5248388651620689,18.230423154434263,18.230423154434263,18.230423154434263,18.230423154434263,0.94,0.94,0.94,0.94,1.0895512367499112,1.0895512367499112,1.0895512367499112,1.0895512367499112,0.98,0.98,0.98,0.98,44.87529873738557,44.87529873738557,44.87529873738557,44.87529873738557,179.50119494954228,4308.0286787890145,0.14006556257927527
1939-06-15,1939-06-26,711.0,0.8817594531253719,626.9309711721394,0.47,1939,6,15,1939.06,1938,9,258,37,0.054166835909272834,0.9,4,Mod_Dry,45,10,9,9,88,161,0.2568065822286414,465.9309711721394,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,529.9309711721394,2,232.9654855860697,232.9654855860697,,,970,990.0,0.2238730267664576,0.06318619423442788,989.7129407789992,0.38410747237910564,0.38410747237910564,,,19.328833306620048,19.328833306620048,,,0.94,0.94,,,0.9318619423442788,0.9318619423442788,,,0.98,0.98,,,40.69304243954369,40.69304243954369,,,81.38608487908738,1953.266037098097,0.12981666024079838
1939-07-15,1939-07-26,434.0,0.9027704703882552,391.80238414850265,0.66,1939,7,15,1939.07,1938,10,288,42,0.03385172599043063,0.87,4,Mod_Dry,42,9,8,6,70,135,0.344561456136601,256.80238414850265,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.80238414850265,1,256.80238414850265,,,,970,990.0,0.14683474012311895,0.02136047682970053,989.8318047830471,0.46659340189171866,,,,19.3652113811554,,,,0.94,,,,1.0272095365940106,,,,0.98,,,,44.94115502580731,,,,44.94115502580731,1078.5877206193754,0.1147036282677992
1939-08-15,1939-08-26,337.0,0.9251558221077054,311.77751205029665,0.767,1939,8,15,1939.08,1938,11,319,46,0.026937577041145636,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115,0.3688527733887617,196.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.77751205029665,1,196.77751205029665,,,,970,990.0,0.12424345418644538,0.009677751205029665,989.8660787946086,0.2741301999441462,,,,19.59194859466445,,,,0.93,,,,0.7871100482011866,,,,0.97,,,,34.11746762427172,,,,34.11746762427172,818.8192229825213,0.10942889177577314
1939-09-15,1939-09-26,265.0,0.9412687425346862,249.43621677169185,0.875,1939,9,15,1939.09,1938,12,350,50,0.021551289129074176,0.68,3,Normal,40,6,4,3,65,118,0.4730668285752787,131.43621677169185,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.43621677169185,1,131.43621677169185,,,,970,990.0,0.10173961935398584,0.003143621677169185,989.8951167589688,0.12212541332170913,,,,19.772991345647103,,,,0.91,,,,0.5257448670867674,,,,0.97,,,,22.504509943935695,,,,22.504509943935695,540.1082386544567,0.090221501252699
1939-10-15,1939-10-26,222.0,0.9687435424471904,215.06106642327626,0.9329999999999999,1939,10,15,1939.1,1939,1,15,3,0.018581276138971068,0.56,3,Normal,37,5,3,2,50,97,0.4510346833726181,118.06106642327626,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.06106642327626,1,118.06106642327626,,,,970,990.0,0.09547536355338962,0.001806106642327626,989.9027185298042,0.0984014954816909,,,,19.804317034322555,,,,0.9,,,,0.472244265693105,,,,0.97,,,,20.023953263211986,,,,20.023953263211986,480.57487831708767,0.09310822082413321
1939-11-15,1939-11-26,313.0,0.9297569164043956,291.0139148345758,0.799,1939,11,15,1939.11,1939,2,46,7,0.025143602241707343,0.34,2,Mod_Wet,40,6,4,3,53,106,0.3642437512318087,185.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.01391483457581,1,185.01391483457581,,,,970,990.0,0.12000462116277426,0.008501391483457582,989.8714939873537,0.2423398334947757,,,,19.629154153858913,,,,0.93,,,,0.7400556593383033,,,,0.97,,,,32.13880086084149,,,,32.13880086084149,771.3312206601959,0.11043733382683951
1939-12-15,1939-12-26,593.0,0.8908083501829718,528.2493516585024,0.532,1939,12,15,1939.12,1939,3,76,11,0.0456407439832946,0.17,2,Mod_Wet,42,7,5,3,61,118,0.2233793560361689,410.2493516585024,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.2493516585024,2,205.1246758292512,205.1246758292512,,,970,990.0,0.19613447103049894,0.052049870331700485,989.7518156586377,0.297866306375028,0.297866306375028,,,19.453949352262697,19.453949352262697,,,0.93,0.93,,,0.8204987033170048,0.8204987033170048,,,0.97,0.97,,,35.31420052862505,35.31420052862505,,,70.6284010572501,1695.0816253740024,0.13370276903417627
1940-01-15,1940-01-26,864.0,0.8977545177360836,775.6599033239763,0.405,1940,1,15,1940.01,1939,4,107,16,0.06701701564719155,0.2,2,Mod_Wet,46,7,6,4,76,139,0.17920225011546423,636.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,695.6599033239763,3,212.21996777465878,212.21996777465878,212.21996777465878,,970,990.0,0.3199477700428848,0.12099797099719291,989.5590542589599,0.3188117458330499,0.3188117458330499,0.3188117458330499,,19.24024251312687,19.24024251312687,19.24024251312687,,0.94,0.94,0.94,,0.8488798710986352,0.8488798710986352,0.8488798710986352,,0.97,0.97,0.97,,36.5229106888731,36.5229106888731,36.5229106888731,,109.56873206661929,2629.649569598863,0.14125872898299707
1940-02-15,1940-02-26,1202.0,0.9209469590085418,1106.978244728267,0.298,1940,2,15,1940.02,1939,5,138,20,0.09564292034452228,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14634433944071465,944.9782447282671,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1008.9782447282671,4,236.24456118206678,236.24456118206678,236.24456118206678,236.24456118206678,970,990.0,0.577988033017934,0.30598259578261366,989.1160293711994,0.39498126260242594,0.39498126260242594,0.39498126260242594,0.39498126260242594,18.72104810859695,18.72104810859695,18.72104810859695,18.72104810859695,0.94,0.94,0.94,0.94,0.9449782447282671,0.9449782447282671,0.9449782447282671,0.9449782447282671,0.98,0.98,0.98,0.98,39.968229915097865,39.968229915097865,39.968229915097865,39.968229915097865,159.87291966039146,3836.950071849395,0.14442281988986685
1940-03-15,1940-03-26,2705.0,1.0184400399613758,2754.8803080955213,0.104,1940,3,15,1940.03,1939,6,167,24,0.2380216586194531,0.48,3,Normal,49,9,9,9,107,183,0.06642756836376311,1100.0,1471.8803080955213,51.0,9.0,16.0,71.0,1324.880308095521,100.0,18.0,25.0,80.0,1431.880308095521,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06456508786544539
1940-04-15,1940-04-26,4489.0,0.999779985750312,4488.01235603315,0.026,1940,4,15,1940.04,1939,7,198,29,0.38776426756126414,0.11,2,Mod_Wet,70,14,18,25,168,295,0.06573065682482739,1100.0,3093.0123560331504,30.0,4.0,7.0,55.0,2997.0123560331504,100.0,18.0,25.0,80.0,3165.0123560331504,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.03963204087704138
1940-05-15,1940-05-26,2675.0,1.0163626664588152,2718.770132777331,0.107,1940,5,15,1940.05,1939,8,228,33,0.23490173947196144,0.24,2,Mod_Wet,65,14,17,23,202,321,0.11806809120419673,1100.0,1297.7701327773311,35.0,4.000000000000007,8.0,57.0,1193.770132777331,100.0,18.0,25.0,80.0,1395.770132777331,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06542262878593282
1940-06-15,1940-06-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1940,6,15,1940.06,1939,9,259,37,0.11876914390983205,0.32,2,Mod_Wet,62,12,14,16,153,257,0.186957649680944,1100.0,17.642869326759637,4.256256413459523,0.8237915638953917,0.9610901578779569,1.0983887518605222,10.503342439666243,66.25625641345952,12.82379156389539,14.961090157877956,17.098388751860522,163.50334243966626,1194.0411381352328,4,275.0,275.0,275.0,275.0,970,990.0,0.8324305086487896,0.48,988.6875694913512,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.152634711351155,18.152634711351155,18.152634711351155,18.152634711351155,0.9313466407457139,0.9313466407457139,0.9313466407457139,0.9313466407457139,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.697043518414276,44.697043518414276,44.697043518414276,44.697043518414276,178.7881740736571,4290.916177767771,0.1300615440294102
1940-07-15,1940-07-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1940,7,15,1940.07,1939,10,289,42,0.058730943051737934,0.27,2,Mod_Wet,58,11,11,11,136,227,0.33394321597598847,452.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.7562853210409,2,226.37814266052044,226.37814266052044,,,970,990.0,0.2255108900411831,0.06055125706420818,989.7139378528947,0.3627193430461003,0.3627193430461003,,,19.35121850984857,19.35121850984857,,,0.94,0.94,,,0.9055125706420818,0.9055125706420818,,,0.98,0.98,,,39.58819911836096,39.58819911836096,,,79.17639823672192,1900.2335576813261,0.11647762579985244
1940-08-15,1940-08-26,484.0,0.900840948908582,436.0070192717537,0.611,1940,8,15,1940.08,1939,11,320,46,0.037671006465079517,0.27,2,Mod_Wet,54,9,8,6,107,184,0.42201155455553985,252.00701927175368,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.0070192717537,1,252.00701927175368,,,,970,990.0,0.14922742337438313,0.020401403854350735,989.8303711727713,0.4493583713398721,,,,19.381012801431392,,,,0.94,,,,1.0080280770870147,,,,0.98,,,,44.137938239634956,,,,44.137938239634956,1059.3105177512389,0.10123217354013454
1940-09-15,1940-09-26,321.0,0.929742194188508,298.44724433451097,0.787,1940,9,15,1940.09,1939,12,351,51,0.025785841910501747,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138,0.4623932792802884,160.44724433451097,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.44724433451097,1,160.44724433451097,,,,970,990.0,0.11469792420494691,0.0060447244334510975,989.8792573513616,0.18221542952494485,,,,19.69704192183667,,,,0.92,,,,0.6417889773380439,,,,0.97,,,,27.666985390244363,,,,27.666985390244363,664.0076493658647,0.09270310219126754
1940-10-15,1940-10-26,279.0,0.9497629768925764,264.98387055302885,0.848,1940,10,15,1940.1,1940,1,15,3,0.02289460641578169,0.37,2,Mod_Wet,41,6,4,3,56,110,0.4151196062251898,154.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.98387055302885,1,154.98387055302885,,,,970,990.0,0.11010813768853256,0.005498387055302885,989.8843934752562,0.1699961218823284,,,,19.714397353373833,,,,0.92,,,,0.6199354822121154,,,,0.97,,,,26.74844732322631,,,,26.74844732322631,641.9627357574313,0.10094368109048124
1940-11-15,1940-11-26,358.0,0.9250621629293952,331.17225432872345,0.74,1940,11,15,1940.11,1940,2,46,7,0.028613282774001707,0.14,2,Mod_Wet,40,6,4,3,53,106,0.3200751228838869,225.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.17225432872345,1,225.17225432872345,,,,970,990.0,0.13334133907595982,0.01503445086574469,989.8516242100583,0.3588699741001022,,,,19.492754235958174,,,,0.94,,,,0.9006890173148938,,,,0.98,,,,39.66532524544297,,,,39.66532524544297,951.9678058906313,0.11977248917136321
1940-12-15,1940-12-26,444.0,0.9055955778527414,402.0844365666172,0.648,1940,12,15,1940.12,1940,3,76,11,0.03474009531935573,0.48,3,Normal,38,5,4,3,54,104,0.2586521400530988,298.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.0844365666172,2,149.0422182833086,149.0422182833086,,,970,990.0,0.15655940697784335,0.029616887313323445,989.8138237057088,0.15718281125126854,0.15718281125126854,,,19.656640894457574,19.656640894457574,,,0.92,0.92,,,0.5961688731332344,0.5961688731332344,,,0.97,0.97,,,25.647626376096888,25.647626376096888,,,51.295252752193775,1231.0860660526505,0.1275733355665339
1941-01-15,1941-01-26,717.0,0.8783373167696931,629.7678561238698,0.46799999999999997,1941,1,15,1941.01,1940,4,107,16,0.05441194276910236,0.52,3,Normal,41,6,4,3,66,120,0.1905464034614003,509.7678561238698,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,560.7678561238698,2,254.8839280619349,254.8839280619349,,,970,990.0,0.24174948181093903,0.07390714244954794,989.6843433757394,0.4596595300643156,0.4596595300643156,,,19.22468384567513,19.22468384567513,,,0.94,0.94,,,1.0195357122477395,1.0195357122477395,,,0.98,0.98,,,44.28173153581872,44.28173153581872,,,88.56346307163744,2125.5231137192986,0.14062874471989212
1941-02-15,1941-02-26,1295.0,0.9089535380676802,1177.0948317976456,0.28,1941,2,15,1941.02,1940,5,138,20,0.10170099346731658,0.31,2,Mod_Wet,49,8,7,5,93,162,0.13762697416026837,1015.0948317976456,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1079.0948317976456,4,253.7737079494114,253.7737079494114,253.7737079494114,253.7737079494114,970,990.0,0.6665286232130967,0.3696232813369393,988.96384809545,0.45567046856063376,0.45567046856063376,0.45567046856063376,0.45567046856063376,18.508177626889342,18.508177626889342,18.508177626889342,18.508177626889342,0.94,0.94,0.94,0.94,1.0150948317976456,1.0150948317976456,1.0150948317976456,1.0150948317976456,0.98,0.98,0.98,0.98,42.44565314892942,42.44565314892942,42.44565314892942,42.44565314892942,169.7826125957177,4074.7827022972247,0.14423868664551662
1941-03-15,1941-03-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1941,3,15,1941.03,1940,6,166,24,0.17833988887433522,0.53,3,Normal,49,9,9,9,107,183,0.08865767551947477,1100.0,781.1190841936946,50.99999999999997,9.0,16.0,38.41569266526366,666.703391528431,100.0,18.0,25.0,47.41569266526366,773.703391528431,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08617191251853257
1941-04-15,1941-04-26,2705.0,1.0184400399613758,2754.8803080955213,0.104,1941,4,15,1941.04,1940,7,197,29,0.2380216586194531,0.53,3,Normal,54,13,14,19,117,217,0.0787693023767027,1100.0,1437.8803080955213,46.0,5.0,11.0,61.0,1314.8803080955215,100.0,18.0,25.0,80.0,1431.8803080955215,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06456508786544539
1941-05-15,1941-05-26,1713.0,0.9757537190840274,1671.466120790939,0.209,1941,5,15,1941.05,1940,8,227,33,0.14441467283633716,0.71,4,Mod_Dry,47,10,10,10,115,192,0.11486921428544748,1100.0,379.46612079093893,53.0,8.0,15.0,19.763860457861405,283.70226033307756,100.0,18.0,25.0,29.763860457861405,398.70226033307756,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10641501310646058
1941-06-15,1941-06-26,894.0,0.9031046378071508,807.3755461995927,0.396,1941,6,15,1941.06,1940,9,258,37,0.06975724719164482,0.8,4,Mod_Dry,45,10,9,9,88,161,0.19941153872921352,646.3755461995927,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,710.3755461995927,3,215.45851539986424,215.45851539986424,215.45851539986424,,970,990.0,0.32847857750701026,0.12391266385987781,989.5476087586331,0.32860693699816196,0.32860693699816196,0.32860693699816196,,19.219001821634983,19.219001821634983,19.219001821634983,,0.94,0.94,0.94,,0.861834061599457,0.861834061599457,0.861834061599457,,0.98,0.98,0.98,,37.421175665676444,37.421175665676444,37.421175665676444,,112.26352699702933,2694.324647928704,0.13904746994811318
1941-07-15,1941-07-26,489.0,0.8967290444819941,438.5005027516951,0.608,1941,7,15,1941.07,1940,10,288,42,0.03788644343774645,0.75,4,Mod_Dry,42,9,8,6,70,135,0.3078673779228139,303.5005027516951,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.5005027516951,2,151.75025137584754,151.75025137584754,,,970,990.0,0.1623433403972419,0.030700100550339015,989.8069565590524,0.16296127491990947,0.16296127491990947,,,19.643995284132515,19.643995284132515,,,0.92,0.92,,,0.6070010055033902,0.6070010055033902,,,0.97,0.97,,,26.096833176491703,26.096833176491703,,,52.193666352983406,1252.6479924716018,0.11902760892052738
1941-08-15,1941-08-26,337.0,0.9251558221077054,311.77751205029665,0.767,1941,8,15,1941.08,1940,11,319,46,0.026937577041145636,0.74,4,Mod_Dry,39,7,5,4,60,115,0.3688527733887617,196.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.77751205029665,1,196.77751205029665,,,,970,990.0,0.12424345418644538,0.009677751205029665,989.8660787946086,0.2741301999441462,,,,19.59194859466445,,,,0.93,,,,0.7871100482011866,,,,0.97,,,,34.11746762427172,,,,34.11746762427172,818.8192229825213,0.10942889177577314
1941-09-15,1941-09-26,279.0,0.9497629768925764,264.98387055302885,0.848,1941,9,15,1941.09,1940,12,350,50,0.02289460641578169,0.62,3,Normal,40,6,4,3,65,118,0.44531012304156725,146.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.98387055302885,1,146.98387055302885,,,,970,990.0,0.10703995587035074,0.004698387055302886,989.8882616570743,0.1528595335418122,,,,19.73540212353247,,,,0.92,,,,0.5879354822121154,,,,0.97,,,,25.394766763631463,,,,25.394766763631463,609.4744023271551,0.09583514162817482
1941-10-15,1941-10-26,206.0,0.985454291924734,203.00358413649516,0.955,1941,10,15,1941.1,1941,1,15,3,0.01753950966939318,0.75,4,Mod_Dry,31,4,3,2,33,73,0.3595995622959859,130.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.00358413649516,1,130.00358413649516,,,,970,990.0,0.09716031277380516,0.0030003584136495164,989.8998393288126,0.11946420163898852,,,,19.78037512717363,,,,0.91,,,,0.5200143365459806,,,,0.97,,,,22.26752678024054,,,,22.26752678024054,534.420642725773,0.10969031347381701
1941-11-15,1941-11-26,244.0,0.9526770732815559,232.4532058806997,0.9059999999999999,1941,11,15,1941.11,1941,2,46,7,0.02008395698809245,0.64,3,Normal,36,5,3,2,47,93,0.400080522218006,139.4532058806997,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.4532058806997,1,139.4532058806997,,,,970,990.0,0.10242722927751126,0.00394532058806997,989.8936274501344,0.1375493287083462,,,,19.756078121426086,,,,0.91,,,,0.5578128235227988,,,,0.97,,,,23.8567550513462,,,,23.8567550513462,572.5621212323089,0.1026303550469854
1941-12-15,1941-12-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1941,12,15,1941.12,1941,3,76,11,0.027873927128758736,0.72,4,Mod_Dry,31,5,3,2,36,77,0.23867465711840863,245.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.6148973235965,1,245.6148973235965,,,,970,990.0,0.13647727217388814,0.019122979464719296,989.8443997483614,0.42688644568113476,,,,19.417513302680277,,,,0.94,,,,0.9824595892943859,,,,0.98,,,,43.099402816437795,,,,43.099402816437795,1034.3856675945071,0.13359396349638267
1942-01-15,1942-01-26,537.0,0.8877500869576519,476.72179669625916,0.5660000000000001,1942,1,15,1942.01,1941,4,107,16,0.0411887632345568,0.84,4,Mod_Dry,34,5,4,3,45,91,0.19088701341252115,385.72179669625916,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,428.72179669625916,2,192.86089834812958,192.86089834812958,,,970,990.0,0.18433565203934804,0.04714435933925183,989.7685199886215,0.26333005290099526,0.26333005290099526,,,19.505189935720512,19.505189935720512,,,0.93,0.93,,,0.7714435933925183,0.7714435933925183,,,0.97,0.97,,,33.29032685947457,33.29032685947457,,,66.58065371894914,1597.9356892547794,0.13966353999410405
1942-02-15,1942-02-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1942,2,15,1942.02,1941,5,138,20,0.058730943051737934,0.92,5,Dry,31,6,4,3,41,85,0.12504481655488556,594.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,635.7562853210409,3,198.25209510701362,198.25209510701362,198.25209510701362,,970,990.0,0.2852210349687193,0.10790251412841635,989.6068764509029,0.2782522020016111,0.2782522020016111,0.2782522020016111,,19.32862424890125,19.32862424890125,19.32862424890125,,0.93,0.93,0.93,,0.7930083804280544,0.7930083804280544,0.7930083804280544,,0.97,0.97,0.97,,33.91114229383506,33.91114229383506,33.91114229383506,,101.73342688150518,2441.6022451561244,0.14966162002232564
1942-03-15,1942-03-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1942,3,15,1942.03,1941,6,166,24,0.08320757330920597,0.86,4,Mod_Dry,41,8,7,6,67,129,0.13394934567532768,834.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,890.0506170046988,4,208.5126542511747,208.5126542511747,208.5126542511747,208.5126542511747,970,990.0,0.4690105255421543,0.21724049360375902,989.3137489808541,0.307779511103378,0.307779511103378,0.307779511103378,0.307779511103378,19.005969469750767,19.005969469750767,19.005969469750767,19.005969469750767,0.93,0.93,0.93,0.93,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.97,0.97,0.97,0.97,35.070837264606375,35.070837264606375,35.070837264606375,35.070837264606375,140.2833490584255,3366.800377402212,0.14566560322108288
1942-04-15,1942-04-26,1987.0,1.0114865375803013,2009.8237501720587,0.17600000000000002,1942,4,15,1942.04,1941,7,197,29,0.17364877201486587,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148,0.0736382978792692,1100.0,761.8237501720587,55.00000000000003,6.999999999999993,15.0,51.47457771432829,633.3491724577304,100.0,18.0,25.0,61.47457771432829,705.3491724577304,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08849984439468657
1942-05-15,1942-05-26,1623.0,0.959300936288049,1556.9454195955036,0.222,1942,5,15,1942.05,1941,8,227,33,0.1345200842530515,0.75,4,Mod_Dry,47,10,10,10,115,192,0.12331838841844683,1100.0,264.9454195955036,53.0,7.999999999999998,13.79924060393248,13.79924060393248,176.34693838763866,100.0,18.0,23.799240603932482,23.799240603932482,291.34693838763866,1241.7992406039325,4,275.0,275.0,275.0,275.0,970,990.0,0.9188176802726098,0.48,988.6011823197274,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.0662475397274,18.0662475397274,18.0662475397274,18.0662475397274,0.9311590357445385,0.9311590357445385,0.9311590357445385,0.9311590357445385,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.47537262182138,44.47537262182138,44.47537262182138,44.47537262182138,177.9014904872855,4269.635771694852,0.11426315158401927
1942-06-15,1942-06-26,666.0,0.8667056183225812,577.2259418028391,0.493,1942,6,15,1942.06,1941,9,258,37,0.0498723213717653,0.89,4,Mod_Dry,45,10,9,9,88,161,0.2789202430804681,416.2259418028391,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,480.2259418028391,2,208.11297090141954,208.11297090141954,,,970,990.0,0.2014403496762196,0.053245188360567824,989.7453144619632,0.30660165550731955,0.30660165550731955,,,19.438712806455857,19.438712806455857,,,0.93,0.93,,,0.8324518836056781,0.8324518836056781,,,0.97,0.97,,,35.800603079100554,35.800603079100554,,,71.60120615820111,1718.4289477968266,0.12404363867391405
1942-07-15,1942-07-26,415.0,0.9070929071180024,376.4435564539711,0.6829999999999999,1942,7,15,1942.07,1941,10,288,42,0.032524723277623104,0.9,4,Mod_Dry,42,9,8,6,70,135,0.35861950001661635,241.4435564539711,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,300.4435564539711,1,241.4435564539711,,,,970,990.0,0.14173402243858818,0.01828871129079422,989.8399772662706,0.4125311500577217,,,,19.42744611621286,,,,0.94,,,,0.9657742258158843,,,,0.98,,,,42.389107182635065,,,,42.389107182635065,1017.3385723832416,0.11260415128879517
1942-08-15,1942-08-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1942,8,15,1942.08,1941,11,319,46,0.024216831108276785,0.92,5,Dry,34,7,5,3,44,93,0.33180228924558774,187.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.28739708653683,1,187.28739708653683,,,,970,990.0,0.119416158097683,0.008728739708653684,989.8718551021936,0.24833231259344615,,,,19.6235227896002,,,,0.93,,,,0.7491495883461473,,,,0.97,,,,32.52439434848967,,,,32.52439434848967,780.5854643637522,0.11603944624897988
1942-09-15,1942-09-26,218.0,0.9689562633870455,211.232465418376,0.937,1942,9,15,1942.09,1941,12,350,50,0.018250485012147686,0.91,5,Dry,30,6,4,2,30,72,0.3408566948143778,139.232465418376,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,179.232465418376,1,139.232465418376,,,,970,990.0,0.10098834048353728,0.0039232465418376,989.8950884129746,0.13711256425409749,,,,19.75797584872049,,,,0.91,,,,0.556929861673504,,,,0.97,,,,23.821280199000444,,,,23.821280199000444,571.7107247760107,0.11277281715108994
1942-10-15,1942-10-26,200.0,0.9880015428331212,197.60030856662425,0.959,1942,10,15,1942.1,1942,1,15,3,0.017072666660156333,0.84,4,Mod_Dry,31,4,3,2,33,73,0.3694326214849347,124.60030856662425,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.60030856662425,1,124.60030856662425,,,,970,990.0,0.09531828701134917,0.0024600308566624252,989.902221682132,0.10968654587087685,,,,19.79253513626112,,,,0.91,,,,0.498401234266497,,,,0.97,,,,21.35515246342755,,,,21.35515246342755,512.5236591222613,0.10807246516129454
1942-11-15,1942-11-26,241.0,0.9628160321727568,232.0386637536344,0.907,1942,11,15,1942.11,1942,2,46,7,0.020048140548314008,0.6900000000000001,3,Normal,36,5,3,2,47,93,0.400795274785508,139.0386637536344,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.0386637536344,1,139.0386637536344,,,,970,990.0,0.1022859080978299,0.003903866375363441,989.8938102255267,0.1367296657842973,,,,19.75708055974245,,,,0.91,,,,0.5561546550145376,,,,0.97,,,,23.787044769226114,,,,23.787044769226114,570.8890744614267,0.10251328112491571
1942-12-15,1942-12-26,325.0,0.9303529029232048,302.3646934500416,0.7829999999999999,1942,12,15,1942.12,1942,3,76,11,0.0261243095140836,0.93,5,Dry,26,4,3,2,24,59,0.19512860224121475,243.3646934500416,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,276.3646934500416,1,243.3646934500416,,,,970,990.0,0.1337373520682795,0.01867293869000832,989.8475897092418,0.41911222368278767,,,,19.428477485559,,,,0.94,,,,0.9734587738001664,,,,0.98,,,,42.72866041981036,,,,42.72866041981036,1025.4878500754487,0.14131497937893409
1943-01-15,1943-01-26,531.0,0.8875826461994423,471.3063851319038,0.5740000000000001,1943,1,15,1943.01,1942,4,107,16,0.04072087167539649,0.92,5,Dry,29,5,4,2,33,73,0.15488862935639966,398.3063851319038,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,436.3063851319038,2,199.1531925659519,199.1531925659519,,,970,990.0,0.18685451904749573,0.04966127702638076,989.763484203926,0.28078612871318015,0.28078612871318015,,,19.482698075212873,19.482698075212873,,,0.93,0.93,,,0.7966127702638076,0.7966127702638076,,,0.97,0.97,,,34.33681932850589,34.33681932850589,,,68.67363865701178,1648.1673277682826,0.1457091200616605
1943-02-15,1943-02-26,691.0,0.8741714327794171,604.0524600505772,0.479,1943,2,15,1943.02,1942,5,138,20,0.05219013254836987,0.95,5,Dry,31,6,4,3,41,85,0.14071625499693016,519.0524600505772,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,560.0524600505772,2,259.5262300252886,259.5262300252886,,,970,990.0,0.24133475944960997,0.07762098402023089,989.6810442565302,0.4765269596597588,0.4765269596597588,,,19.204517296870428,19.204517296870428,,,0.94,0.94,,,1.0381049201011545,1.0381049201011545,,,0.98,0.98,,,45.04095501850275,45.04095501850275,,,90.0819100370055,2161.965840888132,0.14912928262797398
1943-03-15,1943-03-26,987.0,0.918638764299396,906.6964603635038,0.35700000000000004,1943,3,15,1943.03,1942,6,166,24,0.07833857417540672,0.92,5,Dry,36,8,6,4,53,107,0.11801082796452367,799.6964603635038,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,849.6964603635038,3,266.5654867878346,266.5654867878346,266.5654867878346,,970,990.0,0.43203261308209506,0.1898482301817519,989.3781191567361,0.5026807821358723,0.5026807821358723,0.5026807821358723,,18.875438374600275,18.875438374600275,18.875438374600275,,0.94,0.94,0.94,,1.0662619471513384,1.0662619471513384,1.0662619471513384,,0.98,0.98,0.98,,45.46988988029052,45.46988988029052,45.46988988029052,,136.40966964087158,3273.832071380918,0.15044689772604117
1943-04-15,1943-04-26,1713.0,0.9757537190840274,1671.466120790939,0.209,1943,4,15,1943.04,1942,7,197,29,0.14441467283633716,0.8,4,Mod_Dry,45,11,10,10,72,148,0.08854501934503244,1100.0,423.46612079093893,55.0,6.9999999999999964,15.000000000000004,28.6125757291175,317.8535450618214,100.0,18.0,25.0,38.612575729117495,389.8535450618214,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10641501310646058
