Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1943-05-15,1943-05-26,1701.0,0.9707924970801528,1651.3180375333395,0.212,1943,5,15,1943.05,1942,8,227,33,0.14267387844288051,0.79,4,Mod_Dry,47,10,10,10,115,192,0.11627075804658471,1100.0,359.3180375333395,53.0,8.0,15.0,18.714481121528102,264.6035564118114,100.0,18.0,25.0,28.714481121528102,379.6035564118114,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10771340535749552
1943-06-15,1943-06-26,1121.0,0.9378132556559426,1051.2886595903117,0.319,1943,6,15,1943.06,1942,9,258,37,0.09083134018860292,0.64,3,Normal,53,12,12,13,120,210,0.19975484191167556,841.2886595903117,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,918.2886595903117,4,210.32216489757792,210.32216489757792,210.32216489757792,210.32216489757792,970,990.0,0.4948860227321581,0.22303092767224936,989.2820830495956,0.3131401509819919,0.3131401509819919,0.3131401509819919,0.3131401509819919,18.96894289861361,18.96894289861361,18.96894289861361,18.96894289861361,0.93,0.93,0.93,0.93,0.8412886595903116,0.8412886595903116,0.8412886595903116,0.8412886595903116,0.97,0.97,0.97,0.97,35.30627200979095,35.30627200979095,35.30627200979095,35.30627200979095,141.2250880391638,3389.4021129399316,0.13433521492964584
1943-07-15,1943-07-26,515.0,0.8930482100420709,459.9198281716665,0.585,1943,7,15,1943.07,1942,10,288,42,0.03973707315403199,0.71,4,Mod_Dry,42,9,8,6,70,135,0.29352941910912966,324.9198281716665,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.9198281716665,2,162.45991408583325,162.45991408583325,,,970,990.0,0.16945676950350547,0.0349839656343333,989.7955592648622,0.1868225679546804,0.1868225679546804,,,19.60873669690748,19.60873669690748,,,0.92,0.92,,,0.649839656343333,0.649839656343333,,,0.97,0.97,,,27.88845164829398,27.88845164829398,,,55.77690329658796,1338.645679118111,0.12127527425447085
1943-08-15,1943-08-26,353.0,0.9238037474213612,326.10272283974047,0.746,1943,8,15,1943.08,1942,11,319,46,0.028175275253353574,0.72,4,Mod_Dry,39,7,5,4,60,115,0.3526496160429653,211.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,262.10272283974047,1,211.10272283974047,,,,970,990.0,0.12900090426412045,0.012220544567948093,989.8587785511679,0.3154667309346856,,,,19.54331182023323,,,,0.93,,,,0.8444108913589619,,,,0.97,,,,36.510323963343204,,,,36.510323963343204,876.2477751202368,0.11195958023719352
1943-09-15,1943-09-26,254.0,0.9433776205571134,239.6179156215068,0.889,1943,9,15,1943.09,1942,12,350,50,0.020702987909698187,0.72,4,Mod_Dry,34,6,4,3,44,91,0.3797712694560821,148.6179156215068,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.6179156215068,1,148.6179156215068,,,,970,990.0,0.10555156214369549,0.00486179156215068,989.8895866462942,0.1562867544043776,,,,19.733299891889843,,,,0.92,,,,0.5944716624860272,,,,0.97,,,,25.67434962595017,,,,25.67434962595017,616.1843910228041,0.10714703681215805
1943-10-15,1943-10-26,189.0,1.0187003652037276,192.5343690235045,0.972,1943,10,15,1943.1,1943,1,15,3,0.016634969483630788,0.78,4,Mod_Dry,31,4,3,2,33,73,0.3791530850841919,119.5343690235045,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.5343690235045,1,119.5343690235045,,,,970,990.0,0.0935912621671038,0.00195343690235045,989.9044553009305,0.10089164200695161,,,,19.80356365892357,,,,0.9,,,,0.47813747609401797,,,,0.97,,,,20.273064086254934,,,,20.273064086254934,486.5535380701184,0.10529581907415195
1943-11-15,1943-11-26,206.0,0.985454291924734,203.00358413649516,0.955,1943,11,15,1943.11,1943,2,46,7,0.01753950966939318,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3300434338880966,136.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.00358413649516,1,136.00358413649516,,,,970,990.0,0.09818304004653244,0.0036003584136495167,989.8982166015398,0.13080198356664688,,,,19.767414617973195,,,,0.91,,,,0.5440143365459806,,,,0.97,,,,23.279966936599212,,,,23.279966936599212,558.7192064783811,0.1146776153515904
1943-12-15,1943-12-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.0320098829594281,0.59,3,Normal,38,5,4,3,54,104,0.280713303806486,266.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,313.4847564748623,1,266.4847564748623,,,,970,990.0,0.14606504827578454,0.02329695129497246,989.8306380004293,0.5023768912220664,,,,19.328261109207237,,,,0.94,,,,1.0659390258994492,,,,0.98,,,,46.54661379101852,,,,46.54661379101852,1117.1187309844445,0.12563705517578225
1944-01-15,1944-01-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1944,1,15,1944.01,1943,4,107,16,0.058730943051737934,0.3,2,Mod_Wet,46,7,6,4,76,139,0.2044850529544599,540.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,599.7562853210409,2,270.37814266052044,270.37814266052044,,,970,990.0,0.26435146975132806,0.08630251412841636,989.6493460161203,0.5171368644560634,0.5171368644560634,,,19.1322091516642,19.1322091516642,,,0.94,0.94,,,1.0815125706420818,1.0815125706420818,,,0.98,0.98,,,46.747634190193814,46.747634190193814,,,93.49526838038763,2243.886441129303,0.13754233745147484
1944-02-15,1944-02-26,1382.0,0.9098395692524252,1257.3982847068514,0.263,1944,2,15,1944.02,1943,5,138,20,0.10863921179867198,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1288374590377054,1095.3982847068514,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1159.3982847068514,4,273.84957117671286,273.84957117671286,273.84957117671286,273.84957117671286,970,990.0,0.7824305140098886,0.47401777011890683,988.7435517158711,0.5304766566427536,0.5304766566427536,0.5304766566427536,0.5304766566427536,18.213075059228395,18.213075059228395,18.213075059228395,18.213075059228395,0.94,0.94,0.94,0.94,1.0953982847068515,1.0953982847068515,1.0953982847068515,1.0953982847068515,0.98,0.98,0.98,0.98,45.07318828241939,45.07318828241939,45.07318828241939,45.07318828241939,180.29275312967755,4327.026075112261,0.14338555676629608
1944-03-15,1944-03-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1944,3,15,1944.03,1943,6,167,24,0.17833988887433522,0.45,3,Normal,49,9,9,9,107,183,0.08865767551947477,1100.0,781.1190841936946,50.99999999999997,9.0,16.0,38.41569266526366,666.703391528431,100.0,18.0,25.0,47.41569266526366,773.703391528431,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08617191251853257
1944-04-15,1944-04-26,2455.0,1.0141077558710627,2489.6345406634587,0.126,1944,4,15,1944.04,1943,7,198,29,0.21510442431332288,0.65,3,Normal,54,13,14,19,117,217,0.08716138712558673,1100.0,1172.6345406634587,46.0,5.0,11.0,61.0,1049.6345406634587,100.0,18.0,25.0,80.0,1166.6345406634587,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07144385500996968
1944-05-15,1944-05-26,1962.0,1.0066611428941583,1975.0691623583386,0.179,1944,5,15,1944.05,1943,8,228,33,0.17064597562776046,0.62,3,Normal,55,13,13,17,178,276,0.13974194183176916,1100.0,599.0691623583386,45.0,5.0,12.0,36.89918753656434,500.1699748217743,100.0,18.0,25.0,53.89918753656434,678.1699748217743,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09005714460074267
1944-06-15,1944-06-26,940.0,0.9096220916325728,855.0447661346183,0.375,1944,6,15,1944.06,1943,9,259,37,0.07387586779403102,0.71,4,Mod_Dry,45,10,9,9,88,161,0.18829423484787713,694.0447661346183,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,758.0447661346183,3,231.3482553782061,231.3482553782061,231.3482553782061,,970,990.0,0.35611290790412653,0.13821342984038548,989.5056736622555,0.37880013933582724,0.37880013933582724,0.37880013933582724,,19.126873522919677,19.126873522919677,19.126873522919677,,0.94,0.94,0.94,,0.9253930215128243,0.9253930215128243,0.9253930215128243,,0.98,0.98,0.98,,39.98831933053024,39.98831933053024,39.98831933053024,,119.96495799159072,2879.1589917981773,0.14030254641977827
1944-07-15,1944-07-26,479.0,0.9005988117165891,431.38683081224616,0.614,1944,7,15,1944.07,1943,10,289,42,0.03727182218217807,0.77,4,Mod_Dry,42,9,8,6,70,135,0.31294418456356743,296.38683081224616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,355.38683081224616,2,148.19341540612308,148.19341540612308,,,970,990.0,0.15998086632141015,0.029277366162449234,989.8107417675161,0.15539280978245723,0.15539280978245723,,,19.655348957733647,19.655348957733647,,,0.92,0.92,,,0.5927736616244923,0.5927736616244923,,,0.97,0.97,,,25.49988576754444,25.49988576754444,,,50.99977153508888,1223.9945168421332,0.11822282900723428
1944-08-15,1944-08-26,317.0,0.9263818291441204,293.66303983868613,0.7909999999999999,1944,8,15,1944.08,1943,11,320,46,0.025372486642062486,0.79,4,Mod_Dry,39,7,5,4,60,115,0.3916052904143857,178.66303983868613,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.66303983868613,1,178.66303983868613,,,,970,990.0,0.11818058176318845,0.007866303983868613,989.8739531142529,0.2259846015336968,,,,19.647968512719217,,,,0.93,,,,0.7146521593547446,,,,0.97,,,,31.065336527117584,,,,31.065336527117584,745.568076650822,0.10578565332628266
1944-09-15,1944-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1944,9,15,1944.09,1943,12,351,51,0.019309307800889814,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91,0.40718186695629144,132.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.48735880659515,1,132.48735880659515,,,,970,990.0,0.10005250868406652,0.0032487358806595154,989.8966987554353,0.12409630831673817,,,,19.772602447118558,,,,0.91,,,,0.5299494352263806,,,,0.97,,,,22.684040328109653,,,,22.684040328109653,544.4169678746316,0.1015003284715549
1944-10-15,1944-10-26,192.0,1.0153625298600923,194.9496057331377,0.968,1944,10,15,1944.1,1944,1,15,3,0.0168436459353431,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37445574575784535,121.9496057331377,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.9496057331377,1,121.9496057331377,,,,970,990.0,0.09441463831811511,0.0021949605733137703,989.9033904011086,0.10503975671966312,,,,19.798350644388933,,,,0.91,,,,0.4877984229325508,,,,0.97,,,,20.906991670509512,,,,20.906991670509512,501.7678000922283,0.10724305695251644
1944-11-15,1944-11-26,234.0,0.9711821881975884,227.2566320382357,0.9129999999999999,1944,11,15,1944.11,1944,2,46,7,0.019634973008103563,0.75,4,Mod_Dry,29,4,2,2,30,67,0.2948208789291893,160.2566320382357,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.2566320382357,1,160.2566320382357,,,,970,990.0,0.10645112455848943,0.00602566320382357,989.8875232122377,0.18178205317708518,,,,19.705741159060654,,,,0.92,,,,0.6410265281529428,,,,0.97,,,,27.64632150627772,,,,27.64632150627772,663.5117161506653,0.12165242993492156
1944-12-15,1944-12-26,464.0,0.910407631484752,422.429141008925,0.629,1944,12,15,1944.12,1944,3,76,11,0.036497877783171116,0.48,3,Normal,38,5,4,3,54,104,0.2461951364236084,318.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.429141008925,2,159.2145705044625,159.2145705044625,,,970,990.0,0.16331595088857287,0.033685828201785,989.8029982209097,0.17942183815509097,0.17942183815509097,,,19.62357638275458,19.62357638275458,,,0.92,0.92,,,0.63685828201785,0.63685828201785,,,0.97,0.97,,,27.352028401155565,27.352028401155565,,,54.70405680231113,1312.897363255467,0.12949877622470973
1945-01-15,1945-01-26,611.0,0.8899820010802769,543.7790026600493,0.523,1945,1,15,1945.01,1944,4,107,16,0.046982505829828256,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91,0.16734739582596547,452.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.7790026600493,2,226.38950133002464,226.38950133002464,,,970,990.0,0.20660557283913075,0.06055580053200986,989.7328386266288,0.36275569861305607,0.36275569861305607,,,19.370082928015734,19.370082928015734,,,0.94,0.94,,,0.9055580053200986,0.9055580053200986,,,0.98,0.98,,,39.62877973436414,39.62877973436414,,,79.25755946872827,1902.1814272494785,0.1457532546880579
1945-02-15,1945-02-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1945,2,15,1945.02,1944,5,138,20,0.07628396126645601,0.61,3,Normal,43,7,5,4,78,137,0.15516761064170043,745.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9162183617592,3,248.63873945391973,248.63873945391973,248.63873945391973,,970,990.0,0.3873335865466319,0.1629581091808796,989.4497083042725,0.43744546209602814,0.43744546209602814,0.43744546209602814,,19.012262842176433,19.012262842176433,19.012262842176433,,0.94,0.94,0.94,,0.9945549578156789,0.9945549578156789,0.9945549578156789,,0.98,0.98,0.98,,42.71943909151431,42.71943909151431,42.71943909151431,,128.15831727454292,3075.79961458903,0.14515342974709333
1945-03-15,1945-03-26,2498.0,1.011812086856314,2527.506592967073,0.122,1945,3,15,1945.03,1944,6,166,24,0.2183765696323551,0.5,3,Normal,49,9,9,9,107,183,0.07240337196714249,1100.0,1244.5065929670732,51.0,9.0,16.0,61.205242277069175,1107.301350690004,100.0,18.0,25.0,70.20524227706917,1214.301350690004,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07037334329647375
1945-04-15,1945-04-26,3135.0,1.0228804758973622,3206.7302919382305,0.07200000000000001,1945,4,15,1945.04,1944,7,197,29,0.2770614972234631,0.32,2,Mod_Wet,70,14,18,25,168,295,0.09199401669096854,1100.0,1811.7302919382305,30.0,4.0,7.000000000000014,55.0,1715.7302919382305,100.0,18.0,25.0,80.0,1883.7302919382305,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.055467430359871
1945-05-15,1945-05-26,1987.0,1.0114865375803013,2009.8237501720587,0.17600000000000002,1945,5,15,1945.05,1944,8,227,33,0.17364877201486587,0.6,3,Normal,55,13,13,17,178,276,0.13732547442350204,1100.0,633.8237501720587,45.000000000000014,5.0,12.0,39.03986867001811,532.7838815020406,100.0,18.0,25.0,56.03986867001811,710.7838815020406,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08849984439468657
1945-06-15,1945-06-26,956.0,0.9122377145949626,872.0992551527843,0.371,1945,6,15,1945.06,1944,9,258,37,0.07534937564520056,0.71,4,Mod_Dry,45,10,9,9,88,161,0.18461201411276768,711.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,775.0992551527843,3,237.0330850509281,237.0330850509281,237.0330850509281,,970,990.0,0.3659995682045126,0.14554962757639214,989.488450804219,0.3976186140027324,0.3976186140027324,0.3976186140027324,,19.09083219021631,19.09083219021631,19.09083219021631,,0.94,0.94,0.94,,0.9481323402037124,0.9481323402037124,0.9481323402037124,,0.98,0.98,0.98,,40.89373382513979,40.89373382513979,40.89373382513979,,122.68120147541937,2944.348835410065,0.14067343911895291
1945-07-15,1945-07-26,526.0,0.8856957860764161,465.87598347619485,0.579,1945,7,15,1945.07,1944,10,288,42,0.04025168497234324,0.71,4,Mod_Dry,42,9,8,6,70,135,0.2897766890507636,330.87598347619485,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,389.87598347619485,2,165.43799173809742,165.43799173809742,,,970,990.0,0.1714348284607289,0.03617519669523897,989.792389974844,0.1937439280506403,0.1937439280506403,,,19.598646046793373,19.598646046793373,,,0.92,0.92,,,0.6617519669523897,0.6617519669523897,,,0.97,0.97,,,28.385064674910314,28.385064674910314,,,56.77012934982063,1362.4831043956951,0.12185674162944149
1945-08-15,1945-08-26,370.0,0.9171783738002944,339.35599830610903,0.726,1945,8,15,1945.08,1944,11,319,46,0.02932035825364782,0.6900000000000001,3,Normal,47,8,6,5,89,155,0.45674748869529475,184.35599830610903,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.35599830610903,1,184.35599830610903,,,,970,990.0,0.12343926143007311,0.008435599830610903,989.8681251387393,0.24061922598461735,,,,19.62750591275467,,,,0.93,,,,0.7374239932244361,,,,0.97,,,,32.021824993293485,,,,32.021824993293485,768.5237998390437,0.09436056870404531
1945-09-15,1945-09-26,261.0,0.9469780340229672,247.1612668799944,0.877,1945,9,15,1945.09,1944,12,350,50,0.02135473345843152,0.68,3,Normal,40,6,4,3,65,118,0.4774210841753502,129.1612668799944,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1612668799944,1,129.1612668799944,,,,970,990.0,0.10096406825454354,0.00291612668799944,989.8961198050574,0.11791299249230555,,,,19.77820681256512,,,,0.91,,,,0.5166450675199776,,,,0.97,,,,22.12082621793917,,,,22.12082621793917,530.8998292305401,0.08949956640527992
1945-10-15,1945-10-26,203.0,0.9910044488913572,201.17390312494555,0.956,1945,10,15,1945.1,1945,1,15,3,0.0173814252299953,0.68,3,Normal,37,5,3,2,50,97,0.4821698962601278,104.17390312494555,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.17390312494555,1,104.17390312494555,,,,970,990.0,0.09074110333804962,0.00041739031249455537,989.9088415063495,0.07642714977140579,,,,19.832414356578113,,,,0.89,,,,0.4166956124997822,,,,0.96,,,,17.31668555715547,,,,17.31668555715547,415.6004533717313,0.08607819050167945
1945-11-15,1945-11-26,241.0,0.9628160321727568,232.0386637536344,0.907,1945,11,15,1945.11,1945,2,46,7,0.020048140548314008,0.66,3,Normal,36,5,3,2,47,93,0.400795274785508,139.0386637536344,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.0386637536344,1,139.0386637536344,,,,970,990.0,0.1022859080978299,0.003903866375363441,989.8938102255267,0.1367296657842973,,,,19.75708055974245,,,,0.91,,,,0.5561546550145376,,,,0.97,,,,23.787044769226114,,,,23.787044769226114,570.8890744614267,0.10251328112491571
1945-12-15,1945-12-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1945,12,15,1945.12,1945,3,76,11,0.033139657929428606,0.61,3,Normal,38,5,4,3,54,104,0.271143414308469,279.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.56085566468295,2,139.78042783234147,139.78042783234147,,,970,990.0,0.15040766424288363,0.02591217113293659,989.8236801646242,0.13819803971859473,0.13819803971859473,,,19.685482124905597,19.685482124905597,,,0.91,0.91,,,0.559121711329366,0.559121711329366,,,0.97,0.97,,,23.827284759989233,23.827284759989233,,,47.654569519978466,1143.7096684794833,0.12424252583699287
1946-01-15,1946-01-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1946,1,15,1946.01,1945,4,107,16,0.06013249815093389,0.49,3,Normal,41,6,4,3,66,120,0.1724192461450062,575.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,626.977987858031,3,191.9926626193437,191.9926626193437,191.9926626193437,,970,990.0,0.2801321668742209,0.10039119514321242,989.6194766379826,0.2609650378175558,0.2609650378175558,0.2609650378175558,,19.358511600165087,19.358511600165087,19.358511600165087,,0.93,0.93,0.93,,0.7679706504773748,0.7679706504773748,0.7679706504773748,,0.97,0.97,0.97,,32.89124289001645,32.89124289001645,32.89124289001645,,98.67372867004934,2368.169488081184,0.14177708259672328
1946-02-15,1946-02-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1946,2,15,1946.02,1945,5,138,20,0.08320757330920597,0.36,2,Mod_Wet,49,8,7,5,93,162,0.16821545735971383,801.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,865.0506170046988,3,267.0168723348996,267.0168723348996,267.0168723348996,,970,990.0,0.4461021590082897,0.19084049360375901,989.3630573473879,0.5043816065609895,0.5043816065609895,0.5043816065609895,,18.858675740826904,18.858675740826904,18.858675740826904,,0.94,0.94,0.94,,1.0680674893395983,1.0680674893395983,1.0680674893395983,,0.98,0.98,0.98,,45.50643714854331,45.50643714854331,45.50643714854331,,136.51931144562994,3276.4634746951187,0.14175715069913492
1946-03-15,1946-03-26,1211.0,0.921518225158396,1115.9585706668174,0.29600000000000004,1946,3,15,1946.03,1945,6,166,24,0.09641882050561304,0.74,4,Mod_Dry,41,8,7,6,67,129,0.11559568911498101,986.9585706668174,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1042.9585706668174,4,246.73964266670436,246.73964266670436,246.73964266670436,246.73964266670436,970,990.0,0.6143731947768498,0.3395668565334539,989.0460599486897,0.4307989723140773,0.4307989723140773,0.4307989723140773,0.4307989723140773,18.615260976375655,18.615260976375655,18.615260976375655,18.615260976375655,0.94,0.94,0.94,0.94,0.9869585706668175,0.9869585706668175,0.9869585706668175,0.9869585706668175,0.98,0.98,0.98,0.98,41.507922510819775,41.507922510819775,41.507922510819775,41.507922510819775,166.0316900432791,3984.760561038698,0.1487794389571921
1946-04-15,1946-04-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1946,4,15,1946.04,1945,7,197,29,0.11876914390983205,0.87,4,Mod_Dry,45,11,10,10,72,148,0.10766432744272261,1100.0,126.64286932675964,38.50627783583908,7.000000000000002,8.556950630186462,8.556950630186462,64.02269023054764,83.50627783583909,18.0,18.556950630186464,18.556950630186464,136.02269023054765,1220.0632284660255,4,275.0,275.0,275.0,275.0,970,990.0,0.8699881647963255,0.48,988.6500118352036,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.1150770552036,18.1150770552036,18.1150770552036,18.1150770552036,0.9312678285450576,0.9312678285450576,0.9312678285450576,0.9312678285450576,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.60079117530777,44.60079117530777,44.60079117530777,44.60079117530777,178.40316470123108,4281.675952829546,0.12978146446764402
1946-05-15,1946-05-26,1515.0,0.9488561776711646,1437.5171091718146,0.239,1946,5,15,1946.05,1945,8,227,33,0.1242014782324448,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192,0.1335636277126576,1100.0,145.51710917181458,35.62137568268378,7.579016102698676,7.579016102698676,7.579016102698676,87.15868518103478,82.62137568268378,17.579016102698677,17.579016102698677,17.579016102698677,202.1586851810348,1217.779407888081,4,275.0,275.0,275.0,275.0,970,990.0,0.8666919289106325,0.48,988.6533080710893,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.118373291089327,18.118373291089327,18.118373291089327,18.118373291089327,0.9312749148736583,0.9312749148736583,0.9312749148736583,0.9312749148736583,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.60924621990977,44.60924621990977,44.60924621990977,44.60924621990977,178.43698487963908,4282.487637111338,0.12412859905538139
1946-06-15,1946-06-26,894.0,0.9031046378071508,807.3755461995927,0.396,1946,6,15,1946.06,1945,9,258,37,0.06975724719164482,0.78,4,Mod_Dry,45,10,9,9,88,161,0.19941153872921352,646.3755461995927,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,710.3755461995927,3,215.45851539986424,215.45851539986424,215.45851539986424,,970,990.0,0.32847857750701026,0.12391266385987781,989.5476087586331,0.32860693699816196,0.32860693699816196,0.32860693699816196,,19.219001821634983,19.219001821634983,19.219001821634983,,0.94,0.94,0.94,,0.861834061599457,0.861834061599457,0.861834061599457,,0.98,0.98,0.98,,37.421175665676444,37.421175665676444,37.421175665676444,,112.26352699702933,2694.324647928704,0.13904746994811318
1946-07-15,1946-07-26,444.0,0.9055955778527414,402.0844365666172,0.648,1946,7,15,1946.07,1945,10,288,42,0.03474009531935573,0.85,4,Mod_Dry,42,9,8,6,70,135,0.33575037410738784,267.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.0844365666172,1,267.0844365666172,,,,970,990.0,0.15024944387821235,0.023416887313323444,989.8263336688084,0.5046364352758467,,,,19.321697233532543,,,,0.94,,,,1.068337746266469,,,,0.98,,,,46.63551648837769,,,,46.63551648837769,1119.2523957210647,0.11598438598269678
1946-08-15,1946-08-26,313.0,0.9297569164043956,291.0139148345758,0.799,1946,8,15,1946.08,1945,11,319,46,0.025143602241707343,0.86,4,Mod_Dry,39,7,5,4,60,115,0.3951701074684717,176.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.01391483457581,1,176.01391483457581,,,,970,990.0,0.11727747096633265,0.007601391483457582,989.8751211375502,0.21932975521627868,,,,19.655791382333916,,,,0.93,,,,0.7040556593383033,,,,0.97,,,,30.616900777406993,,,,30.616900777406993,734.8056186577678,0.10520768670051701
1946-09-15,1946-09-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1946,9,15,1946.09,1945,12,350,50,0.018915434247745253,0.87,4,Mod_Dry,34,6,4,3,44,91,0.4156605604197117,127.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.92863712668117,1,127.92863712668117,,,,970,990.0,0.09849839902045948,0.002792863712668117,989.8987087372668,0.11566093956601219,,,,19.783047797700803,,,,0.91,,,,0.5117145485067247,,,,0.97,,,,21.915082376657725,,,,21.915082376657725,525.9619770397854,0.10010148815742526
1946-10-15,1946-10-26,194.0,1.0075699830547238,195.46857671261643,0.9670000000000001,1946,10,15,1946.1,1946,1,15,3,0.016888485027970062,0.81,4,Mod_Dry,31,4,3,2,33,73,0.3734615620971483,122.46857671261643,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.46857671261643,1,122.46857671261643,,,,970,990.0,0.09459156024293741,0.0022468576712616427,989.9031615820858,0.10594176753736122,,,,19.797219814548413,,,,0.91,,,,0.4898743068504657,,,,0.97,,,,20.994764613463598,,,,20.994764613463598,503.8743507231263,0.10740736422474038
1946-11-15,1946-11-26,192.0,1.0153625298600923,194.9496057331377,0.968,1946,11,15,1946.11,1946,2,46,7,0.0168436459353431,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67,0.3436785611750087,127.9496057331377,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,162.9496057331377,1,127.9496057331377,,,,970,990.0,0.0954373655908424,0.00279496057331377,989.9017676738358,0.11569907150662263,,,,19.7860686023292,,,,0.91,,,,0.5117984229325508,,,,0.97,,,,21.92202135519193,,,,21.92202135519193,526.1285125246063,0.1124496829462713
1946-12-15,1946-12-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1946,12,15,1946.12,1946,3,76,11,0.03224125608764595,0.65,3,Normal,38,5,4,3,54,104,0.27869881916427763,269.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.16268619960573,1,269.16268619960573,,,,970,990.0,0.14695439763086537,0.023832537239921146,989.8292130651291,0.5125061739229588,,,,19.316706891206167,,,,0.94,,,,1.0766507447984228,,,,0.98,,,,46.98626031534794,,,,46.98626031534794,1127.6702475683505,0.12591360833493107
1947-01-15,1947-01-26,635.0,0.8829415344001883,560.6678743441197,0.507,1947,1,15,1947.01,1946,4,107,16,0.04844170434333195,0.62,3,Normal,41,6,4,3,66,120,0.21403045455454062,440.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,491.6678743441197,2,220.33393717205985,220.33393717205985,,,970,990.0,0.20524025347221686,0.058133574868823944,989.7366261716589,0.34363066140703336,0.34363066140703336,,,19.392995510251907,19.392995510251907,,,0.94,0.94,,,0.8813357486882394,0.8813357486882394,,,0.98,0.98,,,38.614394443833774,38.614394443833774,,,77.22878888766755,1853.4909333040212,0.13774427325270117
1947-02-15,1947-02-26,864.0,0.8977545177360836,775.6599033239763,0.405,1947,2,15,1947.02,1946,5,138,20,0.06701701564719155,0.77,4,Mod_Dry,36,6,5,4,54,105,0.13536860620232907,670.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,717.6599033239763,3,223.5533011079921,223.5533011079921,223.5533011079921,,970,990.0,0.3327013932312906,0.1311979709971929,989.5361006357715,0.35373414710535356,0.35373414710535356,0.35373414710535356,,19.18236648866615,19.18236648866615,19.18236648866615,,0.94,0.94,0.94,,0.8942132044319684,0.8942132044319684,0.8942132044319684,,0.98,0.98,0.98,,38.75307850257329,38.75307850257329,38.75307850257329,,116.25923550771986,2790.221652185277,0.14988429208407966
1947-03-15,1947-03-26,1829.0,0.9885654553827732,1808.0862178950917,0.195,1947,3,15,1947.03,1946,6,166,24,0.1562186492261359,0.6,3,Normal,49,9,9,9,107,183,0.10121198767448267,1100.0,525.0862178950917,51.0,8.999999999999996,15.999999999999996,25.823912355496315,423.26230553959545,100.0,18.0,25.0,34.82391235549632,530.2623055395954,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09837422982961583
1947-04-15,1947-04-26,4354.0,1.0003946089345583,4355.7181273010665,0.028999999999999998,1947,4,15,1947.04,1946,7,197,29,0.37633404619881217,0.16,2,Mod_Wet,70,14,18,25,168,295,0.06772706391420945,1100.0,2960.7181273010665,30.0,4.0,7.0,55.00000000000003,2864.7181273010665,100.0,18.0,25.0,80.0,3032.7181273010665,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04083576667555979
1947-05-15,1947-05-26,3135.0,1.0228804758973622,3206.7302919382305,0.07200000000000001,1947,5,15,1947.05,1946,8,227,33,0.2770614972234631,0.1,1,Wet,71,14,18,24,213,340,0.10602700228789595,1100.0,1766.7302919382305,29.0,4.0,7.0,56.0,1670.7302919382305,100.0,18.0,25.0,80.0,1883.7302919382305,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.055467430359871
1947-06-15,1947-06-26,1645.0,0.9647631638329592,1587.0354045052177,0.21899999999999997,1947,6,15,1947.06,1946,9,258,37,0.13711985894925086,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16193715607757575,1100.0,230.03540450521768,38.0,6.0,11.0,14.321270319390985,160.7141341858267,100.0,18.0,25.0,30.321270319390983,313.7141341858267,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.11207632082185714
1947-07-15,1947-07-26,820.0,0.8951338795496144,734.0097812306839,0.42200000000000004,1947,7,15,1947.07,1946,10,288,42,0.0634184450983311,0.18,2,Mod_Wet,58,11,11,11,136,227,0.30926018399836375,507.00978123068387,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,587.0097812306839,2,253.50489061534194,253.50489061534194,,,970,990.0,0.25696219201778775,0.07280391249227355,989.6702338954899,0.45470720041769075,0.45470720041769075,,,19.21552669507221,19.21552669507221,,,0.94,0.94,,,1.0140195624613677,1.0140195624613677,,,0.98,0.98,,,44.021169051853526,44.021169051853526,,,88.04233810370705,2113.0161144889694,0.11994709110836385
1947-08-15,1947-08-26,505.0,0.8923359773759936,450.6296685748768,0.594,1947,8,15,1947.08,1946,11,319,46,0.03893440336486936,0.22,2,Mod_Wet,54,9,8,6,107,184,0.40831754505180007,266.6296685748768,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.6296685748768,1,266.6296685748768,,,,970,990.0,0.1540836537702543,0.02332593371497536,989.8225904125147,0.5029224451762042,,,,19.319667967338525,,,,0.94,,,,1.0665186742995072,,,,0.98,,,,46.55122004714952,,,,46.55122004714952,1117.2292811315886,0.10330260809140344
1947-09-15,1947-09-26,353.0,0.9238037474213612,326.10272283974047,0.746,1947,9,15,1947.09,1946,12,350,50,0.028175275253353574,0.29,2,Mod_Wet,46,7,6,4,75,138,0.4231795392515583,188.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.10272283974047,1,188.10272283974047,,,,970,990.0,0.12401935444862229,0.008810272283974047,989.8671703732674,0.2504990396752766,,,,19.616671333592137,,,,0.93,,,,0.7524108913589619,,,,0.97,,,,32.65457893470646,,,,32.65457893470646,783.709894432955,0.10013586715972986
1947-10-15,1947-10-26,286.0,0.9447036218818512,270.1852358582094,0.836,1947,10,15,1947.1,1947,1,15,3,0.02334400437814929,0.2,2,Mod_Wet,41,6,4,3,56,110,0.40712809362287633,160.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.1852358582094,1,160.1852358582094,,,,970,990.0,0.11188133040620775,0.006018523585820942,989.882100146008,0.181619858054594,,,,19.70048028795345,,,,0.92,,,,0.6407409434328376,,,,0.97,,,,27.626627259356944,,,,27.626627259356944,663.0390542245666,0.10225069172119801
1947-11-15,1947-11-26,286.0,0.9447036218818512,270.1852358582094,0.836,1947,11,15,1947.11,1947,2,46,7,0.02334400437814929,0.29,2,Mod_Wet,40,6,4,3,53,106,0.3923234356729535,164.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.1852358582094,1,164.1852358582094,,,,970,990.0,0.11290405767893502,0.006418523585820941,989.8806774187352,0.19081722090039102,,,,19.689860197834825,,,,0.92,,,,0.6567409434328376,,,,0.97,,,,28.301229473830567,,,,28.301229473830567,679.2295073719336,0.10474750548058362
1947-12-15,1947-12-26,444.0,0.9055955778527414,402.0844365666172,0.648,1947,12,15,1947.12,1947,3,76,11,0.03474009531935573,0.5,3,Normal,38,5,4,3,54,104,0.2586521400530988,298.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.0844365666172,2,149.0422182833086,149.0422182833086,,,970,990.0,0.15655940697784335,0.029616887313323445,989.8138237057088,0.15718281125126854,0.15718281125126854,,,19.656640894457574,19.656640894457574,,,0.92,0.92,,,0.5961688731332344,0.5961688731332344,,,0.97,0.97,,,25.647626376096888,25.647626376096888,,,51.295252752193775,1231.0860660526505,0.1275733355665339
1948-01-15,1948-01-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1948,1,15,1948.01,1947,4,107,16,0.06013249815093389,0.41,3,Normal,41,6,4,3,66,120,0.1724192461450062,575.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,626.977987858031,3,191.9926626193437,191.9926626193437,191.9926626193437,,970,990.0,0.2801321668742209,0.10039119514321242,989.6194766379826,0.2609650378175558,0.2609650378175558,0.2609650378175558,,19.358511600165087,19.358511600165087,19.358511600165087,,0.93,0.93,0.93,,0.7679706504773748,0.7679706504773748,0.7679706504773748,,0.97,0.97,0.97,,32.89124289001645,32.89124289001645,32.89124289001645,,98.67372867004934,2368.169488081184,0.14177708259672328
1948-02-15,1948-02-26,1229.0,0.9175108705211056,1127.6208598704386,0.292,1948,2,15,1948.02,1947,5,138,20,0.09742644229280588,0.36,2,Mod_Wet,49,8,7,5,93,162,0.14366530964903707,965.6208598704386,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1029.6208598704386,4,241.40521496760965,241.40521496760965,241.40521496760965,241.40521496760965,970,990.0,0.5969035767737086,0.3224966878963509,989.08059973533,0.41240033433635487,0.41240033433635487,0.41240033433635487,0.41240033433635487,18.668199400993643,18.668199400993643,18.668199400993643,18.668199400993643,0.94,0.94,0.94,0.94,0.9656208598704386,0.9656208598704386,0.9656208598704386,0.9656208598704386,0.98,0.98,0.98,0.98,40.72602424578618,40.72602424578618,40.72602424578618,40.72602424578618,162.9040969831447,3909.698327595473,0.1444670835566682
1948-03-15,1948-03-26,5772.0,1.0263131863771613,5923.879711768975,0.006999999999999999,1948,3,15,1948.03,1947,6,167,24,0.5118232070968395,0.06,1,Wet,68,14,17,21,195,315,0.05317461112084861,1100.0,4508.879711768975,32.0,4.0,8.0,59.0,4405.879711768975,100.0,18.0,25.0,80.0,4600.879711768975,1243.0,4,275.0,275.0,275.0,275.0,970,990.0816528877248,0.921967213114754,0.48,988.67968567461,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.144750894610027,18.144750894610027,18.144750894610027,18.144750894610027,0.9313304480042895,0.9313304480042895,0.9313304480042895,0.9313304480042895,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.67685449648054,44.67685449648054,44.67685449648054,44.67685449648054,178.70741798592215,4288.978031662132,0.03016729351051542
1948-04-15,1948-04-26,5042.0,1.0398149499496794,5242.746977646283,0.013999999999999999,1948,4,15,1948.04,1947,7,198,29,0.4529733388686389,0.08,1,Wet,84,14,20,27,219,364,0.06942925179338272,1100.0,3778.746977646283,16.0,4.0,5.0,53.0,3700.746977646283,100.0,18.0,25.0,80.0,3919.746977646283,1243.0,4,275.0,275.0,275.0,275.0,970,990.0262720285115,0.921967213114754,0.48,988.6243048153967,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.089370035396726,18.089370035396726,18.089370035396726,18.089370035396726,0.9312114445836517,0.9312114445836517,0.9312114445836517,0.9312114445836517,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.53480186477944,44.53480186477944,44.53480186477944,44.53480186477944,178.13920745911776,4275.340979018826,0.03397821947514485
1948-05-15,1948-05-26,3135.0,1.0228804758973622,3206.7302919382305,0.07200000000000001,1948,5,15,1948.05,1947,8,228,33,0.2770614972234631,0.1,1,Wet,71,14,18,24,213,340,0.10602700228789595,1100.0,1766.7302919382305,29.0,4.0,7.0,56.0,1670.7302919382305,100.0,18.0,25.0,80.0,1883.7302919382305,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.055467430359871
1948-06-15,1948-06-26,1782.0,0.986805984305614,1758.4882640326043,0.20199999999999999,1948,6,15,1948.06,1947,9,259,37,0.15193338601241702,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14614825998931713,1100.0,401.4882640326043,37.999999999999986,6.0,11.0,24.995378305531787,321.4928857270725,100.0,18.0,25.0,40.99537830553179,474.4928857270725,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10114886336692362
1948-07-15,1948-07-26,956.0,0.9122377145949626,872.0992551527843,0.371,1948,7,15,1948.07,1947,10,289,42,0.07534937564520056,0.1,1,Wet,63,12,13,13,155,256,0.29354456902402815,616.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,704.0992551527843,3,205.36641838426144,205.36641838426144,205.36641838426144,,970,990.0,0.32484014791465754,0.11482977654583529,989.5603300755395,0.29856830438908977,0.29856830438908977,0.29856830438908977,,19.26176177115038,19.26176177115038,19.26176177115038,,0.93,0.93,0.93,,0.8214656735370457,0.8214656735370457,0.8214656735370457,,0.97,0.97,0.97,,35.006535054509904,35.006535054509904,35.006535054509904,,105.01960516352972,2520.4705239247132,0.12042162006563253
1948-08-15,1948-08-26,537.0,0.8877500869576519,476.72179669625916,0.5660000000000001,1948,8,15,1948.08,1947,11,320,46,0.0411887632345568,0.15,2,Mod_Wet,54,9,8,6,107,184,0.38596934580114167,292.72179669625916,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.72179669625916,2,146.36089834812958,146.36089834812958,,,970,990.0,0.16274893617218938,0.028544359339251833,989.8087067044886,0.15156279180543544,0.15156279180543544,,,19.657143912683164,19.657143912683164,,,0.91,0.91,,,0.5854435933925183,0.5854435933925183,,,0.97,0.97,,,24.91309118832903,24.91309118832903,,,49.82618237665806,1195.8283770397934,0.10451836421569068
1948-09-15,1948-09-26,362.0,0.9231440673068548,334.1781523650815,0.735,1948,9,15,1948.09,1947,12,351,51,0.02887299236434304,0.2,2,Mod_Wet,46,7,6,4,75,138,0.4129533873574068,196.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.17815236508147,1,196.17815236508147,,,,970,990.0,0.1267012314127577,0.009617815236508148,989.8636809533507,0.2724634952785941,,,,19.5912174580721,,,,0.93,,,,0.7847126094603258,,,,0.97,,,,34.0122807608694,,,,34.0122807608694,816.2947382608656,0.10177888805762447
1948-10-15,1948-10-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1948,10,15,1948.1,1948,1,15,3,0.02430708341477496,0.18,2,Mod_Wet,41,6,4,3,56,110,0.3909971360127491,171.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.33198396730268,1,171.33198396730268,,,,970,990.0,0.11568135817067135,0.007133198396730268,989.8771854434325,0.20780926404892003,,,,19.669376179383576,,,,0.92,,,,0.6853279358692107,,,,0.97,,,,29.502417136840965,,,,29.502417136840965,708.0580112841832,0.10486691459962061
1948-11-15,1948-11-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.03009293228531196,0.08,1,Wet,42,7,6,3,56,114,0.3273060899022953,234.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,289.2978273762958,1,234.2978273762958,,,,970,990.0,0.1380324887965558,0.01685956547525916,989.8451079457283,0.3885074624684289,,,,19.456600483259844,,,,0.94,,,,0.9371913095051831,,,,0.98,,,,41.196295001499294,,,,41.196295001499294,988.7110800359831,0.11827893188949304
1948-12-15,1948-12-26,444.0,0.9055955778527414,402.0844365666172,0.648,1948,12,15,1948.12,1948,3,76,11,0.03474009531935573,0.34,2,Mod_Wet,42,7,5,3,61,118,0.293470697367939,284.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.0844365666172,2,142.0422182833086,142.0422182833086,,,970,990.0,0.1542346837306109,0.02681688731332344,989.8189484289561,0.14272310203838495,0.14272310203838495,,,19.67622532691772,19.67622532691772,,,0.91,0.91,,,0.5681688731332345,0.5681688731332345,,,0.97,0.97,,,24.2014489089241,24.2014489089241,,,48.4028978178482,1161.6695476283567,0.12037993370536446
1949-01-15,1949-01-26,489.0,0.8967290444819941,438.5005027516951,0.608,1949,1,15,1949.01,1948,4,107,16,0.03788644343774645,0.86,4,Mod_Dry,34,5,4,3,45,91,0.2075254177109338,347.5005027516951,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,390.5005027516951,2,173.75025137584754,173.75025137584754,,,970,990.0,0.1716422333861718,0.03950010055033902,989.7888576660636,0.21372129256488123,0.21372129256488123,,,19.575136373498683,19.575136373498683,,,0.93,0.93,,,0.6950010055033902,0.6950010055033902,,,0.97,0.97,,,30.09912898790387,30.09912898790387,,,60.19825797580774,1444.7581914193859,0.13728207287802258
1949-02-15,1949-02-26,588.0,0.8882474356629058,522.2894921697886,0.536,1949,2,15,1949.02,1948,5,138,20,0.04512581212346972,0.98,5,Dry,31,6,4,3,41,85,0.16274499348412655,437.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,478.28949216978856,2,218.64474608489428,218.64474608489428,,,970,990.0,0.20079724832207,0.05745789843395772,989.741744853244,0.33838759748135555,0.33838759748135555,,,19.403357255762618,19.403357255762618,,,0.94,0.94,,,0.8745789843395771,0.8745789843395771,,,0.98,0.98,,,38.33883065350109,38.33883065350109,,,76.67766130700218,1840.2638713680524,0.14681065282101333
1949-03-15,1949-03-26,806.0,0.8912023592291856,718.3091015387236,0.429,1949,3,15,1949.03,1948,6,166,24,0.06206190637294572,0.98,5,Dry,36,8,6,4,53,107,0.14896094142589908,611.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,661.3091015387236,3,203.76970051290786,203.76970051290786,203.76970051290786,,970,990.0,0.3000342617615789,0.11339273046161708,989.5865730077768,0.2939467712802008,0.2939467712802008,0.2939467712802008,,19.29262623649659,19.29262623649659,19.29262623649659,,0.93,0.93,0.93,,0.8150788020516314,0.8150788020516314,0.8150788020516314,,0.97,0.97,0.97,,34.79001756250219,34.79001756250219,34.79001756250219,,104.37005268750659,2504.881264500158,0.1452996383645016
1949-04-15,1949-04-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1949,4,15,1949.04,1948,7,197,29,0.07628396126645601,0.99,5,Dry,40,10,8,5,62,125,0.14157628708184344,757.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.9162183617592,3,252.63873945391973,252.63873945391973,252.63873945391973,,970,990.0,0.40107860646695065,0.1689581091808796,989.4299632843522,0.4516103737037603,0.4516103737037603,0.4516103737037603,,18.978352910648436,18.978352910648436,18.978352910648436,,0.94,0.94,0.94,,1.010554957815679,1.010554957815679,1.010554957815679,,0.98,0.98,0.98,,43.32927284042181,43.32927284042181,43.32927284042181,,129.9878185212654,3119.70764451037,0.1472255416968739
1949-05-15,1949-05-26,806.0,0.8912023592291856,718.3091015387236,0.429,1949,5,15,1949.05,1948,8,227,33,0.06206190637294572,0.98,5,Dry,42,9,8,6,82,147,0.20464727466922586,571.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,630.3091015387236,3,190.43636717957452,190.43636717957452,190.43636717957452,,970,990.0,0.28206324726882526,0.09852364061548943,989.6194131121157,0.2567522833441845,0.2567522833441845,0.2567522833441845,,19.36266082877151,19.36266082877151,19.36266082877151,,0.93,0.93,0.93,,0.7617454687182981,0.7617454687182981,0.7617454687182981,,0.97,0.97,0.97,,32.631618611819164,32.631618611819164,32.631618611819164,,97.89485583545749,2349.4765400509796,0.13628513912151793
1949-06-15,1949-06-26,459.0,0.9127949676733532,418.97289016206906,0.634,1949,6,15,1949.06,1948,9,258,37,0.036199257710002763,0.97,5,Dry,39,9,7,5,59,119,0.28402792351067835,299.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,354.97289016206906,2,149.98644508103453,149.98644508103453,,,970,990.0,0.1598433952567757,0.02999457803241381,989.8101620267108,0.15918593289798807,0.15918593289798807,,,19.65097609381284,19.65097609381284,,,0.92,0.92,,,0.5999457803241381,0.5999457803241381,,,0.97,0.97,,,25.802673565407055,25.802673565407055,,,51.60534713081411,1238.5283311395387,0.12317108897153677
