Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1949-07-15,1949-07-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1949,7,15,1949.07,1948,10,288,42,0.027873927128758736,0.97,5,Dry,37,8,6,4,53,108,0.33476445414010564,214.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.6148973235965,1,214.6148973235965,,,,970,990.0,0.13016730907425714,0.012922979464719299,989.856909711461,0.3260411777700126,,,,19.530868533690946,,,,0.94,,,,0.8584595892943859,,,,0.98,,,,37.87951050752399,,,,37.87951050752399,909.1082521805757,0.11741401535320059
1949-08-15,1949-08-26,279.0,0.9497629768925764,264.98387055302885,0.848,1949,8,15,1949.08,1948,11,319,46,0.02289460641578169,0.93,5,Dry,34,7,5,3,44,93,0.35096475799038773,171.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.98387055302885,1,171.98387055302885,,,,970,990.0,0.11419904677944165,0.007198387055302885,989.8786025661653,0.20939487210592533,,,,19.669207694059416,,,,0.92,,,,0.6879354822121154,,,,0.97,,,,29.61441471501024,,,,29.61441471501024,710.7459531602458,0.11175931068258652
1949-09-15,1949-09-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1949,9,15,1949.09,1948,12,350,50,0.018915434247745253,0.93,5,Dry,30,6,4,2,30,72,0.3288742895628488,146.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,186.92863712668117,1,146.92863712668117,,,,970,990.0,0.10361203538409584,0.004692863712668117,989.8916951009032,0.15274434280592566,,,,19.73895075809731,,,,0.92,,,,0.5877145485067247,,,,0.97,,,,25.389788480421625,,,,25.389788480421625,609.354923530119,0.11597289789791201
1949-10-15,1949-10-26,162.0,1.0525267936140774,170.50934056548053,0.987,1949,10,15,1949.1,1949,1,15,3,0.014732007024857515,0.92,5,Dry,24,4,2,2,20,52,0.30496863003250246,118.50934056548053,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.50934056548053,1,118.50934056548053,,,,970,990.0,0.09051454792005018,0.001850934056548053,989.9076345180234,0.09915593380586823,,,,19.80847858421756,,,,0.9,,,,0.4740373622619221,,,,0.97,,,,20.10420726096031,,,,20.10420726096031,482.5009742630475,0.11790677973585684
1949-11-15,1949-11-26,192.0,1.0153625298600923,194.9496057331377,0.968,1949,11,15,1949.11,1949,2,46,7,0.0168436459353431,0.92,5,Dry,23,4,2,2,19,50,0.256476538190305,144.9496057331377,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.9496057331377,1,144.9496057331377,,,,970,990.0,0.0991873655908424,0.004494960573313771,989.8963176738358,0.14864528340300795,,,,19.747672390432815,,,,0.91,,,,0.5797984229325508,,,,0.97,,,,24.786493149481668,,,,24.786493149481668,594.87583558756,0.12714307913713538
1949-12-15,1949-12-26,317.0,0.9263818291441204,293.66303983868613,0.7909999999999999,1949,12,15,1949.12,1949,3,76,11,0.025372486642062486,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77,0.262205281407893,216.66303983868613,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.66303983868613,1,216.66303983868613,,,,970,990.0,0.1268622641530692,0.013332607967737227,989.8598051278792,0.33228766654843256,,,,19.52751746133078,,,,0.94,,,,0.8666521593547445,,,,0.98,,,,38.234446155984294,,,,38.234446155984294,917.626707743623,0.13019835991954282
1950-01-15,1950-01-26,666.0,0.8667056183225812,577.2259418028391,0.493,1950,1,15,1950.01,1949,4,107,16,0.0498723213717653,0.68,3,Normal,41,6,4,3,66,120,0.2078908644078023,457.2259418028391,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,508.2259418028391,2,228.61297090141954,228.61297090141954,,,970,990.0,0.2112904010451241,0.06144518836056782,989.7272644105942,0.36990721579216607,0.36990721579216607,,,19.35735719480205,19.35735719480205,,,0.94,0.94,,,0.9144518836056782,0.9144518836056782,,,0.98,0.98,,,39.991700213003575,39.991700213003575,,,79.98340042600715,1919.6016102241715,0.13856515210698342
1950-02-15,1950-02-26,1889.0,0.9993093110655435,1887.6952886028118,0.187,1950,2,15,1950.02,1949,5,138,20,0.16309687293528294,0.39,2,Mod_Wet,49,8,7,5,93,162,0.08581893538543776,1100.0,625.6952886028118,51.0,10.000000000000004,18.0,19.311582981568264,527.3837056212435,100.0,18.0,25.0,24.311582981568264,620.3837056212435,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09422553005502461
1950-03-15,1950-03-26,4338.0,1.0003946089345583,4339.711813558114,0.028999999999999998,1950,3,15,1950.03,1949,6,166,24,0.37495110069142107,0.08,1,Wet,68,14,17,21,195,315,0.0725854650108051,1100.0,2924.711813558114,32.0,4.0,8.0,59.0,2821.711813558114,100.0,18.0,25.0,80.0,3016.711813558114,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04098638268911649
1950-04-15,1950-04-26,3551.0,1.0208820561016343,3625.1521812169044,0.05,1950,4,15,1950.04,1949,7,197,29,0.3132131484571405,0.29,2,Mod_Wet,70,14,18,25,168,295,0.0813758941013542,1100.0,2230.1521812169044,30.0,4.0,7.0,55.0,2134.1521812169044,100.0,18.0,25.0,80.0,2302.1521812169044,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04906527512764026
1950-05-15,1950-05-26,2498.0,1.011812086856314,2527.506592967073,0.122,1950,5,15,1950.05,1949,8,227,33,0.2183765696323551,0.27,2,Mod_Wet,65,14,17,23,202,321,0.12700263607351223,1100.0,1106.5065929670732,35.00000000000003,4.0,8.0,57.0,1002.5065929670732,100.0,18.0,25.0,80.0,1204.5065929670732,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07037334329647375
1950-06-15,1950-06-26,1295.0,0.9089535380676802,1177.0948317976456,0.28,1950,6,15,1950.06,1949,9,258,37,0.10170099346731658,0.45,3,Normal,53,12,12,13,120,210,0.17840533687442195,967.0948317976456,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1044.0948317976456,4,241.7737079494114,241.7737079494114,241.7737079494114,241.7737079494114,970,990.0,0.616013159295571,0.3236758654381165,989.0603109752664,0.41365843424531695,0.41365843424531695,0.41365843424531695,0.41365843424531695,18.646652541021044,18.646652541021044,18.646652541021044,18.646652541021044,0.94,0.94,0.94,0.94,0.9670948317976457,0.9670948317976457,0.9670948317976457,0.9670948317976457,0.98,0.98,0.98,0.98,40.74111270166404,40.74111270166404,40.74111270166404,40.74111270166404,162.96445080665617,3911.1468193597484,0.13844632259388884
1950-07-15,1950-07-26,611.0,0.8899820010802769,543.7790026600493,0.523,1950,7,15,1950.07,1949,10,288,42,0.046982505829828256,0.5,3,Normal,50,10,9,9,108,186,0.3420507211387866,357.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.7790026600493,2,178.88950133002464,178.88950133002464,,,970,990.0,0.18369044368783924,0.04155580053200986,989.7747537557801,0.22655806517606264,0.22655806517606264,,,19.54819569060406,19.54819569060406,,,0.93,0.93,,,0.7155580053200986,0.7155580053200986,,,0.97,0.97,,,30.94676247427137,30.94676247427137,,,61.89352494854274,1485.4445987650258,0.11382110130360495
1950-08-15,1950-08-26,397.0,0.8991741747268128,356.97214736654473,0.7000000000000001,1950,8,15,1950.08,1949,11,319,46,0.030842393532469467,0.47,3,Normal,47,8,6,5,89,155,0.43420754572441056,201.97214736654473,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.97214736654473,1,201.97214736654473,,,,970,990.0,0.12928964303685986,0.010394429473308946,989.8603159274899,0.28878677314958917,,,,19.571529154340276,,,,0.93,,,,0.8078885894661789,,,,0.97,,,,34.981621160754564,,,,34.981621160754564,839.5589078581095,0.09799537980433772
1950-09-15,1950-09-26,283.0,0.9399022520020778,265.99233731658796,0.845,1950,9,15,1950.09,1949,12,350,50,0.0229817379441532,0.56,3,Normal,40,6,4,3,65,118,0.4436218020053513,147.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99233731658796,1,147.99233731658796,,,,970,990.0,0.10738375135792771,0.004799233731658797,989.8878170149104,0.15497024739774304,,,,19.73284676751267,,,,0.92,,,,0.5919693492663518,,,,0.97,,,,25.565691364701138,,,,25.565691364701138,613.5765927528273,0.09611439044679125
1950-10-15,1950-10-26,215.0,0.9670327739074376,207.9120463900991,0.939,1950,10,15,1950.1,1950,1,15,3,0.017963600808104562,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73,0.3511100066950055,134.9120463900991,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.9120463900991,1,134.9120463900991,,,,970,990.0,0.09883365217844287,0.003491204639009911,989.8976751431826,0.12870176918601667,,,,19.76897337399658,,,,0.91,,,,0.5396481855603964,,,,0.97,,,,23.09494755146195,,,,23.09494755146195,554.2787412350867,0.11108037245773435
1950-11-15,1950-11-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1950,11,15,1950.11,1950,2,46,7,0.018915434247745253,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67,0.30603579723209545,151.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,186.92863712668117,1,151.92863712668117,,,,970,990.0,0.10361203538409584,0.005192863712668117,989.8911951009032,0.1633455331322187,,,,19.727849567771027,,,,0.92,,,,0.6077145485067247,,,,0.97,,,,26.239041029102353,,,,26.239041029102353,629.7369846984565,0.11985202746189554
1950-12-15,1950-12-26,420.0,0.9075928818433268,381.18901037419715,0.6729999999999999,1950,12,15,1950.12,1950,3,76,11,0.03293473049633064,0.68,3,Normal,38,5,4,3,54,104,0.27283053070682073,277.18901037419715,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,324.18901037419715,2,138.59450518709858,138.59450518709858,,,970,990.0,0.1496199665449363,0.02543780207483943,989.8249422313802,0.13585412049922282,0.13585412049922282,,,19.68908811088097,19.68908811088097,,,0.91,0.91,,,0.5543780207483943,0.5543780207483943,,,0.97,0.97,,,23.62945738055874,23.62945738055874,,,47.25891476111748,1134.2139542668197,0.12397764225869314
1951-01-15,1951-01-26,685.0,0.8766840095556329,600.5285465456085,0.48200000000000004,1951,1,15,1951.01,1950,4,107,16,0.05188566642154057,0.59,3,Normal,41,6,4,3,66,120,0.1998239728823388,480.5285465456085,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,531.5285465456085,2,240.26427327280425,240.26427327280425,,,970,990.0,0.22479915741774403,0.0661057093091217,989.7090951332732,0.40851704822244,0.40851704822244,,,19.300578085050756,19.300578085050756,,,0.94,0.94,,,0.961057093091217,0.961057093091217,,,0.98,0.98,,,41.906602320037244,41.906602320037244,,,83.81320464007449,2011.5169113617876,0.1395657294265013
1951-02-15,1951-02-26,956.0,0.9122377145949626,872.0992551527843,0.371,1951,2,15,1951.02,1950,5,138,20,0.07534937564520056,0.6900000000000001,3,Normal,43,7,5,4,78,137,0.15709221076676505,735.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,790.0992551527843,3,245.0330850509281,245.0330850509281,245.0330850509281,,970,990.0,0.3774216282276509,0.15754962757639215,989.4650287441959,0.42486953011565265,0.42486953011565265,0.42486953011565265,,19.04015921408028,19.04015921408028,19.04015921408028,,0.94,0.94,0.94,,0.9801323402037124,0.9801323402037124,0.9801323402037124,,0.98,0.98,0.98,,42.16171228687906,42.16171228687906,42.16171228687906,,126.48513686063717,3035.643284655292,0.14503525385820684
1951-03-15,1951-03-26,4217.0,0.9966148637107548,4202.724880268253,0.032,1951,3,15,1951.03,1950,6,166,24,0.3631154296551771,0.2,2,Mod_Wet,59,11,12,13,144,239,0.05686786711214487,1100.0,2863.7248802682534,41.0,7.0,13.0,67.0,2735.724880268253,100.0,18.0,25.0,80.0,2879.724880268253,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.042322325210024096
1951-04-15,1951-04-26,2891.0,1.0176483516811874,2942.021384710313,0.091,1951,4,15,1951.04,1950,7,197,29,0.25419064763897103,0.45,3,Normal,54,13,14,19,117,217,0.07375881124717486,1100.0,1625.0213847103132,46.0,5.0,11.0,61.0,1502.0213847103132,100.0,18.0,25.0,80.0,1619.0213847103132,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.060458122458034586
1951-05-15,1951-05-26,2600.0,1.0168514504873418,2643.813771267089,0.113,1951,5,15,1951.05,1950,8,227,33,0.2284255098374765,0.35000000000000003,2,Mod_Wet,65,14,17,23,202,321,0.1214155109897002,1100.0,1222.8137712670891,34.99999999999997,4.0,8.0,57.0,1118.8137712670891,100.0,18.0,25.0,80.0,1320.8137712670891,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06727746526024261
1951-06-15,1951-06-26,1690.0,0.9730114746988004,1644.389392240973,0.213,1951,6,15,1951.06,1950,9,258,37,0.14207524348962006,0.19,2,Mod_Wet,62,12,14,16,153,257,0.15628901597921435,1100.0,287.38939224097294,38.000000000000014,6.0,11.0,17.891946598659793,214.49744564231315,100.0,18.0,25.0,33.89194659865979,367.49744564231315,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10816725648453175
1951-07-15,1951-07-26,857.0,0.8933004500156231,765.558485663389,0.408,1951,7,15,1951.07,1950,10,288,42,0.06614425316131681,0.16,2,Mod_Wet,58,11,11,11,136,227,0.2965155559647345,538.558485663389,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,618.558485663389,2,269.2792428316945,269.2792428316945,,,970,990.0,0.27525129603674725,0.0854233942653556,989.6393253096978,0.5129493364979085,0.5129493364979085,,,19.126375973199917,19.126375973199917,,,0.94,0.94,,,1.0771169713267779,1.0771169713267779,,,0.98,0.98,,,46.54344258567573,46.54344258567573,,,93.08688517135145,2234.085244112435,0.1215934339630338
1951-08-15,1951-08-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1951,8,15,1951.08,1950,11,319,46,0.03959740478175662,0.19,2,Mod_Wet,54,9,8,6,107,184,0.4014808568293943,274.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.30329608514603,1,274.30329608514603,,,,970,990.0,0.1566320909507865,0.024860659217029207,989.8185072498322,0.5322327050379458,,,,19.286274544794292,,,,0.94,,,,1.0972131843405841,,,,0.98,,,,47.80819064452125,,,,47.80819064452125,1147.39657546851,0.10431561599687729
1951-09-15,1951-09-26,358.0,0.9250621629293952,331.17225432872345,0.74,1951,9,15,1951.09,1950,12,350,50,0.028613282774001707,0.23,2,Mod_Wet,46,7,6,4,75,138,0.41670157507524896,193.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.17225432872345,1,193.17225432872345,,,,970,990.0,0.12570296269219597,0.009317225432872346,989.864979811875,0.2641807436752933,,,,19.600799068199652,,,,0.93,,,,0.7726890173148938,,,,0.97,,,,33.50751455655244,,,,33.50751455655244,804.1803493572585,0.10117850791719009
1951-10-15,1951-10-26,275.0,0.9568257999287892,263.12709498041704,0.8540000000000001,1951,10,15,1951.1,1951,1,15,3,0.02273418100630804,0.35000000000000003,2,Mod_Wet,41,6,4,3,56,110,0.41804892805960037,153.12709498041704,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,204.12709498041704,1,153.12709498041704,,,,970,990.0,0.10947514601605127,0.005312709498041705,989.8852121444859,0.16593869779859854,,,,19.71927344668728,,,,0.92,,,,0.6125083799216682,,,,0.97,,,,26.434525660315188,,,,26.434525660315188,634.4286158475645,0.10046295560053423
1951-11-15,1951-11-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1951,11,15,1951.11,1951,2,46,7,0.027873927128758736,0.19,2,Mod_Wet,40,6,4,3,53,106,0.32856511239677033,216.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.6148973235965,1,216.6148973235965,,,,970,990.0,0.13049941239529034,0.013322979464719298,989.85617760814,0.33214016408685926,,,,19.524037444053143,,,,0.94,,,,0.8664595892943859,,,,0.98,,,,38.21913818159693,,,,38.21913818159693,917.2593163583264,0.11846674936173672
1951-12-15,1951-12-26,576.0,0.8754351696842987,504.25065773815606,0.545,1951,12,15,1951.12,1951,3,76,11,0.043567256828576685,0.21,2,Mod_Wet,42,7,5,3,61,118,0.23401060204719507,386.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.25065773815606,2,193.12532886907803,193.12532886907803,,,970,990.0,0.18816442507909242,0.04725013154763122,989.7645854433732,0.26405244622916824,0.26405244622916824,,,19.500532997144052,19.500532997144052,,,0.93,0.93,,,0.7725013154763122,0.7725013154763122,,,0.97,0.97,,,33.32801195383999,33.32801195383999,,,66.65602390767998,1599.7445737843195,0.1321882735992239
1952-01-15,1952-01-26,1601.0,0.9569384114989375,1532.0583968097992,0.226,1952,1,15,1952.01,1951,4,107,16,0.13236984548436664,0.02,1,Wet,49,8,7,5,81,150,0.09790749511398819,1100.0,282.0583968097992,50.999999999999986,9.999999999999998,13.162725184457297,9.40194656032664,198.4937250650153,100.0,18.0,20.162725184457297,14.40194656032664,279.49372506501527,1238.1627251844573,4,275.0,275.0,275.0,275.0,970,990.0,0.9092792791723469,0.48,988.6107207208277,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.075785940827657,18.075785940827657,18.075785940827657,18.075785940827657,0.9311808495888284,0.9311808495888284,0.9311808495888284,0.9311808495888284,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.49989665129249,44.49989665129249,44.49989665129249,44.49989665129249,177.99958660516995,4271.990078524079,0.11618329103891731
1952-02-15,1952-02-26,3304.0,1.0411198553180174,3439.8600019707287,0.061,1952,2,15,1952.02,1951,5,138,20,0.29720390417027104,0.04,1,Wet,55,10,10,8,114,197,0.057269772574214305,1100.0,2142.8600019707287,45.0,8.0,15.0,72.0,2002.8600019707285,100.0,18.0,25.0,80.0,2116.8600019707283,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05170823494243071
1952-03-15,1952-03-26,5753.0,1.0263131863771613,5904.379761227809,0.006999999999999999,1952,3,15,1952.03,1951,6,167,24,0.5101384113700826,0.05,1,Wet,68,14,17,21,195,315,0.053350226905881835,1100.0,4489.379761227809,32.000000000000114,4.0,8.000000000000028,59.0,4386.379761227809,100.0,18.0,25.0,80.0,4581.379761227809,1243.0,4,275.0,275.0,275.0,275.0,970,990.0800674052462,0.921967213114754,0.48,988.6781001921314,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14316541213141,18.14316541213141,18.14316541213141,18.14316541213141,0.9313271690274824,0.9313271690274824,0.9313271690274824,0.9313271690274824,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.6727933652925,44.6727933652925,44.6727933652925,44.6727933652925,178.69117346117,4288.58816306808,0.030264173492799078
1952-04-15,1952-04-26,3444.0,1.027454403953499,3538.55296721585,0.054000000000000006,1952,4,15,1952.04,1951,7,198,29,0.3057309763674494,0.25,2,Mod_Wet,70,14,18,25,168,295,0.08336741112345349,1100.0,2143.55296721585,30.0,4.0,7.0,55.0,2047.55296721585,100.0,18.0,25.0,80.0,2215.55296721585,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.050266052479333335
1952-05-15,1952-05-26,1770.0,0.9837856472266496,1741.3005955911701,0.203,1952,5,15,1952.05,1951,8,228,33,0.1504483714590771,0.65,3,Normal,55,13,13,17,178,276,0.15850221420632904,1100.0,365.3005955911701,45.0,5.0,12.0,22.50039900380396,280.8001965873662,100.0,18.0,25.0,39.50039900380396,458.8001965873662,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10214726256989891
1952-06-15,1952-06-26,909.0,0.9057777660003602,823.3519892943274,0.38799999999999996,1952,6,15,1952.06,1951,9,259,37,0.07113761187502989,0.79,4,Mod_Dry,45,10,9,9,88,161,0.19554212790326617,662.3519892943274,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,726.3519892943274,3,220.78399643144246,220.78399643144246,220.78399643144246,,970,990.0,0.3377402836488854,0.12870559678829824,989.5335541195627,0.34503435478384303,0.34503435478384303,0.34503435478384303,,19.18851976477888,19.18851976477888,19.18851976477888,,0.94,0.94,0.94,,0.8831359857257698,0.8831359857257698,0.8831359857257698,,0.98,0.98,0.98,,38.28529525987126,38.28529525987126,38.28529525987126,,114.85588577961379,2756.5412587107307,0.13949791495378985
1952-07-15,1952-07-26,542.0,0.8792057876687195,476.529536916446,0.5690000000000001,1952,7,15,1952.07,1951,10,289,42,0.041172151989580935,0.68,3,Normal,50,10,9,9,108,186,0.39032207993565143,290.529536916446,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,359.529536916446,2,145.264768458223,145.264768458223,,,970,990.0,0.16135667277667948,0.02810590738328919,989.81053741984,0.14929438149153243,0.14929438149153243,,,19.661243038348456,19.661243038348456,,,0.91,0.91,,,0.5810590738328919,0.5810590738328919,,,0.97,0.97,,,24.731667656866982,24.731667656866982,,,49.463335313733964,1187.120047529615,0.10379909634522151
1952-08-15,1952-08-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.0320098829594281,0.55,3,Normal,47,8,6,5,89,155,0.4183707893269743,215.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.4847564748623,1,215.4847564748623,,,,970,990.0,0.13377722539755574,0.013096951294972462,989.8531258233074,0.32868690619580604,,,,19.52443891711163,,,,0.94,,,,0.8619390258994493,,,,0.98,,,,38.020519987846484,,,,38.020519987846484,912.4924797083156,0.10262370940604734
1952-09-15,1952-09-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1952,9,15,1952.09,1951,12,351,51,0.02430708341477496,0.48,3,Normal,40,6,4,3,65,118,0.4194332913591309,163.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.33198396730268,1,163.33198396730268,,,,970,990.0,0.11261317635248955,0.0063331983967302675,989.8810536252507,0.1888364556097126,,,,19.692217169641015,,,,0.92,,,,0.6533279358692107,,,,0.97,,,,28.157521409921227,,,,28.157521409921227,675.7805138381094,0.10008645662269877
1952-10-15,1952-10-26,234.0,0.9711821881975884,227.2566320382357,0.9129999999999999,1952,10,15,1952.1,1952,1,15,3,0.019634973008103563,0.44,3,Normal,37,5,3,2,50,97,0.42683022770345314,130.2566320382357,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.2566320382357,1,130.2566320382357,,,,970,990.0,0.09963294274030762,0.0030256632038235696,989.8973413940558,0.1199321597625803,,,,19.777409234293263,,,,0.91,,,,0.5210265281529428,,,,0.97,,,,22.307524504920725,,,,22.307524504920725,535.3805881180974,0.09816005942201725
1952-11-15,1952-11-26,345.0,0.9286483060374024,320.3836655829038,0.757,1952,11,15,1952.11,1952,2,46,7,0.02768114870636289,0.23,2,Mod_Wet,40,6,4,3,53,106,0.33085332177326937,214.3836655829038,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.3836655829038,1,214.3836655829038,,,,970,990.0,0.12975841292421159,0.01287673311658076,989.8573648539592,0.325339659998587,,,,19.532025193960624,,,,0.94,,,,0.8575346623316152,,,,0.98,,,,37.84093901515129,,,,37.84093901515129,908.182536363631,0.11811132426587277
1952-12-15,1952-12-26,444.0,0.9055955778527414,402.0844365666172,0.648,1952,12,15,1952.12,1952,3,76,11,0.03474009531935573,0.3,2,Mod_Wet,42,7,5,3,61,118,0.293470697367939,284.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.0844365666172,2,142.0422182833086,142.0422182833086,,,970,990.0,0.1542346837306109,0.02681688731332344,989.8189484289561,0.14272310203838495,0.14272310203838495,,,19.67622532691772,19.67622532691772,,,0.91,0.91,,,0.5681688731332345,0.5681688731332345,,,0.97,0.97,,,24.2014489089241,24.2014489089241,,,48.4028978178482,1161.6695476283567,0.12037993370536446
1953-01-15,1953-01-26,672.0,0.8733023452568295,586.8591760125894,0.491,1953,1,15,1953.01,1952,4,107,16,0.05070463280748772,0.53,3,Normal,41,6,4,3,66,120,0.20447835682716792,466.8591760125894,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.8591760125894,2,233.4295880062947,233.4295880062947,,,970,990.0,0.21687488464497934,0.06337183520251788,989.7197532801525,0.38563731797767525,0.38563731797767525,,,19.334115962174856,19.334115962174856,,,0.94,0.94,,,0.9337183520251787,0.9337183520251787,,,0.98,0.98,,,40.78525286808547,40.78525286808547,,,81.57050573617094,1957.6921376681025,0.13899502482077758
1953-02-15,1953-02-26,1004.0,0.9120524715895648,915.7006814759227,0.354,1953,2,15,1953.02,1952,5,138,20,0.07911653887951972,0.52,3,Normal,43,7,5,4,78,137,0.14961220710154322,778.7006814759227,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,833.7006814759227,3,259.56689382530755,259.56689382530755,259.56689382530755,,970,990.0,0.4173751264520407,0.17935034073796136,989.40327453281,0.4766760450947831,0.4766760450947831,0.4766760450947831,,18.92659848771519,18.92659848771519,18.92659848771519,,0.94,0.94,0.94,,1.0382675753012303,1.0382675753012303,1.0382675753012303,,0.98,0.98,0.98,,44.396098445165315,44.396098445165315,44.396098445165315,,133.18829533549595,3196.519088051903,0.14544959726449433
1953-03-15,1953-03-26,4038.0,1.0041076599715542,4054.586730965136,0.036000000000000004,1953,3,15,1953.03,1952,6,166,24,0.3503162935553878,0.2,2,Mod_Wet,59,11,12,13,144,239,0.058945588258044114,1100.0,2715.586730965136,41.0,7.000000000000014,13.0,67.0,2587.586730965136,100.0,18.0,25.0,80.0,2731.586730965136,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0438686112674752
1953-04-15,1953-04-26,4624.0,0.9993435931931144,4620.964774924961,0.022000000000000002,1953,4,15,1953.04,1952,7,197,29,0.3992513565535166,0.12,2,Mod_Wet,70,14,18,25,168,295,0.06383948252554911,1100.0,3225.9647749249607,30.0,4.0,7.0,55.0,3129.9647749249607,100.0,18.0,25.0,80.0,3297.9647749249607,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.038491764775216444
1953-05-15,1953-05-26,3219.0,1.0339108832681638,3328.15913324022,0.067,1953,5,15,1953.05,1952,8,227,33,0.287552949111955,0.12,2,Mod_Wet,65,14,17,23,202,321,0.09644971503735812,1100.0,1907.15913324022,35.0,4.0,8.0,57.0,1803.1591332402197,100.0,18.0,25.0,80.0,2005.1591332402197,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05344368524163786
1953-06-15,1953-06-26,1817.0,0.9903555550776908,1799.4760435761646,0.196,1953,6,15,1953.06,1952,9,258,37,0.15547473016498062,0.14,2,Mod_Wet,62,12,14,16,153,257,0.1428193506201141,1100.0,442.47604357616456,38.000000000000014,5.9999999999999964,11.000000000000004,27.547146681784564,359.92889689437993,100.0,18.0,25.0,43.54714668178457,512.9288968943799,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09884493310479803
1953-07-15,1953-07-26,879.0,0.9032280569176612,793.9374620306239,0.39899999999999997,1953,7,15,1953.07,1952,10,288,42,0.06859619671944593,0.11,2,Mod_Wet,58,11,11,11,136,227,0.28591672626129855,566.9374620306239,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,646.9374620306239,3,188.97915401020796,188.97915401020796,188.97915401020796,,970,990.0,0.2917028765394921,0.09677498481224957,989.6115221386483,0.2528385629341728,0.2528385629341728,0.2528385629341728,,19.358683575714124,19.358683575714124,19.358683575714124,,0.93,0.93,0.93,,0.7559166160408318,0.7559166160408318,0.7559166160408318,,0.97,0.97,0.97,,32.3752709606041,32.3752709606041,32.3752709606041,,97.1258128818123,2331.019509163495,0.12233433680456048
1953-08-15,1953-08-26,526.0,0.8856957860764161,465.87598347619485,0.579,1953,8,15,1953.08,1952,11,319,46,0.04025168497234324,0.18,2,Mod_Wet,54,9,8,6,107,184,0.39495489470622597,281.87598347619485,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.87598347619485,2,140.93799173809742,140.93799173809742,,,970,990.0,0.1591470055825001,0.026375196695238967,989.8144777977222,0.14050495265256951,0.14050495265256951,,,19.673972845069677,19.673972845069677,,,0.91,0.91,,,0.5637519669523897,0.5637519669523897,,,0.97,0.97,,,24.010559511377405,24.010559511377405,,,48.02111902275481,1152.5068565461154,0.1030770435179743
1953-09-15,1953-09-26,358.0,0.9250621629293952,331.17225432872345,0.74,1953,9,15,1953.09,1952,12,350,50,0.028613282774001707,0.25,2,Mod_Wet,46,7,6,4,75,138,0.41670157507524896,193.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.17225432872345,1,193.17225432872345,,,,970,990.0,0.12570296269219597,0.009317225432872346,989.864979811875,0.2641807436752933,,,,19.600799068199652,,,,0.93,,,,0.7726890173148938,,,,0.97,,,,33.50751455655244,,,,33.50751455655244,804.1803493572585,0.10117850791719009
1953-10-15,1953-10-26,283.0,0.9399022520020778,265.99233731658796,0.845,1953,10,15,1953.1,1953,1,15,3,0.0229817379441532,0.23,2,Mod_Wet,41,6,4,3,56,110,0.41354574763210716,155.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99233731658796,1,155.99233731658796,,,,970,990.0,0.11045193317610952,0.005599233731658796,989.8839488330922,0.17222010672514224,,,,19.711728726367035,,,,0.92,,,,0.6239693492663518,,,,0.97,,,,26.918852830705525,,,,26.918852830705525,646.0524679369325,0.1012016101752071
1953-11-15,1953-11-26,297.0,0.9323780761081942,276.9162886041337,0.8220000000000001,1953,11,15,1953.11,1953,2,46,7,0.023925567335397142,0.31,2,Mod_Wet,40,6,4,3,53,106,0.3827871611826076,170.91628860413368,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,220.91628860413368,1,170.91628860413368,,,,970,990.0,0.11519873475140921,0.007091628860413369,989.8777096363882,0.20680126811001287,,,,19.67090836827819,,,,0.92,,,,0.6836651544165347,,,,0.97,,,,29.433129280586908,,,,29.433129280586908,706.3951027340858,0.10628890567959007
1953-12-15,1953-12-26,565.0,0.8800677407496005,497.2382735235243,0.551,1953,12,15,1953.12,1953,3,76,11,0.042961386832432495,0.09,1,Wet,44,8,6,4,64,126,0.2533996409953325,371.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,429.2382735235243,2,185.61913676176215,185.61913676176215,,,970,990.0,0.1845071757089195,0.04424765470470486,989.7712451695863,0.2439279987882328,0.2439279987882328,,,19.527317170798103,19.527317170798103,,,0.93,0.93,,,0.7424765470470486,0.7424765470470486,,,0.97,0.97,,,32.07665101231377,32.07665101231377,,,64.15330202462754,1539.679248591061,0.12901923572782345
1954-01-15,1954-01-26,901.0,0.9053300747322112,815.7023973337224,0.391,1954,1,15,1954.01,1953,4,107,16,0.07047668712963362,0.21,2,Mod_Wet,46,7,6,4,76,139,0.17040528562175103,676.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,735.7023973337224,3,225.56746577790747,225.56746577790747,225.56746577790747,,970,990.0,0.3431608100485347,0.13301071920011673,989.5238284707514,0.3601292967428378,0.3601292967428378,0.3601292967428378,,19.16369917400853,19.16369917400853,19.16369917400853,,0.94,0.94,0.94,,0.9022698631116299,0.9022698631116299,0.9022698631116299,,0.98,0.98,0.98,,39.06418264383555,39.06418264383555,39.06418264383555,,117.19254793150665,2812.62115035616,0.14367071656841107
1954-02-15,1954-02-26,1113.0,0.9401868164886086,1046.4279267518214,0.321,1954,2,15,1954.02,1953,5,138,20,0.09041137287135736,0.34,2,Mod_Wet,49,8,7,5,93,162,0.15481238206520181,884.4279267518214,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,948.4279267518214,4,221.10698168795534,221.10698168795534,221.10698168795534,221.10698168795534,970,990.0,0.5225036779000753,0.2575423414014571,989.2199539806985,0.34604346881750175,0.34604346881750175,0.34604346881750175,0.34604346881750175,18.873910511881004,18.873910511881004,18.873910511881004,18.873910511881004,0.94,0.94,0.94,0.94,0.8844279267518214,0.8844279267518214,0.8844279267518214,0.8844279267518214,0.98,0.98,0.98,0.98,37.712670300359854,37.712670300359854,37.712670300359854,37.712670300359854,150.85068120143941,3620.4163488345457,0.14415773637625431
1954-03-15,1954-03-26,2025.0,1.00479393864111,2034.707725748248,0.172,1954,3,15,1954.03,1953,6,166,24,0.17579874750464866,0.55,3,Normal,49,9,9,9,107,183,0.08993920732900504,1100.0,751.7077257482481,51.0,9.0,16.0,36.96923241384827,638.7384933343999,100.0,18.0,25.0,45.96923241384827,745.7384933343999,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08741751304136942
1954-04-15,1954-04-26,3641.0,1.0356177726597744,3770.6843102542384,0.046,1954,4,15,1954.04,1953,7,197,29,0.3257871244059662,0.3,2,Mod_Wet,70,14,18,25,168,295,0.07823513604619678,1100.0,2375.6843102542384,30.0,4.0,7.0,55.0,2279.6843102542384,100.0,18.0,25.0,80.0,2447.6843102542384,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.047171567417421845
1954-05-15,1954-05-26,2315.0,1.0065606874556277,2330.187991459778,0.14,1954,5,15,1954.05,1953,8,227,33,0.20132824246212488,0.4,2,Mod_Wet,65,14,17,23,202,321,0.1377571256810508,1100.0,909.187991459778,35.0,4.0,7.999999999999993,57.0,805.1879914597779,100.0,18.0,25.0,80.0,1007.1879914597779,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07633250613378369
1954-06-15,1954-06-26,1276.0,0.9104137730986748,1161.6879744739092,0.28300000000000003,1954,6,15,1954.06,1953,9,258,37,0.10036984099454577,0.48,3,Normal,53,12,12,13,120,210,0.18077143313384317,951.6879744739092,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1028.6879744739092,4,237.9219936184773,237.9219936184773,237.9219936184773,237.9219936184773,970,990.0,0.5960487415497973,0.31135037957912737,989.092600878871,0.4006021864106304,0.4006021864106304,0.4006021864106304,0.4006021864106304,18.691998692460423,18.691998692460423,18.691998692460423,18.691998692460423,0.94,0.94,0.94,0.94,0.9516879744739092,0.9516879744739092,0.9516879744739092,0.9516879744739092,0.98,0.98,0.98,0.98,40.18956161092887,40.18956161092887,40.18956161092887,40.18956161092887,160.75824644371548,3858.1979146491713,0.13838332665578093
1954-07-15,1954-07-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1954,7,15,1954.07,1953,10,288,42,0.04955410302237484,0.43,3,Normal,50,10,9,9,108,186,0.3243000885868893,387.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,456.54285905526433,2,193.77142952763216,193.77142952763216,,,970,990.0,0.19357511924344573,0.04750857181105286,989.7589163089456,0.26582164766758354,0.26582164766758354,,,19.49309466127799,19.49309466127799,,,0.93,0.93,,,0.7750857181105286,0.7750857181105286,,,0.97,0.97,,,33.426755538412074,33.426755538412074,,,66.85351107682415,1604.4842658437797,0.11656236325031537
1954-08-15,1954-08-26,454.0,0.9060383191379364,411.3413968886232,0.64,1954,8,15,1954.08,1953,11,319,46,0.03553989669117704,0.39,2,Mod_Wet,54,9,8,6,107,184,0.4473170008945653,227.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,298.3413968886232,1,227.3413968886232,,,,970,990.0,0.1410358882655944,0.015468279377724638,989.8434958323567,0.36580885688441955,,,,19.477686975472245,,,,0.94,,,,0.9093655875544928,,,,0.98,,,,40.016476229012035,,,,40.016476229012035,960.3954294962889,0.097282881158317
1954-09-15,1954-09-26,333.0,0.9300354875132156,309.70181734190083,0.77,1954,9,15,1954.09,1953,12,350,50,0.026758237018340236,0.37,2,Mod_Wet,46,7,6,4,75,138,0.44558989412597616,171.70181734190083,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.70181734190083,1,171.70181734190083,,,,970,990.0,0.11853471045746619,0.007170181734190084,989.8742951078084,0.20870809128518128,,,,19.66558701652321,,,,0.92,,,,0.6868072693676034,,,,0.97,,,,29.560404697113423,,,,29.560404697113423,709.4497127307221,0.09544795361817231
1954-10-15,1954-10-26,231.0,0.9699521570257232,224.05894827294208,0.917,1954,10,15,1954.1,1954,1,15,3,0.0193586931307822,0.44,3,Normal,37,5,3,2,50,97,0.4329217857518345,127.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.05894827294208,1,127.05894827294208,,,,970,990.0,0.0985428232748666,0.0027058948272942075,989.8987512818978,0.11408482606886339,,,,19.784666455828965,,,,0.91,,,,0.5082357930917683,,,,0.97,,,,21.767879423378226,,,,21.767879423378226,522.4291061610775,0.09715246630927335
1954-11-15,1954-11-26,272.0,0.9535638974660426,259.3693801107636,0.86,1954,11,15,1954.11,1954,2,46,7,0.022409514441569973,0.54,3,Normal,36,5,3,2,47,93,0.3585619858453777,166.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.3693801107636,1,166.3693801107636,,,,970,990.0,0.11160319776503302,0.006636938011076359,989.8817598642239,0.19593413228311257,,,,19.685825731940795,,,,0.92,,,,0.6654775204430543,,,,0.97,,,,28.671842587090726,,,,28.671842587090726,688.1242220901775,0.11054443888035831
1954-12-15,1954-12-26,505.0,0.8923359773759936,450.6296685748768,0.594,1954,12,15,1954.12,1954,3,76,11,0.03893440336486936,0.46,3,Normal,38,5,4,3,54,104,0.23078817763797396,346.6296685748768,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,393.6296685748768,2,173.3148342874384,173.3148342874384,,,970,990.0,0.17268143974811406,0.039325933714975364,989.787992626537,0.21265075133549566,0.21265075133549566,,,19.575341875201453,19.575341875201453,,,0.93,0.93,,,0.6932593371497536,0.6932593371497536,,,0.97,0.97,,,30.024015942845214,30.024015942845214,,,60.04803188569043,1441.1527652565703,0.13325361393889854
1955-01-15,1955-01-26,987.0,0.918638764299396,906.6964603635038,0.35700000000000004,1955,1,15,1955.01,1954,4,107,16,0.07833857417540672,0.17,2,Mod_Wet,46,7,6,4,76,139,0.15330378586045598,767.6964603635038,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.6964603635038,3,255.89882012116792,255.89882012116792,255.89882012116792,,970,990.0,0.4109569158709397,0.17384823018175188,989.4151948539474,0.46332121483452626,0.46332121483452626,0.46332121483452626,,18.95187363911283,18.95187363911283,18.95187363911283,,0.94,0.94,0.94,,1.0235952804846717,1.0235952804846717,1.0235952804846717,,0.98,0.98,0.98,,43.82716433449441,43.82716433449441,43.82716433449441,,131.48149300348325,3155.555832083598,0.14501158739582043
1955-02-15,1955-02-26,2076.0,1.0155892118815837,2108.363203866167,0.166,1955,2,15,1955.02,1954,5,138,20,0.18216258081403688,0.14,2,Mod_Wet,49,8,7,5,93,162,0.07683685605162141,1100.0,846.3632038661672,51.0,10.0,18.0,26.12232110698047,741.2408827591868,100.0,18.0,25.0,31.12232110698047,834.2408827591868,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08436359011806356
1955-03-15,1955-03-26,2690.0,1.0142705207763925,2728.387700888496,0.106,1955,3,15,1955.03,1954,6,166,24,0.23573269735676605,0.27,2,Mod_Wet,59,11,12,13,144,239,0.08759752139410756,1100.0,1389.387700888496,41.0,7.0,13.0,67.0,1261.387700888496,100.0,18.0,25.0,80.0,1405.387700888496,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06519201398432113
1955-04-15,1955-04-26,3236.0,1.0361708788789012,3353.048964052125,0.066,1955,4,15,1955.04,1954,7,197,29,0.2897034304941036,0.34,2,Mod_Wet,70,14,18,25,168,295,0.08797962784399532,1100.0,1958.048964052125,30.0,4.0,6.999999999999986,55.0,1862.048964052125,100.0,18.0,25.0,80.0,2030.048964052125,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.053046970401535574
1955-05-15,1955-05-26,2329.0,1.0034874061098629,2337.1221688298706,0.139,1955,5,15,1955.05,1954,8,227,33,0.2019273553869008,0.45,3,Normal,55,13,13,17,178,276,0.11809395489932185,1100.0,961.1221688298706,45.0,5.0,12.0,59.19955387720218,839.9226149526684,100.0,18.0,25.0,76.19955387720218,1017.9226149526684,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07610602968180585
1955-06-15,1955-06-26,1569.0,0.9518168612189418,1493.4006552525198,0.231,1955,6,15,1955.06,1954,9,258,37,0.12902981661381768,0.27,2,Mod_Wet,62,12,14,16,153,257,0.17209045616532406,1100.0,136.40065525251975,32.90599465235885,6.000000000000001,7.430385889242322,8.49186958770551,81.57240512321306,94.90599465235886,18.0,21.430385889242324,24.49186958770551,234.57240512321306,1234.336380541601,4,275.0,275.0,275.0,275.0,970,990.0,0.8992429653550192,0.48,988.620757034645,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.085822254644953,18.085822254644953,18.085822254644953,18.085822254644953,0.9312035074475239,0.9312035074475239,0.9312035074475239,0.9312035074475239,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.52568795344344,44.52568795344344,44.52568795344344,44.52568795344344,178.10275181377375,4274.4660435305705,0.1192598591592678
1955-07-15,1955-07-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1955,7,15,1955.07,1954,10,288,42,0.06013249815093389,0.23,2,Mod_Wet,58,11,11,11,136,227,0.3261597406243034,468.97798785803104,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,548.977987858031,2,234.48899392901552,234.48899392901552,,,970,990.0,0.23491477556987306,0.06379559757160622,989.7012896268585,0.3891408246872299,0.3891408246872299,,,19.31214880217128,19.31214880217128,,,0.94,0.94,,,0.937955975716062,0.937955975716062,,,0.98,0.98,,,40.923804286139124,40.923804286139124,,,81.84760857227825,1964.3426057346778,0.11760085807336469
