Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1955-08-15,1955-08-26,515.0,0.8930482100420709,459.9198281716665,0.585,1955,8,15,1955.08,1954,11,319,46,0.03973707315403199,0.22,2,Mod_Wet,54,9,8,6,107,184,0.40006972678577674,275.9198281716665,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,346.9198281716665,2,137.95991408583325,137.95991408583325,,,970,990.0,0.1571689466252767,0.025183965634333297,989.8176470877404,0.1346079917074355,0.1346079917074355,,,19.68303909603296,19.68303909603296,,,0.91,0.91,,,0.551839656343333,0.551839656343333,,,0.97,0.97,,,23.514037383251903,23.514037383251903,,,47.028074766503806,1128.6737943960914,0.10225276642987097
1955-09-15,1955-09-26,362.0,0.9231440673068548,334.1781523650815,0.735,1955,9,15,1955.09,1954,12,350,50,0.02887299236434304,0.22,2,Mod_Wet,46,7,6,4,75,138,0.4129533873574068,196.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.17815236508147,1,196.17815236508147,,,,970,990.0,0.1267012314127577,0.009617815236508148,989.8636809533507,0.2724634952785941,,,,19.5912174580721,,,,0.93,,,,0.7847126094603258,,,,0.97,,,,34.0122807608694,,,,34.0122807608694,816.2947382608656,0.10177888805762447
1955-10-15,1955-10-26,272.0,0.9535638974660426,259.3693801107636,0.86,1955,10,15,1955.1,1955,1,15,3,0.022409514441569973,0.31,2,Mod_Wet,41,6,4,3,56,110,0.4241055746558231,149.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.3693801107636,1,149.3693801107636,,,,970,990.0,0.10819410685594213,0.004936938011076359,989.886868955133,0.15787544863827552,,,,19.728993506494692,,,,0.92,,,,0.5974775204430544,,,,0.97,,,,25.79853694696547,,,,25.79853694696547,619.1648867271713,0.0994663939742934
1955-11-15,1955-11-26,362.0,0.9231440673068548,334.1781523650815,0.735,1955,11,15,1955.11,1955,2,46,7,0.02887299236434304,0.31,2,Mod_Wet,40,6,4,3,53,106,0.31719608014409506,228.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.1781523650815,1,228.17815236508147,,,,970,990.0,0.13433960779652152,0.015635630473016294,989.8500247617304,0.3685032155731779,,,,19.481521546157246,,,,0.94,,,,0.9127126094603258,,,,0.98,,,,40.17166838864312,,,,40.17166838864312,964.1200413274348,0.12021033722383069
1955-12-15,1955-12-26,464.0,0.910407631484752,422.429141008925,0.629,1955,12,15,1955.12,1955,3,76,11,0.036497877783171116,0.43,3,Normal,38,5,4,3,54,104,0.2461951364236084,318.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.429141008925,2,159.2145705044625,159.2145705044625,,,970,990.0,0.16331595088857287,0.033685828201785,989.8029982209097,0.17942183815509097,0.17942183815509097,,,19.62357638275458,19.62357638275458,,,0.92,0.92,,,0.63685828201785,0.63685828201785,,,0.97,0.97,,,27.352028401155565,27.352028401155565,,,54.70405680231113,1312.897363255467,0.12949877622470973
1956-01-15,1956-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1956,1,15,1956.01,1955,4,107,16,0.05540506569060673,0.48,3,Normal,41,6,4,3,66,120,0.18713090347906172,521.2623343820222,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.2623343820222,2,260.6311671910111,260.6311671910111,,,970,990.0,0.24841294746783896,0.0785049337528089,989.6730821187793,0.4805862390673404,0.4805862390673404,,,19.19249587971201,19.19249587971201,,,0.94,0.94,,,1.0425246687640444,1.0425246687640444,,,0.98,0.98,,,45.20440337767946,45.20440337767946,,,90.40880675535892,2169.8113621286143,0.14098568075495177
1956-02-15,1956-02-26,1087.0,0.9353728825747124,1016.7503233587123,0.32799999999999996,1956,2,15,1956.02,1955,5,138,20,0.08784722793819276,0.46,3,Normal,43,7,5,4,78,137,0.13474301099549887,879.7503233587123,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,934.7503233587123,4,219.93758083967808,219.93758083967808,219.93758083967808,219.93758083967808,970,990.0,0.5099704158267084,0.25380025868696987,989.2362293254863,0.3423968175980729,0.3423968175980729,0.3423968175980729,0.3423968175980729,18.893832507888234,18.893832507888234,18.893832507888234,18.893832507888234,0.94,0.94,0.94,0.94,0.8797503233587123,0.8797503233587123,0.8797503233587123,0.8797503233587123,0.98,0.98,0.98,0.98,37.55281013932752,37.55281013932752,37.55281013932752,37.55281013932752,150.21124055731008,3605.069773375442,0.1477366046573807
1956-03-15,1956-03-26,4489.0,0.999779985750312,4488.01235603315,0.026,1956,3,15,1956.03,1955,6,167,24,0.38776426756126414,0.12,2,Mod_Wet,59,11,12,13,144,239,0.05325297281740252,1100.0,3149.0123560331504,41.0,7.0,13.0,67.0,3021.0123560331504,100.0,18.0,25.0,80.0,3165.0123560331504,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.03963204087704138
1956-04-15,1956-04-26,3827.0,1.0210504841617507,3907.5602028870203,0.040999999999999995,1956,4,15,1956.04,1955,7,198,29,0.3376132015294386,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295,0.07549467818360044,1100.0,2512.5602028870203,30.0,4.0,7.0,55.0,2416.5602028870203,100.0,18.0,25.0,80.0,2584.5602028870203,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04551921913309427
1956-05-15,1956-05-26,5420.0,1.0293468517455422,5579.059936460839,0.01,1956,5,15,1956.05,1955,8,228,33,0.4820307785102165,0.0,1,Wet,71,14,18,24,213,340,0.060942166578637644,1100.0,4139.059936460839,29.0,4.0,7.0,56.0,4043.059936460839,100.0,18.0,25.0,80.0,4256.059936460839,1243.0,4,275.0,275.0,275.0,275.0,970,990.0536166262539,0.921967213114754,0.48,988.6516494131391,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116714633139125,18.116714633139125,18.116714633139125,18.116714633139125,0.9312713531244646,0.9312713531244646,0.9312713531244646,0.9312713531244646,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.604991841558835,44.604991841558835,44.604991841558835,44.604991841558835,178.41996736623534,4282.079216789648,0.03198029227114178
1956-06-15,1956-06-26,2751.0,1.015391710579474,2793.3425958041325,0.10099999999999999,1956,6,15,1956.06,1955,9,259,37,0.24134480027747704,0.0,1,Wet,67,13,15,17,181,293,0.10489225361762428,1100.0,1400.3425958041325,33.0,4.999999999999993,10.0,63.0,1289.3425958041325,100.0,18.0,25.0,80.0,1470.3425958041325,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06367607375412847
1956-07-15,1956-07-26,1392.0,0.9206546241019476,1281.5512367499111,0.261,1956,7,15,1956.07,1955,10,289,42,0.11072602685519234,0.0,1,Wet,63,12,13,13,155,256,0.199757912644391,1025.5512367499111,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1113.5512367499111,4,256.3878091874778,256.3878091874778,256.3878091874778,256.3878091874778,970,990.0,0.7162595169586347,0.3832166077748845,988.9005238752665,0.46509062770619386,0.46509062770619386,0.46509062770619386,0.46509062770619386,18.435433247560265,18.435433247560265,18.435433247560265,18.435433247560265,0.94,0.94,0.94,0.94,1.025551236749911,1.025551236749911,1.025551236749911,1.025551236749911,0.98,0.98,0.98,0.98,42.71433568315138,42.71433568315138,42.71433568315138,42.71433568315138,170.85734273260553,4100.576225582533,0.13332072712590856
1956-08-15,1956-08-26,737.0,0.8845121366993858,651.8854447474473,0.45799999999999996,1956,8,15,1956.08,1955,11,320,46,0.05632290242617945,0.0,1,Wet,58,10,10,7,117,202,0.30987039460323984,449.8854447474473,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,527.8854447474473,2,224.94272237372365,224.94272237372365,,,970,990.0,0.22268721434634625,0.059977088949489464,989.7173356967041,0.3581395880093319,0.3581395880093319,,,19.359196108694807,19.359196108694807,,,0.94,0.94,,,0.8997708894948946,0.8997708894948946,,,0.98,0.98,,,39.35339482922104,39.35339482922104,,,78.70678965844208,1888.96295180261,0.12073714836344378
1956-09-15,1956-09-26,474.0,0.9023634461491821,427.7202734747122,0.62,1956,9,15,1956.09,1955,12,351,51,0.03695503162821513,0.03,1,Wet,48,8,7,4,79,146,0.34134458676444257,281.7202734747122,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.7202734747122,2,140.8601367373561,140.8601367373561,,,970,990.0,0.156438467205624,0.026344054694942436,989.8172174780995,0.1403492050578735,0.1403492050578735,,,19.676868273041578,19.676868273041578,,,0.91,0.91,,,0.5634405469494244,0.5634405469494244,,,0.97,0.97,,,24.000827626289535,24.000827626289535,,,48.00165525257907,1152.0397260618977,0.11222674778219752
1956-10-15,1956-10-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1956,10,15,1956.1,1956,1,15,3,0.027873927128758736,0.07,1,Wet,44,7,6,3,60,120,0.37196050460011737,202.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6148973235965,1,202.6148973235965,,,,970,990.0,0.12817468914805788,0.0105229794647193,989.8613023313873,0.2906266198689332,,,,19.57067571151833,,,,0.93,,,,0.810459589294386,,,,0.97,,,,35.091415322238326,,,,35.091415322238326,842.1939677337198,0.1087718379199338
1956-11-15,1956-11-26,415.0,0.9070929071180024,376.4435564539711,0.6829999999999999,1956,11,15,1956.11,1956,2,46,7,0.032524723277623104,0.12,2,Mod_Wet,40,6,4,3,53,106,0.2815827185315654,270.4435564539711,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,320.4435564539711,1,270.4435564539711,,,,970,990.0,0.14837608885925238,0.02408871129079422,989.82753519985,0.5173866685035207,,,,19.31014853134647,,,,0.94,,,,1.0817742258158844,,,,0.98,,,,47.193826269744505,,,,47.193826269744505,1132.6518304738681,0.12536760282019874
1956-12-15,1956-12-26,611.0,0.8899820010802769,543.7790026600493,0.523,1956,12,15,1956.12,1956,3,76,11,0.046982505829828256,0.08,1,Wet,44,8,6,4,64,126,0.2317117788359522,417.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,475.7790026600493,2,208.88950133002464,208.88950133002464,,,970,990.0,0.19996350641846655,0.05355580053200986,989.7464806930495,0.308892123136269,0.308892123136269,,,19.437588569913267,19.437588569913267,,,0.93,0.93,,,0.8355580053200986,0.8355580053200986,,,0.97,0.97,,,35.93210736036703,35.93210736036703,,,71.86421472073405,1724.7411532976173,0.13215702402849294
1957-01-15,1957-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1957,1,15,1957.01,1956,4,107,16,0.05540506569060673,0.36,2,Mod_Wet,46,7,6,4,76,139,0.2167599631965798,502.26233438202223,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.2623343820222,2,251.13116719101112,251.13116719101112,,,970,990.0,0.24203613587363607,0.0709049337528089,989.6870589303736,0.4462453389874033,0.4462453389874033,,,19.240813591386207,19.240813591386207,,,0.94,0.94,,,1.0045246687640446,1.0045246687640446,,,0.98,0.98,,,43.66635929415375,43.66635929415375,,,87.3327185883075,2095.98524611938,0.13618875443927192
1957-02-15,1957-02-26,901.0,0.9053300747322112,815.7023973337224,0.391,1957,2,15,1957.02,1956,5,138,20,0.07047668712963362,0.71,4,Mod_Dry,36,6,5,4,54,105,0.12872341719628674,710.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,757.7023973337224,3,236.9007991112408,236.9007991112408,236.9007991112408,,970,990.0,0.3559144332369405,0.1453511986668612,989.4987343680962,0.3971755518974183,0.3971755518974183,0.3971755518974183,,19.101558816198747,19.101558816198747,19.101558816198747,,0.94,0.94,0.94,,0.9476031964449632,0.9476031964449632,0.9476031964449632,,0.98,0.98,0.98,,40.893875683832945,40.893875683832945,40.893875683832945,,122.68162705149884,2944.359049235972,0.1503999834406604
1957-03-15,1957-03-26,7859.0,1.0412871026994452,8183.47534011494,0.002,1957,3,15,1957.03,1956,6,166,24,0.7070522693859309,0.02,1,Wet,68,14,17,21,195,315,0.03849220372863929,1100.0,6768.47534011494,32.0,4.0,8.0,59.0,6665.47534011494,100.0,18.0,25.0,80.0,6860.47534011494,1243.0,4,275.0,275.0,275.0,275.0,970,990.3640340816276,0.921967213114754,0.48,988.9620668685128,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.427132088512806,18.427132088512806,18.427132088512806,18.427132088512806,0.9317941674897261,0.9317941674897261,0.9317941674897261,0.9317941674897261,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.39473796410979,45.39473796410979,45.39473796410979,45.39473796410979,181.57895185643915,4357.894844554539,0.022188488913304258
1957-04-15,1957-04-26,3515.0,1.0249529002508229,3602.7094443816422,0.051,1957,4,15,1957.04,1956,7,197,29,0.3112740959945739,0.23,2,Mod_Wet,70,14,18,25,168,295,0.08188281751670176,1100.0,2207.7094443816422,30.0,4.0,7.0,55.0,2111.7094443816422,100.0,18.0,25.0,80.0,2279.7094443816422,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.049370922606139137
1957-05-15,1957-05-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1957,5,15,1957.05,1956,8,227,33,0.17833988887433522,0.56,3,Normal,55,13,13,17,178,276,0.1337132155375685,1100.0,688.1190841936946,45.0,5.0,12.0,42.384146490191334,583.7349377035031,100.0,18.0,25.0,59.384146490191334,761.7349377035031,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08617191251853257
1957-06-15,1957-06-26,1166.0,0.9319862960568988,1086.6960212023441,0.308,1957,6,15,1957.06,1956,9,258,37,0.09389053623188252,0.62,3,Normal,53,12,12,13,120,210,0.19324631350692847,876.6960212023441,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.6960212023441,4,219.17400530058603,219.17400530058603,219.17400530058603,219.17400530058603,970,990.0,0.5273310154443791,0.2513568169618753,989.2213121675937,0.34002605044649026,0.34002605044649026,0.34002605044649026,0.34002605044649026,18.881286117147248,18.881286117147248,18.881286117147248,18.881286117147248,0.94,0.94,0.94,0.94,0.8766960212023441,0.8766960212023441,0.8766960212023441,0.8766960212023441,0.98,0.98,0.98,0.98,37.39758468248501,37.39758468248501,37.39758468248501,37.39758468248501,149.59033872994004,3590.168129518561,0.13765610236101725
1957-07-15,1957-07-26,666.0,0.8667056183225812,577.2259418028391,0.493,1957,7,15,1957.07,1956,10,288,42,0.0498723213717653,0.44,3,Normal,50,10,9,9,108,186,0.32223083983209355,391.2259418028391,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.2259418028391,2,195.61297090141954,195.61297090141954,,,970,990.0,0.19479828325555543,0.04824518836056782,989.7569565283839,0.27089645411412044,0.27089645411412044,,,19.486060074269734,19.486060074269734,,,0.93,0.93,,,0.7824518836056782,0.7824518836056782,,,0.97,0.97,,,33.732255126564425,33.732255126564425,,,67.46451025312885,1619.1482460750924,0.11687712794476665
1957-08-15,1957-08-26,469.0,0.9014024752978914,422.7577609147111,0.628,1957,8,15,1957.08,1956,11,319,46,0.036526270543031036,0.32,2,Mod_Wet,54,9,8,6,107,184,0.4352374267521038,238.75776091471113,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.7577609147111,1,238.75776091471113,,,,970,990.0,0.1448273006727823,0.017751552182942224,989.8374211471443,0.40341751190494607,,,,19.43400363523931,,,,0.94,,,,0.9550310436588445,,,,0.98,,,,41.93172353164707,,,,41.93172353164707,1006.3613647595298,0.09918617091953646
1957-09-15,1957-09-26,341.0,0.9258841176024548,315.72648410243704,0.7609999999999999,1957,9,15,1957.09,1956,12,350,50,0.027278768226450558,0.31,2,Mod_Wet,46,7,6,4,75,138,0.437087184473337,177.72648410243704,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.72648410243704,1,177.72648410243704,,,,970,990.0,0.12057337110413038,0.0077726484102437045,989.8716539804857,0.2236206276590452,,,,19.648033352826644,,,,0.93,,,,0.7109059364097482,,,,0.97,,,,30.902593304449837,,,,30.902593304449837,741.6622393067961,0.09787773550990271
1957-10-15,1957-10-26,313.0,0.9297569164043956,291.0139148345758,0.799,1957,10,15,1957.1,1957,1,15,3,0.025143602241707343,0.17,2,Mod_Wet,41,6,4,3,56,110,0.3779887984481034,181.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.01391483457581,1,181.01391483457581,,,,970,990.0,0.1189820164208781,0.008101391483457582,989.8729165920956,0.2319727320376659,,,,19.64094386005797,,,,0.93,,,,0.7240556593383033,,,,0.97,,,,31.462846073152164,,,,31.462846073152164,755.1083057556519,0.10811457620862194
1957-11-15,1957-11-26,358.0,0.9250621629293952,331.17225432872345,0.74,1957,11,15,1957.11,1957,2,46,7,0.028613282774001707,0.17,2,Mod_Wet,40,6,4,3,53,106,0.3200751228838869,225.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.17225432872345,1,225.17225432872345,,,,970,990.0,0.13334133907595982,0.01503445086574469,989.8516242100583,0.3588699741001022,,,,19.492754235958174,,,,0.94,,,,0.9006890173148938,,,,0.98,,,,39.66532524544297,,,,39.66532524544297,951.9678058906313,0.11977248917136321
1957-12-15,1957-12-26,570.0,0.8768278758895388,499.7918892570371,0.547,1957,12,15,1957.12,1957,3,76,11,0.043182019231808005,0.39,2,Mod_Wet,42,7,5,3,61,118,0.23609826917241947,381.7918892570371,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,435.7918892570371,2,190.89594462851855,190.89594462851855,,,970,990.0,0.1866836532587946,0.04635837785140742,989.7669579688898,0.257992780690244,0.257992780690244,,,19.50896518819951,19.50896518819951,,,0.93,0.93,,,0.7635837785140742,0.7635837785140742,,,0.97,0.97,,,32.95752774543415,32.95752774543415,,,65.9150554908683,1581.9613317808391,0.13188500435422024
1958-01-15,1958-01-26,1537.0,0.9483360924717976,1457.592574129153,0.236,1958,1,15,1958.01,1957,4,107,16,0.1259359984047588,0.0,1,Wet,49,8,7,5,81,150,0.1029094156092407,1100.0,207.59257412915304,51.0,10.000000000000002,9.687653459360476,6.919752470971768,129.98516819882076,100.0,18.0,16.687653459360476,11.919752470971769,210.98516819882076,1234.6876534593605,4,275.0,275.0,275.0,275.0,970,990.0,0.9001643369425849,0.48,988.6198356630574,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.084900883057415,18.084900883057415,18.084900883057415,18.084900883057415,0.9312014399677279,0.9312014399677279,0.9312014399677279,0.9312014399677279,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.523320766496866,44.523320766496866,44.523320766496866,44.523320766496866,178.09328306598746,4274.2387935837,0.1221831712283457
1958-02-15,1958-02-26,8378.0,1.0412871026994452,8723.903346415953,0.002,1958,2,15,1958.02,1957,5,138,20,0.7537452491303384,0.0,1,Wet,55,10,10,8,114,197,0.022581634868861042,1100.0,7426.903346415953,45.0,8.0,15.0,72.0,7286.903346415954,100.0,18.0,25.0,80.0,7400.903346415954,1243.0,4,275.0,275.0,275.0,275.0,970,990.4937368031398,0.921967213114754,0.48,989.091769590025,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.556834810025023,18.556834810025023,18.556834810025023,18.556834810025023,0.9319269895165793,0.9319269895165793,0.9319269895165793,0.9319269895165793,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.7207733962645,45.7207733962645,45.7207733962645,45.7207733962645,182.883093585058,4389.194246041392,0.020963447934139706
1958-03-15,1958-03-26,7902.0,1.0412871026994452,8228.250685531017,0.002,1958,3,15,1958.03,1957,6,166,24,0.7109208592298799,0.0,1,Wet,68,14,17,21,195,315,0.03828274223024249,1100.0,6813.250685531017,32.0,4.0,8.0,59.0,6710.250685531016,100.0,18.0,25.0,80.0,6905.250685531016,1243.0,4,275.0,275.0,275.0,275.0,970,990.3747801645275,0.921967213114754,0.48,988.9728129514127,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43787817141272,18.43787817141272,18.43787817141272,18.43787817141272,0.9318070894890323,0.9318070894890323,0.9318070894890323,0.9318070894890323,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.421840542013676,45.421840542013676,45.421840542013676,45.421840542013676,181.6873621680547,4360.496692033313,0.022080922071023332
1958-04-15,1958-04-26,4038.0,1.0041076599715542,4054.586730965136,0.036000000000000004,1958,4,15,1958.04,1957,7,197,29,0.3503162935553878,0.15,2,Mod_Wet,70,14,18,25,168,295,0.07275710684570298,1100.0,2659.586730965136,30.0,3.999999999999986,7.0,55.0,2563.586730965136,100.0,18.0,25.0,80.0,2731.586730965136,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0438686112674752
1958-05-15,1958-05-26,2180.0,1.007945340489413,2197.3208422669204,0.155,1958,5,15,1958.05,1957,8,227,33,0.1898485207718619,0.45,3,Normal,55,13,13,17,178,276,0.12560751015097904,1100.0,821.3208422669204,45.0,5.0,12.0,50.58860260339728,708.7322396635229,100.0,18.0,25.0,67.58860260339728,886.7322396635229,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08094816456911662
1958-06-15,1958-06-26,1192.0,0.9231183872607754,1100.3571176148444,0.301,1958,6,15,1958.06,1957,9,258,37,0.09507085496192257,0.5700000000000001,3,Normal,53,12,12,13,120,210,0.19084713193403985,890.3571176148444,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,967.3571176148444,4,222.5892794037111,222.5892794037111,222.5892794037111,222.5892794037111,970,990.0,0.5398491515992597,0.2622856940918755,989.1978651543088,0.35069344824387944,0.35069344824387944,0.35069344824387944,0.35069344824387944,18.847171706064948,18.847171706064948,18.847171706064948,18.847171706064948,0.94,0.94,0.94,0.94,0.8903571176148444,0.8903571176148444,0.8903571176148444,0.8903571176148444,0.98,0.98,0.98,0.98,37.91170945431224,37.91170945431224,37.91170945431224,37.91170945431224,151.64683781724895,3639.5241076139746,0.13781601935375454
1958-07-15,1958-07-26,744.0,0.8855248795709803,658.8305104008092,0.456,1958,7,15,1958.07,1957,10,288,42,0.05692295609862993,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3445499205279689,431.8305104008092,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,511.8305104008092,2,215.9152552004046,215.9152552004046,,,970,990.0,0.21338000602945462,0.056366102080161844,989.7302538918905,0.33000022352711705,0.33000022352711705,,,19.40025366836335,19.40025366836335,,,0.94,0.94,,,0.8636610208016184,0.8636610208016184,,,0.98,0.98,,,37.85416520582014,37.85416520582014,,,75.70833041164028,1816.9999298793666,0.1149132124521404
1958-08-15,1958-08-26,582.0,0.8877101181024172,516.6472887356068,0.54,1958,8,15,1958.08,1957,11,319,46,0.044638325746756434,0.12,2,Mod_Wet,54,9,8,6,107,184,0.35614238961807776,332.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,403.6472887356068,2,166.3236443678034,166.3236443678034,,,970,990.0,0.17600832467234173,0.036529457747121366,989.7874622175806,0.19582629814765584,0.19582629814765584,,,19.591635919432928,19.591635919432928,,,0.92,0.92,,,0.6652945774712137,0.6652945774712137,,,0.97,0.97,,,28.52681350226904,28.52681350226904,,,57.05362700453808,1369.287048108914,0.11043051661834066
1958-09-15,1958-09-26,449.0,0.9075205596520122,407.4767312837535,0.643,1958,9,15,1958.09,1957,12,350,50,0.035205989582916306,0.06,1,Wet,48,8,7,4,79,146,0.3583026680812612,261.4767312837535,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.4767312837535,1,261.4767312837535,,,,970,990.0,0.14971551961453067,0.0222953462567507,989.8279891341286,0.4837042206782868,,,,19.344284913450355,,,,0.94,,,,1.045906925135014,,,,0.98,,,,45.70973084182781,,,,45.70973084182781,1097.0335402038675,0.11217752409522753
1958-10-15,1958-10-26,388.0,0.904731577882756,351.0358522185093,0.71,1958,10,15,1958.1,1958,1,15,3,0.0303294976316792,0.04,1,Wet,44,7,6,3,60,120,0.34184542473827884,231.03585221850932,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,288.0358522185093,1,231.03585221850932,,,,970,990.0,0.1376133826555935,0.016207170443701863,989.8461794469007,0.3777791444429208,,,,19.46840030245777,,,,0.94,,,,0.9241434088740372,,,,0.98,,,,40.64738239857074,,,,40.64738239857074,975.5371775656978,0.11579268083782211
1958-11-15,1958-11-26,444.0,0.9055955778527414,402.0844365666172,0.648,1958,11,15,1958.11,1958,2,46,7,0.03474009531935573,0.04,1,Wet,42,7,6,3,56,114,0.2835225381351275,288.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.0844365666172,2,144.0422182833086,144.0422182833086,,,970,990.0,0.15589520033577692,0.027616887313323443,989.8164879123509,0.14678424752778024,0.14678424752778024,,,19.66970366482313,19.66970366482313,,,0.91,0.91,,,0.5761688731332345,0.5761688731332345,,,0.97,0.97,,,24.534078585191914,24.534078585191914,,,49.06815717038383,1177.635772089212,0.12203446019789982
1958-12-15,1958-12-26,751.0,0.8854487538258519,664.9720141232148,0.452,1958,12,15,1958.12,1958,3,76,11,0.05745358202024575,0.06,1,Wet,44,8,6,4,64,126,0.1894816583614195,538.9720141232148,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,596.9720141232148,2,269.4860070616074,269.4860070616074,,,970,990.0,0.2627373994917187,0.0855888056492859,989.651673794859,0.5137359486912924,0.5137359486912924,,,19.137937846167702,19.137937846167702,,,0.94,0.94,,,1.0779440282464294,1.0779440282464294,,,0.98,0.98,,,46.60733771341348,46.60733771341348,,,93.21467542682696,2237.152210243847,0.14017834351981454
1959-01-15,1959-01-26,901.0,0.9053300747322112,815.7023973337224,0.391,1959,1,15,1959.01,1958,4,107,16,0.07047668712963362,0.09,1,Wet,49,8,7,5,81,150,0.18389059599469534,665.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,729.7023973337224,3,221.9007991112408,221.9007991112408,221.9007991112408,,970,990.0,0.33968254917896945,0.12971071920011673,989.5306067316209,0.34852984360459105,0.34852984360459105,0.34852984360459105,,19.182076888016287,19.182076888016287,19.182076888016287,,0.94,0.94,0.94,,0.8876031964449631,0.8876031964449631,0.8876031964449631,,0.98,0.98,0.98,,38.46603570109974,38.46603570109974,38.46603570109974,,115.39810710329922,2769.554570479181,0.1414708446125692
1959-02-15,1959-02-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1959,2,15,1959.02,1958,5,138,20,0.0932993712870418,0.39,2,Mod_Wet,49,8,7,5,93,162,0.15002030353385665,917.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,981.8538343407615,4,229.46345858519038,229.46345858519038,229.46345858519038,229.46345858519038,970,990.0,0.5531329956110563,0.28428306747260923,989.1625839369163,0.3726610579457656,0.3726610579457656,0.3726610579457656,0.3726610579457656,18.789922878970582,18.789922878970582,18.789922878970582,18.789922878970582,0.94,0.94,0.94,0.94,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.98,0.98,0.98,0.98,38.963814713942185,38.963814713942185,38.963814713942185,38.963814713942185,155.85525885576874,3740.5262125384497,0.14432995827710016
1959-03-15,1959-03-26,2220.0,1.0041966337334247,2229.316526888203,0.152,1959,3,15,1959.03,1958,6,166,24,0.1926129479231408,0.64,3,Normal,49,9,9,9,107,183,0.08208793941676869,1100.0,946.316526888203,51.00000000000003,9.0,16.0,46.54015706007556,823.7763698281275,100.0,18.0,25.0,55.54015706007556,930.7763698281275,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07978637712754573
1959-04-15,1959-04-26,3069.0,1.0218036061807445,3135.915267368705,0.077,1959,4,15,1959.04,1958,7,197,29,0.2709430791006561,0.34,2,Mod_Wet,70,14,18,25,168,295,0.09407141929811441,1100.0,1740.915267368705,30.0,4.0,7.0,55.0,1644.9152673687047,100.0,18.0,25.0,80.0,1812.9152673687047,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05671999208710114
1959-05-15,1959-05-26,1913.0,0.9981064038328732,1909.3775505322865,0.185,1959,5,15,1959.05,1958,8,227,33,0.16497022036598954,0.64,3,Normal,55,13,13,17,178,276,0.1445497250782372,1100.0,533.3775505322865,44.999999999999986,5.0,12.0,32.85296506901765,438.5245854632688,100.0,18.0,25.0,49.85296506901765,616.5245854632687,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09315553600249839
1959-06-15,1959-06-26,1130.0,0.9380120644030228,1059.9536327754158,0.316,1959,6,15,1959.06,1958,9,258,37,0.09157999387179593,0.68,3,Normal,53,12,12,13,120,210,0.1981218739258711,849.9536327754158,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,926.9536327754158,4,212.48840819385396,212.48840819385396,212.48840819385396,212.48840819385396,970,990.0,0.502826038001377,0.22996290622033266,989.2672110557784,0.31961806375603563,0.31961806375603563,0.31961806375603563,0.31961806375603563,18.94759299202234,18.94759299202234,18.94759299202234,18.94759299202234,0.94,0.94,0.94,0.94,0.8499536327754158,0.8499536327754158,0.8499536327754158,0.8499536327754158,0.97,0.97,0.97,0.97,36.01288262593225,36.01288262593225,36.01288262593225,36.01288262593225,144.051530503729,3457.236732089496,0.1359036150728027
1959-07-15,1959-07-26,582.0,0.8877101181024172,516.6472887356068,0.54,1959,7,15,1959.07,1958,10,288,42,0.044638325746756434,0.56,3,Normal,50,10,9,9,108,186,0.36001350254870906,330.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,399.6472887356068,2,165.3236443678034,165.3236443678034,,,970,990.0,0.1746799113882089,0.03612945774712136,989.7891906308646,0.1934758741807319,0.1934758741807319,,,19.595714756683865,19.595714756683865,,,0.92,0.92,,,0.6612945774712137,0.6612945774712137,,,0.97,0.97,,,28.361202991550865,28.361202991550865,,,56.72240598310173,1361.3377435944415,0.1097894196288511
1959-08-15,1959-08-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1959,8,15,1959.08,1958,11,319,46,0.033139657929428606,0.47,3,Normal,47,8,6,5,89,155,0.40410797324819897,228.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.56085566468295,1,228.56085566468295,,,,970,990.0,0.13811984136465486,0.01571217113293659,989.8461679875024,0.3697387991371434,,,,19.476429188365298,,,,0.94,,,,0.9142434226587318,,,,0.98,,,,40.228526566749096,,,,40.228526566749096,965.4846376019783,0.10488173121064713
1959-09-15,1959-09-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1959,9,15,1959.09,1958,12,350,50,0.024216831108276785,0.46,3,Normal,40,6,4,3,65,118,0.42099645302128336,162.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.28739708653683,1,162.28739708653683,,,,970,990.0,0.1122570671885921,0.006228739708653683,989.8815141931028,0.18642543621607177,,,,19.695088756886744,,,,0.92,,,,0.6491495883461473,,,,0.97,,,,27.98152023553655,,,,27.98152023553655,671.5564856528772,0.09983153194325553
1959-10-15,1959-10-26,212.0,0.970367259004148,205.71785890887932,0.941,1959,10,15,1959.1,1959,1,15,3,0.017774023009727174,0.5700000000000001,3,Normal,37,5,3,2,50,97,0.4715195876259104,108.71785890887932,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.71785890887932,1,108.71785890887932,,,,970,990.0,0.09229017917348159,0.0008717858908879322,989.9068380349356,0.0833192409163432,,,,19.823518794019275,,,,0.89,,,,0.4348714356355173,,,,0.96,,,,18.063915155693568,,,,18.063915155693568,433.53396373664566,0.08780917345486665
1959-11-15,1959-11-26,251.0,0.9462166690451146,237.50038393032366,0.893,1959,11,15,1959.11,1959,2,46,7,0.02052003317157997,0.58,3,Normal,36,5,3,2,47,93,0.3915783143629938,144.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.50038393032366,1,144.50038393032366,,,,970,990.0,0.10414785815806488,0.004450038393032367,989.8914021034489,0.1477224924574858,,,,19.743679610991368,,,,0.91,,,,0.5780015357212946,,,,0.97,,,,24.704679832215437,,,,24.704679832215437,592.9123159731705,0.10401953640404699
1959-12-15,1959-12-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1959,12,15,1959.12,1959,3,76,11,0.033139657929428606,0.68,3,Normal,38,5,4,3,54,104,0.271143414308469,279.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.56085566468295,2,139.78042783234147,139.78042783234147,,,970,990.0,0.15040766424288363,0.02591217113293659,989.8236801646242,0.13819803971859473,0.13819803971859473,,,19.685482124905597,19.685482124905597,,,0.91,0.91,,,0.559121711329366,0.559121711329366,,,0.97,0.97,,,23.827284759989233,23.827284759989233,,,47.654569519978466,1143.7096684794833,0.12424252583699287
1960-01-15,1960-01-26,635.0,0.8829415344001883,560.6678743441197,0.507,1960,1,15,1960.01,1959,4,107,16,0.04844170434333195,0.53,3,Normal,41,6,4,3,66,120,0.21403045455454062,440.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,491.6678743441197,2,220.33393717205985,220.33393717205985,,,970,990.0,0.20524025347221686,0.058133574868823944,989.7366261716589,0.34363066140703336,0.34363066140703336,,,19.392995510251907,19.392995510251907,,,0.94,0.94,,,0.8813357486882394,0.8813357486882394,,,0.98,0.98,,,38.614394443833774,38.614394443833774,,,77.22878888766755,1853.4909333040212,0.13774427325270117
1960-02-15,1960-02-26,901.0,0.9053300747322112,815.7023973337224,0.391,1960,2,15,1960.02,1959,5,138,20,0.07047668712963362,0.67,3,Normal,43,7,5,4,78,137,0.1679534110084884,678.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,733.7023973337224,3,226.23413244457413,226.23413244457413,226.23413244457413,,970,990.0,0.34200138975867966,0.13361071920011672,989.5243878910412,0.36225856822251895,0.36225856822251895,0.36225856822251895,,19.162129322818696,19.162129322818696,19.162129322818696,,0.94,0.94,0.94,,0.9049365297782965,0.9049365297782965,0.9049365297782965,,0.98,0.98,0.98,,39.17642766968804,39.17642766968804,39.17642766968804,,117.52928300906412,2820.702792217539,0.14408353266244014
1960-03-15,1960-03-26,2287.0,1.0099198636336904,2309.68672813025,0.14200000000000002,1960,3,15,1960.03,1959,6,167,24,0.1995569333104536,0.66,3,Normal,49,9,9,9,107,183,0.07923152424577647,1100.0,1026.6867281302498,51.0,9.0,16.0,50.49278990804507,900.1939382222048,100.0,18.0,25.0,59.49278990804507,1007.1939382222048,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07701004945158176
1960-04-15,1960-04-26,4338.0,1.0003946089345583,4339.711813558114,0.028999999999999998,1960,4,15,1960.04,1959,7,198,29,0.37495110069142107,0.16,2,Mod_Wet,70,14,18,25,168,295,0.0679768640577381,1100.0,2944.711813558114,30.0,4.0,7.0,54.99999999999997,2848.711813558114,100.0,18.0,25.0,80.0,3016.711813558114,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04098638268911649
1960-05-15,1960-05-26,2180.0,1.007945340489413,2197.3208422669204,0.155,1960,5,15,1960.05,1959,8,228,33,0.1898485207718619,0.48,3,Normal,55,13,13,17,178,276,0.12560751015097904,1100.0,821.3208422669204,45.0,5.0,12.0,50.58860260339728,708.7322396635229,100.0,18.0,25.0,67.58860260339728,886.7322396635229,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08094816456911662
1960-06-15,1960-06-26,1392.0,0.9206546241019476,1281.5512367499111,0.261,1960,6,15,1960.06,1959,9,259,37,0.11072602685519234,0.44,3,Normal,53,12,12,13,120,210,0.16386391271610198,1071.5512367499111,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1148.5512367499111,4,267.8878091874778,267.8878091874778,267.8878091874778,267.8878091874778,970,990.0,0.7667749808761604,0.44301660777488444,988.790208411349,0.5076713883776042,0.5076713883776042,0.5076713883776042,0.5076713883776042,18.282537022971393,18.282537022971393,18.282537022971393,18.282537022971393,0.94,0.94,0.94,0.94,1.0715512367499112,1.0715512367499112,1.0715512367499112,1.0715512367499112,0.98,0.98,0.98,0.98,44.260095715739205,44.260095715739205,44.260095715739205,44.260095715739205,177.04038286295682,4248.969188710964,0.13814538021276587
1960-07-15,1960-07-26,698.0,0.8800475256424558,614.2731728984343,0.475,1960,7,15,1960.07,1959,10,289,42,0.053073202138424716,0.29,2,Mod_Wet,58,11,11,11,136,227,0.369542428377436,387.27317289843427,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,467.27317289843427,2,193.63658644921713,193.63658644921713,,,970,990.0,0.19713869210649107,0.04745463457968686,989.7554066733138,0.2654519262485296,0.2654519262485296,,,19.489954747065283,19.489954747065283,,,0.93,0.93,,,0.7745463457968685,0.7745463457968685,,,0.97,0.97,,,33.39811370599761,33.39811370599761,,,66.79622741199522,1603.1094578878851,0.10874026468845889
1960-08-15,1960-08-26,454.0,0.9060383191379364,411.3413968886232,0.64,1960,8,15,1960.08,1959,11,320,46,0.03553989669117704,0.39,2,Mod_Wet,54,9,8,6,107,184,0.4473170008945653,227.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,298.3413968886232,1,227.3413968886232,,,,970,990.0,0.1410358882655944,0.015468279377724638,989.8434958323567,0.36580885688441955,,,,19.477686975472245,,,,0.94,,,,0.9093655875544928,,,,0.98,,,,40.016476229012035,,,,40.016476229012035,960.3954294962889,0.097282881158317
1960-09-15,1960-09-26,317.0,0.9263818291441204,293.66303983868613,0.7909999999999999,1960,9,15,1960.09,1959,12,351,51,0.025372486642062486,0.37,2,Mod_Wet,46,7,6,4,75,138,0.46992634849726284,155.66303983868613,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.66303983868613,1,155.66303983868613,,,,970,990.0,0.11306694539955209,0.005566303983868613,989.8813667506166,0.17149233270898828,,,,19.70987441790763,,,,0.92,,,,0.6226521593547445,,,,0.97,,,,26.859500590697895,,,,26.859500590697895,644.6280141767495,0.09146367416700533
1960-10-15,1960-10-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1960,10,15,1960.1,1960,1,15,3,0.018915434247745253,0.52,3,Normal,37,5,3,2,50,97,0.4430667512166158,121.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.92863712668117,1,121.92863712668117,,,,970,990.0,0.09679385356591402,0.002192863712668117,989.9010132827214,0.10500339117446057,,,,19.79600989154689,,,,0.91,,,,0.4877145485067247,,,,0.97,,,,20.900925418890598,,,,20.900925418890598,501.6222100533744,0.0954691249769963
1960-11-15,1960-11-26,309.0,0.923796493863848,285.45311660392906,0.805,1960,11,15,1960.11,1960,2,46,7,0.024663149274579483,0.53,3,Normal,36,5,3,2,47,93,0.32579780913388673,192.45311660392906,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.45311660392906,1,192.45311660392906,,,,970,990.0,0.12048258485001334,0.009245311660392906,989.8702721034896,0.26221796505137335,,,,19.60805413843821,,,,0.93,,,,0.7698124664157162,,,,0.97,,,,33.39512981708621,,,,33.39512981708621,801.483115610069,0.11698989387256369
1960-12-15,1960-12-26,420.0,0.9075928818433268,381.18901037419715,0.6729999999999999,1960,12,15,1960.12,1960,3,76,11,0.03293473049633064,0.45,3,Normal,38,5,4,3,54,104,0.27283053070682073,277.18901037419715,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,324.18901037419715,2,138.59450518709858,138.59450518709858,,,970,990.0,0.1496199665449363,0.02543780207483943,989.8249422313802,0.13585412049922282,0.13585412049922282,,,19.68908811088097,19.68908811088097,,,0.91,0.91,,,0.5543780207483943,0.5543780207483943,,,0.97,0.97,,,23.62945738055874,23.62945738055874,,,47.25891476111748,1134.2139542668197,0.12397764225869314
1961-01-15,1961-01-26,635.0,0.8829415344001883,560.6678743441197,0.507,1961,1,15,1961.01,1960,4,107,16,0.04844170434333195,0.68,3,Normal,41,6,4,3,66,120,0.21403045455454062,440.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,491.6678743441197,2,220.33393717205985,220.33393717205985,,,970,990.0,0.20524025347221686,0.058133574868823944,989.7366261716589,0.34363066140703336,0.34363066140703336,,,19.392995510251907,19.392995510251907,,,0.94,0.94,,,0.8813357486882394,0.8813357486882394,,,0.98,0.98,,,38.614394443833774,38.614394443833774,,,77.22878888766755,1853.4909333040212,0.13774427325270117
1961-02-15,1961-02-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1961,2,15,1961.02,1960,5,138,20,0.07628396126645601,0.54,3,Normal,43,7,5,4,78,137,0.15516761064170043,745.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9162183617592,3,248.63873945391973,248.63873945391973,248.63873945391973,,970,990.0,0.3873335865466319,0.1629581091808796,989.4497083042725,0.43744546209602814,0.43744546209602814,0.43744546209602814,,19.012262842176433,19.012262842176433,19.012262842176433,,0.94,0.94,0.94,,0.9945549578156789,0.9945549578156789,0.9945549578156789,,0.98,0.98,0.98,,42.71943909151431,42.71943909151431,42.71943909151431,,128.15831727454292,3075.79961458903,0.14515342974709333
1961-03-15,1961-03-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1961,3,15,1961.03,1960,6,166,24,0.17833988887433522,0.61,3,Normal,49,9,9,9,107,183,0.08865767551947477,1100.0,781.1190841936946,50.99999999999997,9.0,16.0,38.41569266526366,666.703391528431,100.0,18.0,25.0,47.41569266526366,773.703391528431,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08617191251853257
1961-04-15,1961-04-26,5942.0,1.0240782772874346,6085.073123641936,0.006,1961,4,15,1961.04,1960,7,197,29,0.5257503178826632,0.03,1,Wet,84,14,20,27,219,364,0.05981850876791844,1100.0,4621.073123641936,16.0,4.0,5.0,53.0,4543.073123641936,100.0,18.0,25.0,80.0,4762.073123641936,1243.0,4,275.0,275.0,275.0,275.0,970,990.0947590404639,0.921967213114754,0.48,988.6927918273492,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.157857047349196,18.157857047349196,18.157857047349196,18.157857047349196,0.9313572643472764,0.9313572643472764,0.9313572643472764,0.9313572643472764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.71041241490466,44.71041241490466,44.71041241490466,44.71041241490466,178.84164965961864,4292.199591830848,0.029390221945694767
1961-05-15,1961-05-26,3304.0,1.0411198553180174,3439.8600019707287,0.061,1961,5,15,1961.05,1960,8,227,33,0.29720390417027104,0.08,1,Wet,71,14,18,24,213,340,0.09884123185397392,1100.0,1999.8600019707287,29.0,4.0,7.0,56.0,1903.860001970729,100.0,18.0,25.0,80.0,2116.860001970729,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05170823494243071
1961-06-15,1961-06-26,1841.0,0.9919751692560466,1826.226286600381,0.193,1961,6,15,1961.06,1960,9,258,37,0.15778595116227295,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14072735776814352,1100.0,469.22628660038094,38.0,6.0000000000000036,11.000000000000004,29.212531461502316,385.01375513887865,100.0,18.0,25.0,45.212531461502316,538.0137551388787,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09739706982429079
1961-07-15,1961-07-26,1036.0,0.9206235878712729,953.7660370346388,0.34299999999999997,1961,7,15,1961.07,1960,10,288,42,0.0824053855997928,0.07,1,Wet,63,12,13,13,155,256,0.2684096414210046,697.7660370346388,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,785.7660370346388,3,232.58867901154625,232.58867901154625,232.58867901154625,,970,990.0,0.3734509502707845,0.13932981111039164,989.4872192386188,0.3828676090972364,0.3828676090972364,0.3828676090972364,,19.104351629521528,19.104351629521528,19.104351629521528,,0.94,0.94,0.94,,0.930354716046185,0.930354716046185,0.930354716046185,,0.98,0.98,0.98,,40.15538663180565,40.15538663180565,40.15538663180565,,120.46615989541695,2891.187837490007,0.12630577648786825
