Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1961-08-15,1961-08-26,588.0,0.8882474356629058,522.2894921697886,0.536,1961,8,15,1961.08,1960,11,319,46,0.04512581212346972,0.08,1,Wet,58,10,10,7,117,202,0.3867586903975713,320.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,398.28949216978856,2,160.14474608489428,160.14474608489428,,,970,990.0,0.17422898263941317,0.03405789843395771,989.7917131189266,0.1815279067319885,0.1815279067319885,,,19.610185212194633,19.610185212194633,,,0.92,0.92,,,0.6405789843395772,0.6405789843395772,,,0.97,0.97,,,27.493052390867078,27.493052390867078,,,54.986104781734156,1319.6665147616197,0.10527897958142146
1961-09-15,1961-09-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1961,9,15,1961.09,1960,12,350,50,0.03224125608764595,0.12,2,Mod_Wet,46,7,6,4,75,138,0.36981189466029146,235.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.16268619960573,1,235.16268619960573,,,,970,990.0,0.13964812456813475,0.017032537239921146,989.8433193381919,0.39137695403871514,,,,19.451942384153202,,,,0.94,,,,0.9406507447984229,,,,0.98,,,,41.33846285117395,,,,41.33846285117395,992.1231084281749,0.11077866137200518
1961-10-15,1961-10-26,283.0,0.9399022520020778,265.99233731658796,0.845,1961,10,15,1961.1,1961,1,15,3,0.0229817379441532,0.18,2,Mod_Wet,41,6,4,3,56,110,0.41354574763210716,155.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99233731658796,1,155.99233731658796,,,,970,990.0,0.11045193317610952,0.005599233731658796,989.8839488330922,0.17222010672514224,,,,19.711728726367035,,,,0.92,,,,0.6239693492663518,,,,0.97,,,,26.918852830705525,,,,26.918852830705525,646.0524679369325,0.1012016101752071
1961-11-15,1961-11-26,353.0,0.9238037474213612,326.10272283974047,0.746,1961,11,15,1961.11,1961,2,46,7,0.028175275253353574,0.25,2,Mod_Wet,40,6,4,3,53,106,0.3250509504396028,220.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,270.10272283974047,1,220.10272283974047,,,,970,990.0,0.13165773083238613,0.014020544567948094,989.8543217245997,0.3429106309927152,,,,19.51141109360697,,,,0.94,,,,0.8804108913589619,,,,0.98,,,,38.809409171125374,,,,38.809409171125374,931.425820107009,0.11900976733088434
1961-12-15,1961-12-26,542.0,0.8792057876687195,476.529536916446,0.5690000000000001,1961,12,15,1961.12,1961,3,76,11,0.041172151989580935,0.21,2,Mod_Wet,42,7,5,3,61,118,0.24762368512046706,358.529536916446,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,412.529536916446,2,179.264768458223,179.264768458223,,,970,990.0,0.17895814879143962,0.04170590738328919,989.7793359438252,0.22750993136274975,0.22750993136274975,,,19.55182601246248,19.55182601246248,,,0.93,0.93,,,0.7170590738328919,0.7170590738328919,,,0.97,0.97,,,31.017440556605337,31.017440556605337,,,62.03488111321067,1488.8371467170562,0.13018055819714652
1962-01-15,1962-01-26,901.0,0.9053300747322112,815.7023973337224,0.391,1962,1,15,1962.01,1961,4,107,16,0.07047668712963362,0.28,2,Mod_Wet,46,7,6,4,76,139,0.17040528562175103,676.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,735.7023973337224,3,225.56746577790747,225.56746577790747,225.56746577790747,,970,990.0,0.3431608100485347,0.13301071920011673,989.5238284707514,0.3601292967428378,0.3601292967428378,0.3601292967428378,,19.16369917400853,19.16369917400853,19.16369917400853,,0.94,0.94,0.94,,0.9022698631116299,0.9022698631116299,0.9022698631116299,,0.98,0.98,0.98,,39.06418264383555,39.06418264383555,39.06418264383555,,117.19254793150665,2812.62115035616,0.14367071656841107
1962-02-15,1962-02-26,1962.0,1.0066611428941583,1975.0691623583386,0.179,1962,2,15,1962.02,1961,5,138,20,0.17064597562776046,0.12,2,Mod_Wet,49,8,7,5,93,162,0.08202244411864712,1100.0,713.0691623583386,51.0,10.0,18.0,22.008307480195636,612.060854878143,100.0,18.0,25.0,27.008307480195636,705.060854878143,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09005714460074267
1962-03-15,1962-03-26,4421.0,1.0018529967540273,4429.192098649554,0.027000000000000003,1962,3,15,1962.03,1961,6,166,24,0.3826821973233216,0.1,1,Wet,68,14,17,21,195,315,0.07111906482810769,1100.0,3014.1920986495543,32.0,4.0,8.0,59.0,2911.1920986495543,100.0,18.0,25.0,80.0,3106.1920986495543,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04015835962617297
1962-04-15,1962-04-26,5221.0,1.0346593734788772,5401.956588933216,0.011000000000000001,1962,4,15,1962.04,1961,7,197,29,0.4667290492838299,0.06,1,Wet,84,14,20,27,219,364,0.0673829924412412,1100.0,3937.956588933216,16.0,4.0,5.0,53.0,3859.9565889332157,100.0,18.0,25.0,80.0,4078.9565889332157,1243.0,4,275.0,275.0,275.0,275.0,970,990.0392168843764,0.921967213114754,0.48,988.6372496712617,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.102314891261656,18.102314891261656,18.102314891261656,18.102314891261656,0.9312400847226935,0.9312400847226935,0.9312400847226935,0.9312400847226935,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.568041904715805,44.568041904715805,44.568041904715805,44.568041904715805,178.27216761886322,4278.532022852717,0.03300140693171853
1962-05-15,1962-05-26,3408.0,1.0271885626461643,3500.6586214981294,0.057,1962,5,15,1962.05,1961,8,227,33,0.30245690489743843,0.07,1,Wet,71,14,18,24,213,340,0.0971245804752292,1100.0,2060.6586214981294,29.0,4.0,7.0,56.0,1964.6586214981294,100.0,18.0,25.0,80.0,2177.6586214981294,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0508101784214687
1962-06-15,1962-06-26,1925.0,1.0011027922735711,1927.1228751266244,0.184,1962,6,15,1962.06,1961,9,258,37,0.16650341641094035,0.07,1,Wet,67,13,15,17,181,293,0.1520401235342858,1100.0,534.1228751266244,33.000000000000014,5.0,10.0,30.990064427142034,455.1328106994824,100.0,18.0,25.0,47.99006442714203,636.1328106994824,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09229774159537463
1962-07-15,1962-07-26,1045.0,0.9178436013798948,959.14656344199,0.341,1962,7,15,1962.07,1961,10,288,42,0.08287026308138794,0.08,1,Wet,63,12,13,13,155,256,0.2669039433153149,703.14656344199,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,791.14656344199,3,234.38218781399667,234.38218781399667,234.38218781399667,,970,990.0,0.3783813131141741,0.141573281720995,989.4800454051649,0.38878689745135825,0.38878689745135825,0.38878689745135825,,19.091258507713544,19.091258507713544,19.091258507713544,,0.94,0.94,0.94,,0.9375287512559867,0.9375287512559867,0.9375287512559867,,0.98,0.98,0.98,,40.43729522889299,40.43729522889299,40.43729522889299,,121.31188568667898,2911.4852564802954,0.12647898695621612
1962-08-15,1962-08-26,635.0,0.8829415344001883,560.6678743441197,0.507,1962,8,15,1962.08,1961,11,319,46,0.04844170434333195,0.04,1,Wet,58,10,10,7,117,202,0.3602845985001434,358.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,436.6678743441197,2,179.33393717205985,179.33393717205985,,,970,990.0,0.1869745708153903,0.04173357486882394,989.7712918543158,0.22768559381330886,0.22768559381330886,,,19.543606260502482,19.543606260502482,,,0.93,0.93,,,0.7173357486882393,0.7173357486882393,,,0.97,0.97,,,31.01636350863135,31.01636350863135,,,62.0327270172627,1488.785448414305,0.1106407730063539
1962-09-15,1962-09-26,464.0,0.910407631484752,422.429141008925,0.629,1962,9,15,1962.09,1961,12,350,50,0.036497877783171116,0.04,1,Wet,48,8,7,4,79,146,0.3456200953639118,276.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,339.429141008925,2,138.2145705044625,138.2145705044625,,,970,990.0,0.1546812645417094,0.025285828201784998,989.8200329072565,0.13510737418755525,0.13510737418755525,,,19.684925533068963,19.684925533068963,,,0.91,0.91,,,0.55285828201785,0.55285828201785,,,0.97,0.97,,,23.559699062045393,23.559699062045393,,,47.119398124090786,1130.8655549781788,0.11154391008998893
1962-10-15,1962-10-26,329.0,0.929592697764802,305.83599756461984,0.7759999999999999,1962,10,15,1962.1,1962,1,15,3,0.02642423018958315,0.06,1,Wet,44,7,6,3,60,120,0.39236715414654644,185.83599756461984,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,242.83599756461984,1,185.83599756461984,,,,970,990.0,0.1226023608148184,0.008583599756461984,989.8688140394288,0.24449831560146693,,,,19.62431572382733,,,,0.93,,,,0.7433439902584794,,,,0.97,,,,32.27364784337415,,,,32.27364784337415,774.5675482409796,0.10552599465193785
1962-11-15,1962-11-26,358.0,0.9250621629293952,331.17225432872345,0.74,1962,11,15,1962.11,1962,2,46,7,0.028613282774001707,0.16,2,Mod_Wet,40,6,4,3,53,106,0.3200751228838869,225.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.17225432872345,1,225.17225432872345,,,,970,990.0,0.13334133907595982,0.01503445086574469,989.8516242100583,0.3588699741001022,,,,19.492754235958174,,,,0.94,,,,0.9006890173148938,,,,0.98,,,,39.66532524544297,,,,39.66532524544297,951.9678058906313,0.11977248917136321
1962-12-15,1962-12-26,799.0,0.8929780877165822,713.4894920855493,0.4320000000000001,1962,12,15,1962.12,1962,3,76,11,0.06164549211619146,0.09,1,Wet,44,8,6,4,64,126,0.17659685447041212,587.4894920855493,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,645.4894920855493,3,195.8298306951831,195.8298306951831,195.8298306951831,,970,990.0,0.2908634736727822,0.10499579683421971,989.604140729493,0.27149719661380534,0.27149719661380534,0.27149719661380534,,19.332643532879192,19.332643532879192,19.332643532879192,,0.93,0.93,0.93,,0.7833193227807324,0.7833193227807324,0.7833193227807324,,0.97,0.97,0.97,,33.50377796550075,33.50377796550075,33.50377796550075,,100.51133389650226,2412.2720135160544,0.14087290003767944
1963-01-15,1963-01-26,1505.0,0.94600773479727,1423.7416408698914,0.24,1963,1,15,1963.01,1962,4,107,16,0.1230112777711586,0.03,1,Wet,49,8,7,5,81,150,0.10535619363380533,1100.0,173.7416408698914,50.99999999999999,9.266220846394209,8.107943240594933,5.79138802899638,99.57608875390589,100.0,17.26622084639421,15.107943240594933,10.79138802899638,180.57608875390588,1232.3741640869891,4,275.0,275.0,275.0,275.0,970,990.0,0.8940961680970207,0.48,988.625903831903,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.090969051902974,18.090969051902974,18.090969051902974,18.090969051902974,0.9312150095771514,0.9312150095771514,0.9312150095771514,0.9312150095771514,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.53890904435166,44.53890904435166,44.53890904435166,44.53890904435166,178.15563617740665,4275.735268257759,0.12513199801373753
1963-02-15,1963-02-26,4321.0,0.9949042448088988,4298.981241819251,0.03,1963,2,15,1963.02,1962,5,138,20,0.3714319792931833,0.03,1,Wet,55,10,10,8,114,197,0.04582481032567454,1100.0,3001.9812418192514,45.0,8.0,15.0,72.0,2861.9812418192514,100.0,18.0,25.0,80.0,2975.9812418192514,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04137470697027317
1963-03-15,1963-03-26,6802.0,1.0456850723341713,7112.749862017034,0.003,1963,3,15,1963.03,1962,6,166,24,0.6145415880782716,0.03,1,Wet,68,14,17,21,195,315,0.04428666916604773,1100.0,5697.749862017034,32.0,4.0,8.0,59.0,5594.7498620170345,100.0,18.0,25.0,80.0,5789.7498620170345,1243.0,4,275.0,275.0,275.0,275.0,970,990.178316353031,0.921967213114754,0.48,988.7763491399163,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.241414359916305,18.241414359916305,18.241414359916305,18.241414359916305,0.9315161145600303,0.9315161145600303,0.9315161145600303,0.9315161145600303,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.923817862151616,44.923817862151616,44.923817862151616,44.923817862151616,179.69527144860646,4312.686514766555,0.02526382551538913
1963-04-15,1963-04-26,5366.0,1.034161456978459,5549.310378146412,0.01,1963,4,15,1963.04,1962,7,197,29,0.47946041667185,0.02,1,Wet,84,14,20,27,219,364,0.06559373601329968,1100.0,4085.3103781464124,16.000000000000114,4.0,5.0,53.0,4007.3103781464124,100.0,18.0,25.0,80.0,4226.310378146412,1243.0,4,275.0,275.0,275.0,275.0,970,990.0511977789159,0.921967213114754,0.48,988.6492305658012,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.11429578580119,18.11429578580119,18.11429578580119,18.11429578580119,0.9312661441745251,0.9312661441745251,0.9312661441745251,0.9312661441745251,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.59878696125639,44.59878696125639,44.59878696125639,44.59878696125639,178.39514784502555,4281.483548280613,0.032147264378571905
1963-05-15,1963-05-26,3020.0,1.0252787956645053,3096.341962906806,0.079,1963,5,15,1963.05,1962,8,227,33,0.2675239455951481,0.17,2,Mod_Wet,65,14,17,23,202,321,0.10367071978659918,1100.0,1675.3419629068062,35.0,4.0,8.0,57.0,1571.341962906806,100.0,18.0,25.0,80.0,1773.341962906806,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05744491121516545
1963-06-15,1963-06-26,1579.0,0.9549636700079176,1507.8876349425022,0.22899999999999998,1963,6,15,1963.06,1962,9,258,37,0.1302814916590322,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17043710290110559,1100.0,150.88763494250225,36.40090804060365,6.000000000000002,8.219559880136309,9.393782720155782,90.87338430160649,98.40090804060365,18.0,22.21955988013631,25.393782720155784,243.8733843016065,1238.6204679207399,4,275.0,275.0,275.0,275.0,970,990.0,0.9104799158576784,0.48,988.6095200841423,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.07458530414233,18.07458530414233,18.07458530414233,18.07458530414233,0.9311781188089648,0.9311781188089648,0.9311781188089648,0.9311781188089648,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.496810370662416,44.496810370662416,44.496810370662416,44.496810370662416,177.98724148264967,4271.693795583592,0.11803747000646805
1963-07-15,1963-07-26,909.0,0.9057777660003602,823.3519892943274,0.38799999999999996,1963,7,15,1963.07,1962,10,288,42,0.07113761187502989,0.14,2,Mod_Wet,58,11,11,11,136,227,0.27570225486982247,596.3519892943274,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,676.3519892943274,3,198.78399643144246,198.78399643144246,198.78399643144246,,970,990.0,0.3087547764025086,0.10854079571773095,989.5827044278798,0.2797465539660991,0.2797465539660991,0.2797465539660991,,19.302957873913677,19.302957873913677,19.302957873913677,,0.93,0.93,0.93,,0.7951359857257698,0.7951359857257698,0.7951359857257698,,0.97,0.97,0.97,,33.95697310522587,33.95697310522587,33.95697310522587,,101.87091931567761,2444.9020635762627,0.12372705797794745
1963-08-15,1963-08-26,623.0,0.8812519466153573,549.0199627413676,0.516,1963,8,15,1963.08,1962,11,319,46,0.04743532478085417,0.06,1,Wet,58,10,10,7,117,202,0.3679283335916843,347.01996274136764,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,425.01996274136764,2,173.50998137068382,173.50998137068382,,,970,990.0,0.1831062606890151,0.03940399254827353,989.7774897467627,0.21313022190480185,0.21313022190480185,,,19.564359524857938,19.564359524857938,,,0.93,0.93,,,0.6940399254827353,0.6940399254827353,,,0.97,0.97,,,30.040958711633014,30.040958711633014,,,60.08191742326603,1441.9660181583847,0.10943485027987848
1963-09-15,1963-09-26,464.0,0.910407631484752,422.429141008925,0.629,1963,9,15,1963.09,1962,12,350,50,0.036497877783171116,0.04,1,Wet,48,8,7,4,79,146,0.3456200953639118,276.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,339.429141008925,2,138.2145705044625,138.2145705044625,,,970,990.0,0.1546812645417094,0.025285828201784998,989.8200329072565,0.13510737418755525,0.13510737418755525,,,19.684925533068963,19.684925533068963,,,0.91,0.91,,,0.55285828201785,0.55285828201785,,,0.97,0.97,,,23.559699062045393,23.559699062045393,,,47.119398124090786,1130.8655549781788,0.11154391008998893
1963-10-15,1963-10-26,397.0,0.8991741747268128,356.97214736654473,0.7000000000000001,1963,10,15,1963.1,1963,1,15,3,0.030842393532469467,0.04,1,Wet,44,7,6,3,60,120,0.336160680560834,236.97214736654473,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,293.97214736654473,1,236.97214736654473,,,,970,990.0,0.1395848459888894,0.017394429473308947,989.8430207245378,0.39741448636550925,,,,19.445606238172328,,,,0.94,,,,0.9478885894661789,,,,0.98,,,,41.642973059540736,,,,41.642973059540736,999.4313534289777,0.11665608470226407
1963-11-15,1963-11-26,499.0,0.8982951200073012,448.24926488364326,0.598,1963,11,15,1963.11,1963,2,46,7,0.03872873648594678,0.03,1,Wet,42,7,6,3,56,114,0.25432278183343404,334.24926488364326,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,389.24926488364326,2,167.12463244182163,167.12463244182163,,,970,990.0,0.17122669313478928,0.03684985297672865,989.7919234538884,0.1977190865552291,0.1977190865552291,,,19.594204367333216,19.594204367333216,,,0.92,0.92,,,0.6684985297672865,0.6684985297672865,,,0.97,0.97,,,28.667951927361973,28.667951927361973,,,57.335903854723945,1376.0616925133747,0.12791075936199744
1963-12-15,1963-12-26,901.0,0.9053300747322112,815.7023973337224,0.391,1963,12,15,1963.12,1963,3,76,11,0.07047668712963362,0.0,1,Wet,44,8,6,4,64,126,0.1544681006355441,689.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,747.7023973337224,3,229.9007991112408,229.9007991112408,229.9007991112408,,970,990.0,0.35011733178766513,0.13691071920011672,989.5129719490121,0.3740811013607656,0.3740811013607656,0.3740811013607656,,19.13889084765136,19.13889084765136,19.13889084765136,,0.94,0.94,0.94,,0.9196031964449631,0.9196031964449631,0.9196031964449631,,0.98,0.98,0.98,,39.76309521160352,39.76309521160352,39.76309521160352,,119.28928563481057,2862.942855235454,0.14624118554111176
1964-01-15,1964-01-26,1078.0,0.9243338792464012,996.4319218276207,0.331,1964,1,15,1964.01,1963,4,107,16,0.08609171804590643,0.06,1,Wet,49,8,7,5,81,150,0.15053712824141083,846.4319218276207,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,910.4319218276207,4,211.60798045690518,211.60798045690518,211.60798045690518,211.60798045690518,970,990.0,0.48768662159503096,0.2271455374620966,989.2851678409429,0.31697729414418147,0.31697729414418147,0.31697729414418147,0.31697729414418147,18.968190546798724,18.968190546798724,18.968190546798724,18.968190546798724,0.94,0.94,0.94,0.94,0.8464319218276207,0.8464319218276207,0.8464319218276207,0.8464319218276207,0.97,0.97,0.97,0.97,35.90265297900973,35.90265297900973,35.90265297900973,35.90265297900973,143.61061191603892,3446.654685984934,0.14412486068554822
1964-02-15,1964-02-26,1433.0,0.9334397223116102,1337.6191220725375,0.254,1964,2,15,1964.02,1963,5,138,20,0.11557029214706725,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12111070881596961,1100.0,75.6191220725375,22.872450503421835,3.734277633211728,3.267492929060262,2.33392352075733,43.41097748608634,71.87245050342183,11.734277633211729,10.267492929060262,7.33392352075733,136.41097748608632,1193.8742210656937,4,275.0,275.0,275.0,275.0,970,990.0,0.8321895974144033,0.48,988.6878104025856,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.15287562258557,18.15287562258557,18.15287562258557,18.15287562258557,0.9313471326224926,0.9313471326224926,0.9313471326224926,0.9313471326224926,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.69766031802673,44.69766031802673,44.69766031802673,44.69766031802673,178.7906412721069,4290.975390530566,0.13366334132176924
1964-03-15,1964-03-26,2384.0,1.0047151924002031,2395.241018682083,0.132,1964,3,15,1964.03,1963,6,167,24,0.20694882401413198,0.41,3,Normal,49,9,9,9,107,183,0.07640149720744631,1100.0,1112.241018682083,51.0,9.0,16.0,54.70037796797129,981.5406407141115,100.0,18.0,25.0,63.70037796797129,1088.5406407141115,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07425937004403853
1964-04-15,1964-04-26,2287.0,1.0099198636336904,2309.68672813025,0.14200000000000002,1964,4,15,1964.04,1963,7,198,29,0.1995569333104536,0.68,3,Normal,54,13,14,19,117,217,0.09395213530783329,1100.0,992.6867281302498,46.0,4.999999999999993,11.0,61.0,869.6867281302497,100.0,18.0,25.0,80.0,986.6867281302497,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07701004945158176
1964-05-15,1964-05-26,1758.0,0.9782915280404956,1719.8365062951916,0.204,1964,5,15,1964.05,1963,8,228,33,0.14859387414390451,0.6900000000000001,3,Normal,55,13,13,17,178,276,0.16048037065717893,1100.0,343.8365062951916,45.0,5.0,12.0,21.178335532674847,260.65817076251676,100.0,18.0,25.0,38.17833553267485,438.65817076251676,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10342209186740177
1964-06-15,1964-06-26,901.0,0.9053300747322112,815.7023973337224,0.391,1964,6,15,1964.06,1963,9,259,37,0.07047668712963362,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161,0.19737590636763966,654.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,718.7023973337224,3,218.23413244457413,218.23413244457413,218.23413244457413,,970,990.0,0.33330573758476656,0.12641071920011673,989.5402835432152,0.33711915046634433,0.33711915046634433,0.33711915046634433,,19.203164392748853,19.203164392748853,19.203164392748853,,0.94,0.94,0.94,,0.8729365297782965,0.8729365297782965,0.8729365297782965,,0.98,0.98,0.98,,37.87201503006631,37.87201503006631,37.87201503006631,,113.61604509019892,2726.7850821647744,0.13928614830797906
1964-07-15,1964-07-26,570.0,0.8768278758895388,499.7918892570371,0.547,1964,7,15,1964.07,1963,10,289,42,0.043182019231808005,0.65,3,Normal,50,10,9,9,108,186,0.37215489886500014,313.7918892570371,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.7918892570371,2,156.89594462851855,156.89594462851855,,,970,990.0,0.16908217724403446,0.03275837785140742,989.7981594449045,0.17422497256237443,0.17422497256237443,,,19.62393447234214,19.62393447234214,,,0.92,0.92,,,0.6275837785140742,0.6275837785140742,,,0.97,0.97,,,26.95419539473726,26.95419539473726,,,53.90839078947452,1293.8013789473885,0.1078616759259774
1964-08-15,1964-08-26,459.0,0.9127949676733532,418.97289016206906,0.634,1964,8,15,1964.08,1963,11,320,46,0.036199257710002763,0.45,3,Normal,47,8,6,5,89,155,0.36995233734584154,263.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.97289016206906,1,263.97289016206906,,,,970,990.0,0.1498802956257794,0.02279457803241381,989.8273251263419,0.49296725745342845,,,,19.334357868888432,,,,0.94,,,,1.0558915606482762,,,,0.98,,,,46.12241264387175,,,,46.12241264387175,1106.937903452922,0.11008447975244999
1964-09-15,1964-09-26,353.0,0.9238037474213612,326.10272283974047,0.746,1964,9,15,1964.09,1963,12,351,51,0.028175275253353574,0.28,2,Mod_Wet,46,7,6,4,75,138,0.4231795392515583,188.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.10272283974047,1,188.10272283974047,,,,970,990.0,0.12401935444862229,0.008810272283974047,989.8671703732674,0.2504990396752766,,,,19.616671333592137,,,,0.93,,,,0.7524108913589619,,,,0.97,,,,32.65457893470646,,,,32.65457893470646,783.709894432955,0.10013586715972986
1964-10-15,1964-10-26,279.0,0.9497629768925764,264.98387055302885,0.848,1964,10,15,1964.1,1964,1,15,3,0.02289460641578169,0.23,2,Mod_Wet,41,6,4,3,56,110,0.4151196062251898,154.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.98387055302885,1,154.98387055302885,,,,970,990.0,0.11010813768853256,0.005498387055302885,989.8843934752562,0.1699961218823284,,,,19.714397353373833,,,,0.92,,,,0.6199354822121154,,,,0.97,,,,26.74844732322631,,,,26.74844732322631,641.9627357574313,0.10094368109048124
1964-11-15,1964-11-26,345.0,0.9286483060374024,320.3836655829038,0.757,1964,11,15,1964.11,1964,2,46,7,0.02768114870636289,0.2,2,Mod_Wet,40,6,4,3,53,106,0.33085332177326937,214.3836655829038,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.3836655829038,1,214.3836655829038,,,,970,990.0,0.12975841292421159,0.01287673311658076,989.8573648539592,0.325339659998587,,,,19.532025193960624,,,,0.94,,,,0.8575346623316152,,,,0.98,,,,37.84093901515129,,,,37.84093901515129,908.182536363631,0.11811132426587277
1964-12-15,1964-12-26,494.0,0.9003797914961998,444.78761699912286,0.601,1964,12,15,1964.12,1964,3,76,11,0.038429650108724206,0.25,2,Mod_Wet,42,7,5,3,61,118,0.26529515546345056,326.78761699912286,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,380.78761699912286,2,163.39380849956143,163.39380849956143,,,970,990.0,0.1684165517709264,0.03535752339982457,989.7962259248292,0.18897963350225955,0.18897963350225955,,,19.607246291326913,19.607246291326913,,,0.92,0.92,,,0.6535752339982457,0.6535752339982457,,,0.97,0.97,,,28.046635404684668,28.046635404684668,,,56.093270809369336,1346.2384994248641,0.126112483049365
1965-01-15,1965-01-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1965,1,15,1965.01,1964,4,107,16,0.06013249815093389,0.39,2,Mod_Wet,46,7,6,4,76,139,0.19971896011796553,556.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,615.977987858031,3,185.65932928601035,185.65932928601035,185.65932928601035,,970,990.0,0.273755355280018,0.09279119514321242,989.6334534495767,0.24403365025744372,0.24403365025744372,0.24403365025744372,,19.389419799319235,19.389419799319235,19.389419799319235,,0.93,0.93,0.93,,0.7426373171440414,0.7426373171440414,0.7426373171440414,,0.97,0.97,0.97,,31.857029744557117,31.857029744557117,31.857029744557117,,95.57108923367136,2293.7061416081124,0.13731912632438947
1965-02-15,1965-02-26,1113.0,0.9401868164886086,1046.4279267518214,0.321,1965,2,15,1965.02,1964,5,138,20,0.09041137287135736,0.39,2,Mod_Wet,49,8,7,5,93,162,0.15481238206520181,884.4279267518214,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,948.4279267518214,4,221.10698168795534,221.10698168795534,221.10698168795534,221.10698168795534,970,990.0,0.5225036779000753,0.2575423414014571,989.2199539806985,0.34604346881750175,0.34604346881750175,0.34604346881750175,0.34604346881750175,18.873910511881004,18.873910511881004,18.873910511881004,18.873910511881004,0.94,0.94,0.94,0.94,0.8844279267518214,0.8844279267518214,0.8844279267518214,0.8844279267518214,0.98,0.98,0.98,0.98,37.712670300359854,37.712670300359854,37.712670300359854,37.712670300359854,150.85068120143941,3620.4163488345457,0.14415773637625431
1965-03-15,1965-03-26,2398.0,1.0026860752508893,2404.4412084516325,0.131,1965,3,15,1965.03,1964,6,166,24,0.2077437204102211,0.47,3,Normal,49,9,9,9,107,183,0.07610915973189669,1100.0,1121.4412084516325,51.0,8.999999999999993,15.999999999999993,55.1528463172934,990.2883621343392,100.0,18.0,25.0,64.15284631729341,1097.2883621343392,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07397522905769588
1965-04-15,1965-04-26,2571.0,1.0184370178771307,2618.401572962103,0.115,1965,4,15,1965.04,1964,7,197,29,0.2262298959039257,0.58,3,Normal,54,13,14,19,117,217,0.08287498840543231,1100.0,1301.4015729621028,46.0,5.0,11.0,60.999999999999986,1178.4015729621028,100.0,18.0,25.0,80.0,1295.4015729621028,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06793040876069889
1965-05-15,1965-05-26,1852.0,0.9935004055413544,1839.9627510625885,0.193,1965,5,15,1965.05,1964,8,227,33,0.15897278169180765,0.67,3,Normal,55,13,13,17,178,276,0.15000303665963266,1100.0,463.9627510625885,45.000000000000014,5.0,12.0,28.57741582631886,373.3853352362696,100.0,18.0,25.0,45.577415826318855,551.3853352362696,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09666994021930728
1965-06-15,1965-06-26,1020.0,0.9228431801250088,941.3000437275088,0.34800000000000003,1965,6,15,1965.06,1964,9,258,37,0.08132832377805675,0.73,4,Mod_Dry,45,10,9,9,88,161,0.1710400430477478,780.3000437275088,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.3000437275088,3,260.10001457583627,260.10001457583627,260.10001457583627,,970,990.0,0.42708768947142234,0.1801500218637544,989.3927622886648,0.47863276975255675,0.47863276975255675,0.47863276975255675,,18.914129518912254,18.914129518912254,18.914129518912254,,0.94,0.94,0.94,,1.040400058303345,1.040400058303345,1.040400058303345,,0.98,0.98,0.98,,44.457974442646474,44.457974442646474,44.457974442646474,,133.37392332793942,3200.974159870546,0.1416911899842098
1965-07-15,1965-07-26,576.0,0.8754351696842987,504.25065773815606,0.545,1965,7,15,1965.07,1964,10,288,42,0.043567256828576685,0.6,3,Normal,50,10,9,9,108,186,0.3688641693286295,318.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.25065773815606,2,159.12532886907803,159.12532886907803,,,970,990.0,0.17056294906433228,0.03365013154763121,989.795786919388,0.17922041924022522,0.17922041924022522,,,19.616566500147755,19.616566500147755,,,0.92,0.92,,,0.6365013154763122,0.6365013154763122,,,0.97,0.97,,,27.32693212475375,27.32693212475375,,,54.6538642495075,1311.69274198818,0.10838630234943153
1965-08-15,1965-08-26,434.0,0.9027704703882552,391.80238414850265,0.66,1965,8,15,1965.08,1964,11,319,46,0.03385172599043063,0.46,3,Normal,47,8,6,5,89,155,0.3956075977864678,236.80238414850265,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.80238414850265,1,236.80238414850265,,,,970,990.0,0.14085688034452118,0.01736047682970053,989.8417826428258,0.3968460924228191,,,,19.444936550403,,,,0.94,,,,0.9472095365940106,,,,0.98,,,,41.611707555146566,,,,41.611707555146566,998.6809813235176,0.10620585590764224
1965-09-15,1965-09-26,341.0,0.9258841176024548,315.72648410243704,0.7609999999999999,1965,9,15,1965.09,1964,12,350,50,0.027278768226450558,0.34,2,Mod_Wet,46,7,6,4,75,138,0.437087184473337,177.72648410243704,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.72648410243704,1,177.72648410243704,,,,970,990.0,0.12057337110413038,0.0077726484102437045,989.8716539804857,0.2236206276590452,,,,19.648033352826644,,,,0.93,,,,0.7109059364097482,,,,0.97,,,,30.902593304449837,,,,30.902593304449837,741.6622393067961,0.09787773550990271
1965-10-15,1965-10-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1965,10,15,1965.1,1965,1,15,3,0.02365912734650528,0.23,2,Mod_Wet,41,6,4,3,56,110,0.40170543320583846,163.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.83249243640364,1,163.83249243640364,,,,970,990.0,0.11312471333059215,0.0063832492436403645,989.8804920374257,0.18999711203866262,,,,19.69049492538705,,,,0.92,,,,0.6553299697456145,,,,0.97,,,,28.241336123233523,,,,28.241336123233523,677.7920669576046,0.1031336196517747
1965-11-15,1965-11-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1965,11,15,1965.11,1965,2,46,7,0.02365912734650528,0.43,3,Normal,36,5,3,2,47,93,0.3396236844376634,180.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.83249243640364,1,180.83249243640364,,,,970,990.0,0.11653380423968306,0.008083249243640364,989.8753829465167,0.23150785133338345,,,,19.64387509518327,,,,0.93,,,,0.7233299697456146,,,,0.97,,,,31.436003068849832,,,,31.436003068849832,754.464073652396,0.11480012028211262
1965-12-15,1965-12-26,479.0,0.9005988117165891,431.38683081224616,0.614,1965,12,15,1965.12,1965,3,76,11,0.03727182218217807,0.39,2,Mod_Wet,42,7,5,3,61,118,0.27353639835926635,313.38683081224616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,367.38683081224616,2,156.69341540612308,156.69341540612308,,,970,990.0,0.1639661061738087,0.032677366162449234,989.8033565276637,0.17377461697702398,0.17377461697702398,,,19.629581910686685,19.629581910686685,,,0.92,0.92,,,0.6267736616244923,0.6267736616244923,,,0.97,0.97,,,26.927148506850376,26.927148506850376,,,53.85429701370075,1292.503128328818,0.12483991899404998
1966-01-15,1966-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1966,1,15,1966.01,1965,4,107,16,0.04955410302237484,0.53,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,2,226.77142952763216,226.77142952763216,,,970,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,0.3639791863963261,0.3639791863963261,,,19.365796163139674,19.365796163139674,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,39.68685009699809,39.68685009699809,,,79.37370019399619,1904.9688046559086,0.13839192475474277
1966-02-15,1966-02-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1966,2,15,1966.02,1965,5,138,20,0.08320757330920597,0.5,3,Normal,43,7,5,4,78,137,0.14225628184123948,826.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,881.0506170046988,4,206.5126542511747,206.5126542511747,206.5126542511747,206.5126542511747,970,990.0,0.46076351358996304,0.21084049360375903,989.3283959928062,0.301908035772005,0.301908035772005,0.301908035772005,0.301908035772005,19.02648795703423,19.02648795703423,19.02648795703423,19.02648795703423,0.93,0.93,0.93,0.93,0.8260506170046987,0.8260506170046987,0.8260506170046987,0.8260506170046987,0.97,0.97,0.97,0.97,34.77194542740247,34.77194542740247,34.77194542740247,34.77194542740247,139.08778170960989,3338.1067610306372,0.1444241655150004
1966-03-15,1966-03-26,2233.0,1.010602108888771,2256.674509148625,0.14800000000000002,1966,3,15,1966.03,1965,6,166,24,0.19497667759044124,0.52,3,Normal,49,9,9,9,107,183,0.08109277578938061,1100.0,973.674509148625,51.0,9.0,16.0,47.88563159747336,849.7888775511516,100.0,18.0,25.0,56.88563159747336,956.7888775511516,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0788191156632851
1966-04-15,1966-04-26,4058.0,0.9956964713781916,4040.536280852702,0.036000000000000004,1966,4,15,1966.04,1965,7,197,29,0.3491023346656735,0.12,2,Mod_Wet,70,14,18,25,168,295,0.07301011041478488,1100.0,2645.536280852702,30.0,4.0,7.0,55.0,2549.5362808527025,100.0,18.0,25.0,80.0,2717.5362808527025,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04402115877386347
1966-05-15,1966-05-26,2301.0,1.0034373318364205,2308.9093005556037,0.14300000000000002,1966,5,15,1966.05,1965,8,227,33,0.19948976356800416,0.44,3,Normal,55,13,13,17,178,276,0.11953696056124198,1100.0,932.9093005556037,45.0,5.0,12.0,57.4618047443669,813.4474958112369,100.0,18.0,25.0,74.4618047443669,991.4474958112369,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07703597932936175
1966-06-15,1966-06-26,1343.0,0.9054051951461272,1215.9591770812488,0.27,1966,6,15,1966.06,1965,9,258,37,0.10505887289981992,0.45,3,Normal,53,12,12,13,120,210,0.17270316632181484,1005.9591770812488,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1082.9591770812488,4,251.4897942703122,251.4897942703122,251.4897942703122,251.4897942703122,970,990.0,0.67210602877706,0.35774693020562337,988.9701470410173,0.44751870150776724,0.44751870150776724,0.44751870150776724,0.44751870150776724,18.52262833950953,18.52262833950953,18.52262833950953,18.52262833950953,0.94,0.94,0.94,0.94,1.0059591770812488,1.0059591770812488,1.0059591770812488,1.0059591770812488,0.98,0.98,0.98,0.98,42.09649280662923,42.09649280662923,42.09649280662923,42.09649280662923,168.38597122651692,4041.263309436406,0.1384799542618737
1966-07-15,1966-07-26,704.0,0.8768085015288968,617.2731850763432,0.474,1966,7,15,1966.07,1965,10,288,42,0.05333240319059606,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36774641356229504,390.2731850763432,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,470.2731850763432,2,195.1365925381716,195.1365925381716,,,970,990.0,0.1981350061139147,0.048054637015268645,989.7538103568708,0.2695791145767068,0.2695791145767068,,,19.48423124229405,19.48423124229405,,,0.93,0.93,,,0.7805463701526865,0.7805463701526865,,,0.97,0.97,,,33.64694842918572,33.64694842918572,,,67.29389685837144,1615.0535246009144,0.10901801420395194
1966-08-15,1966-08-26,484.0,0.900840948908582,436.0070192717537,0.611,1966,8,15,1966.08,1965,11,319,46,0.037671006465079517,0.3,2,Mod_Wet,54,9,8,6,107,184,0.42201155455553985,252.00701927175368,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.0070192717537,1,252.00701927175368,,,,970,990.0,0.14922742337438313,0.020401403854350735,989.8303711727713,0.4493583713398721,,,,19.381012801431392,,,,0.94,,,,1.0080280770870147,,,,0.98,,,,44.137938239634956,,,,44.137938239634956,1059.3105177512389,0.10123217354013454
1966-09-15,1966-09-26,379.0,0.9033861667868682,342.3833572122232,0.721,1966,9,15,1966.09,1965,12,350,50,0.02958192206313608,0.18,2,Mod_Wet,46,7,6,4,75,138,0.40305697427478043,204.3833572122232,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.3833572122232,1,204.3833572122232,,,,970,990.0,0.12942620719225123,0.010876671442444637,989.8596971213652,0.29571870160302544,,,,19.563978419762204,,,,0.93,,,,0.8175334288488928,,,,0.97,,,,35.38558614816324,,,,35.38558614816324,849.2540675559178,0.10335077743346564
1966-10-15,1966-10-26,294.0,0.933926273513716,274.5743244130325,0.8290000000000001,1966,10,15,1966.1,1966,1,15,3,0.023723221629286008,0.15,2,Mod_Wet,41,6,4,3,56,110,0.4006201243876352,164.5743244130325,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.5743244130325,1,164.5743244130325,,,,970,990.0,0.11337761059535198,0.006457432441303252,989.8801649569634,0.19172385641859674,,,,19.68844110054483,,,,0.92,,,,0.6582972976521301,,,,0.97,,,,28.366253564246446,,,,28.366253564246446,680.7900855419147,0.10330992755745103
1966-11-15,1966-11-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1966,11,15,1966.11,1966,2,46,7,0.024216831108276785,0.28,2,Mod_Wet,40,6,4,3,53,106,0.37818325440894945,174.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.28739708653683,1,174.28739708653683,,,,970,990.0,0.11634797627950119,0.007428739708653683,989.8762232840119,0.2150456168772115,,,,19.66117766713466,,,,0.93,,,,0.6971495883461473,,,,0.97,,,,30.324887739962282,,,,30.324887739962282,727.7973057590948,0.10819212014231121
1966-12-15,1966-12-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1966,12,15,1966.12,1966,3,76,11,0.03009293228531196,0.5,3,Normal,38,5,4,3,54,104,0.29859502938455007,244.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,291.2978273762958,1,244.2978273762958,,,,970,990.0,0.13869669543862223,0.01885956547525916,989.8424437390861,0.42232747743206084,,,,19.420116261654034,,,,0.94,,,,0.9771913095051832,,,,0.98,,,,42.874035862646814,,,,42.874035862646814,1028.9768607035235,0.12309590382924307
1967-01-15,1967-01-26,617.0,0.8871395370755709,547.3650943756272,0.519,1967,1,15,1967.01,1966,4,107,16,0.04729234415405418,0.75,4,Mod_Dry,34,5,4,3,45,91,0.1662510104043127,456.3650943756272,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,499.3650943756272,2,228.1825471878136,228.1825471878136,,,970,990.0,0.20779652580740388,0.06127301887512545,989.7309304553174,0.3685173928850546,0.3685173928850546,,,19.36241306243238,19.36241306243238,,,0.94,0.94,,,0.9127301887512544,0.9127301887512544,,,0.98,0.98,,,39.926830977077906,39.926830977077906,,,79.85366195415581,1916.4878868997394,0.14588738444354754
1967-02-15,1967-02-26,857.0,0.8933004500156231,765.558485663389,0.408,1967,2,15,1967.02,1966,5,138,20,0.06614425316131681,0.77,4,Mod_Dry,36,6,5,4,54,105,0.1371547725828067,660.558485663389,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,707.558485663389,3,220.18616188779632,220.18616188779632,220.18616188779632,,970,990.0,0.32684549893529796,0.1281675456990167,989.5449869553656,0.34317038408951184,0.34317038408951184,0.34317038408951184,,19.20181657127612,19.20181657127612,19.20181657127612,,0.94,0.94,0.94,,0.8807446475511853,0.8807446475511853,0.8807446475511853,,0.98,0.98,0.98,,38.20808529445258,38.20808529445258,38.20808529445258,,114.62425588335773,2750.982141200586,0.14972632141100356
1967-03-15,1967-03-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1967,3,15,1967.03,1966,6,166,24,0.0932993712870418,0.79,4,Mod_Dry,41,8,7,6,67,129,0.11946061207325623,950.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1006.8538343407615,4,237.71345858519038,237.71345858519038,237.71345858519038,237.71345858519038,970,990.0,0.576041362144921,0.3106830674726092,989.1132755703825,0.39990125410368815,0.39990125410368815,0.39990125410368815,0.39990125410368815,18.713374316278795,18.713374316278795,18.713374316278795,18.713374316278795,0.94,0.94,0.94,0.94,0.9508538343407615,0.9508538343407615,0.9508538343407615,0.9508538343407615,0.98,0.98,0.98,0.98,40.200255393340406,40.200255393340406,40.200255393340406,40.200255393340406,160.80102157336162,3859.224517760679,0.14890998805549346
1967-04-15,1967-04-26,2660.0,1.018211366429544,2708.442234702587,0.109,1967,4,15,1967.04,1966,7,197,29,0.2340094090783035,0.71,4,Mod_Dry,45,11,10,10,72,148,0.05464395662706531,1100.0,1460.442234702587,55.0,7.0,15.0,70.0,1313.442234702587,100.0,18.0,25.0,80.0,1385.442234702587,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06567209995176594
1967-05-15,1967-05-26,2370.0,1.0043239178347945,2380.247685268463,0.135,1967,5,15,1967.05,1966,8,227,33,0.2056534000071953,0.37,2,Mod_Wet,65,14,17,23,202,321,0.13485991478395035,1100.0,959.2476852684631,34.99999999999997,4.0,7.999999999999993,57.0,855.247685268463,100.0,18.0,25.0,80.0,1057.247685268463,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07472713459688173
1967-06-15,1967-06-26,1656.0,0.9700765428717304,1606.4467549955857,0.217,1967,6,15,1967.06,1966,9,258,37,0.13879699963161862,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15998040345925202,1100.0,249.4467549955857,37.99999999999999,6.000000000000002,11.0,15.52975906587304,178.9169959297127,100.0,18.0,25.0,31.52975906587304,331.9169959297127,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.11072205698561192
