Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1967-07-15,1967-07-26,828.0,0.8962090581345806,742.0611001354328,0.42,1967,7,15,1967.07,1966,10,288,42,0.06411407905170137,0.15,2,Mod_Wet,58,11,11,11,136,227,0.3059047293525701,515.0611001354328,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,595.0611001354328,2,257.5305500677164,257.5305500677164,,,970,990.0,0.2616296232669175,0.07602444005417311,989.6623459366789,0.46923873925613496,0.46923873925613496,,,19.193107197422755,19.193107197422755,,,0.94,0.94,,,1.0301222002708654,1.0301222002708654,,,0.98,0.98,,,44.66804871162789,44.66804871162789,,,89.33609742325578,2144.066338158139,0.12038913966377048
1967-08-15,1967-08-26,494.0,0.9003797914961998,444.78761699912286,0.601,1967,8,15,1967.08,1966,11,319,46,0.038429650108724206,0.24,2,Mod_Wet,54,9,8,6,107,184,0.41368058140063474,260.78761699912286,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,331.78761699912286,1,260.78761699912286,,,,970,990.0,0.1521434890402991,0.02215752339982457,989.8256989875598,0.4811623842385705,,,,19.344536603321234,,,,0.94,,,,1.0431504679964914,,,,0.98,,,,45.58985734705629,,,,45.58985734705629,1094.1565763293509,0.10249803637664263
1967-09-15,1967-09-26,358.0,0.9250621629293952,331.17225432872345,0.74,1967,9,15,1967.09,1966,12,350,50,0.028613282774001707,0.25,2,Mod_Wet,46,7,6,4,75,138,0.41670157507524896,193.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.17225432872345,1,193.17225432872345,,,,970,990.0,0.12570296269219597,0.009317225432872346,989.864979811875,0.2641807436752933,,,,19.600799068199652,,,,0.93,,,,0.7726890173148938,,,,0.97,,,,33.50751455655244,,,,33.50751455655244,804.1803493572585,0.10117850791719009
1967-10-15,1967-10-26,268.0,0.9483058675304404,254.14597249815805,0.866,1967,10,15,1967.1,1967,1,15,3,0.02195821202384085,0.32,2,Mod_Wet,41,6,4,3,56,110,0.4328221254845864,144.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.14597249815805,1,144.14597249815805,,,,970,990.0,0.10641339971528115,0.0044145972498158045,989.8891720030349,0.14699646028763594,,,,19.742175542747265,,,,0.91,,,,0.5765838899926322,,,,0.97,,,,24.642210080601565,,,,24.642210080601565,591.4130419344376,0.09696085221566973
1967-11-15,1967-11-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1967,11,15,1967.11,1967,2,46,7,0.033139657929428606,0.11,2,Mod_Wet,40,6,4,3,53,106,0.276357710737478,277.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,327.56085566468295,2,138.78042783234147,138.78042783234147,,,970,990.0,0.15073976756391683,0.02551217113293659,989.8237480613031,0.13622028251182866,0.13622028251182866,,,19.68752777879132,19.68752777879132,,,0.91,0.91,,,0.5551217113293659,0.5551217113293659,,,0.97,0.97,,,23.659280863725762,23.659280863725762,,,47.318561727451524,1135.6454814588365,0.12336650372064666
1967-12-15,1967-12-26,635.0,0.8829415344001883,560.6678743441197,0.507,1967,12,15,1967.12,1967,3,76,11,0.04844170434333195,0.12,2,Mod_Wet,42,7,5,3,61,118,0.21046328031196493,442.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,496.6678743441197,2,221.33393717205985,221.33393717205985,,,970,990.0,0.20690077007738292,0.05853357486882394,989.7345656550538,0.346753429884929,0.346753429884929,,,19.38781222516883,19.38781222516883,,,0.94,0.94,,,0.8853357486882394,0.8853357486882394,,,0.98,0.98,,,38.779280853559264,38.779280853559264,,,77.55856170711853,1861.4054809708446,0.13833245180642473
1968-01-15,1968-01-26,1202.0,0.9209469590085418,1106.978244728267,0.298,1968,1,15,1968.01,1967,4,107,16,0.09564292034452228,0.15,2,Mod_Wet,46,7,6,4,76,139,0.1255670566806132,967.9782447282671,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1026.978244728267,4,241.99456118206678,241.99456118206678,241.99456118206678,241.99456118206678,970,990.0,0.5944820569223165,0.3243825957826137,989.0811353472951,0.4144133797766542,0.4144133797766542,0.4144133797766542,0.4144133797766542,18.666721967518463,18.666721967518463,18.666721967518463,18.666721967518463,0.94,0.94,0.94,0.94,0.9679782447282671,0.9679782447282671,0.9679782447282671,0.9679782447282671,0.98,0.98,0.98,0.98,40.82221831034591,40.82221831034591,40.82221831034591,40.82221831034591,163.28887324138364,3918.9329577932076,0.14750865612672143
1968-02-15,1968-02-26,4919.0,1.0289227024613654,5061.270773407457,0.017,1968,2,15,1968.02,1967,5,138,20,0.4372937948224044,0.02,1,Wet,55,10,10,8,114,197,0.03892303115554741,1100.0,3764.2707734074575,45.0,8.0,15.0,72.0,3624.2707734074575,100.0,18.0,25.0,80.0,3738.2707734074575,1243.0,4,275.0,275.0,275.0,275.0,970,990.0115167427734,0.921967213114754,0.48,988.6095495296587,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.074614749658693,18.074614749658693,18.074614749658693,18.074614749658693,0.9311781858328468,0.9311781858328468,0.9311781858328468,0.9311781858328468,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.49688606370662,44.49688606370662,44.49688606370662,44.49688606370662,177.98754425482647,4271.701062115835,0.035166572235177586
1968-03-15,1968-03-26,3808.0,1.0260014666566353,3907.013585028467,0.040999999999999995,1968,3,15,1968.03,1967,6,167,24,0.3375659737464596,0.11,2,Mod_Wet,59,11,12,13,144,239,0.06117204222576529,1100.0,2568.013585028467,41.0,7.0,13.0,67.0,2440.013585028467,100.0,18.0,25.0,80.0,2584.013585028467,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04552558758243392
1968-04-15,1968-04-26,4779.0,1.0163350927804014,4857.065408397538,0.019,1968,4,15,1968.04,1967,7,198,29,0.4196504512855472,0.05,1,Wet,84,14,20,27,219,364,0.07494237145142592,1100.0,3393.065408397538,16.0,4.0,5.0,53.0,3315.065408397538,100.0,18.0,25.0,80.0,3534.065408397538,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0366206905188983
1968-05-15,1968-05-26,2556.0,1.013258122872414,2589.88776206189,0.11699999999999999,1968,5,15,1968.05,1967,8,228,33,0.22376630264214734,0.29,2,Mod_Wet,65,14,17,23,202,321,0.12394359504770273,1100.0,1168.88776206189,35.00000000000003,4.000000000000007,7.999999999999993,57.0,1064.8877620618898,100.0,18.0,25.0,80.0,1266.8877620618898,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06867830017829248
1968-06-15,1968-06-26,1484.0,0.9423099960753316,1398.3880341757922,0.244,1968,6,15,1968.06,1967,9,259,37,0.12082072615278845,0.3,2,Mod_Wet,62,12,14,16,153,257,0.18378303712493893,1100.0,41.3880341757922,9.984661941241699,1.932515214433877,2.25460108350619,2.5766869525785028,24.639568984031932,71.9846619412417,13.932515214433877,16.25460108350619,18.576686952578502,177.63956898403194,1202.1717782391818,4,275.0,275.0,275.0,275.0,970,990.0,0.8441654531287159,0.48,988.6758345468712,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.140899766871215,18.140899766871215,18.140899766871215,18.140899766871215,0.9313224703007216,0.9313224703007216,0.9313224703007216,0.9313224703007216,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.6669894523938,44.6669894523938,44.6669894523938,44.6669894523938,178.6679578095752,4288.030987429805,0.1277670814130513
1968-07-15,1968-07-26,849.0,0.8983871960499509,762.7307294464084,0.41,1968,7,15,1968.07,1967,10,289,42,0.06589993502416969,0.18,2,Mod_Wet,58,11,11,11,136,227,0.29761486096771933,535.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.7307294464084,2,267.8653647232042,267.8653647232042,,,970,990.0,0.2736120170703817,0.08429229177856337,989.6420956911511,0.5075864754191708,0.5075864754191708,,,19.134509215731928,19.134509215731928,,,0.94,0.94,,,1.0714614588928169,1.0714614588928169,,,0.98,0.98,,,46.31874957034504,46.31874957034504,,,92.63749914069008,2223.299979376562,0.12145505033988413
1968-08-15,1968-08-26,588.0,0.8882474356629058,522.2894921697886,0.536,1968,8,15,1968.08,1967,11,320,46,0.04512581212346972,0.09,1,Wet,58,10,10,7,117,202,0.3867586903975713,320.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,398.28949216978856,2,160.14474608489428,160.14474608489428,,,970,990.0,0.17422898263941317,0.03405789843395771,989.7917131189266,0.1815279067319885,0.1815279067319885,,,19.610185212194633,19.610185212194633,,,0.92,0.92,,,0.6405789843395772,0.6405789843395772,,,0.97,0.97,,,27.493052390867078,27.493052390867078,,,54.986104781734156,1319.6665147616197,0.10527897958142146
1968-09-15,1968-09-26,444.0,0.9055955778527414,402.0844365666172,0.648,1968,9,15,1968.09,1967,12,351,51,0.03474009531935573,0.09,1,Wet,48,8,7,4,79,146,0.3631078119976195,256.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.0844365666172,1,256.0844365666172,,,,970,990.0,0.1479247206309799,0.021216887313323447,989.8308583920557,0.46399247489249834,,,,19.36686591716319,,,,0.94,,,,1.024337746266469,,,,0.98,,,,44.81934110965806,,,,44.81934110965806,1075.6641866317934,0.11146748551714313
1968-10-15,1968-10-26,325.0,0.9303529029232048,302.3646934500416,0.7829999999999999,1968,10,15,1968.1,1968,1,15,3,0.0261243095140836,0.11,2,Mod_Wet,41,6,4,3,56,110,0.3637990889242987,192.3646934500416,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.3646934500416,1,192.3646934500416,,,,970,990.0,0.12277794247418355,0.009236469345004161,989.8679855881809,0.26197712858481986,,,,19.606008459596065,,,,0.93,,,,0.7694587738001665,,,,0.97,,,,33.37630386289668,,,,33.37630386289668,801.0312927095202,0.11038426306347601
1968-11-15,1968-11-26,370.0,0.9171783738002944,339.35599830610903,0.726,1968,11,15,1968.11,1968,2,46,7,0.02932035825364782,0.18,2,Mod_Wet,40,6,4,3,53,106,0.31235634710774995,233.35599830610903,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.35599830610903,1,233.35599830610903,,,,970,990.0,0.1360591876293351,0.016671199661221804,989.8472696127094,0.3853945385792881,,,,19.46187507413011,,,,0.94,,,,0.9334239932244361,,,,0.98,,,,41.04181759383646,,,,41.04181759383646,985.003622252075,0.12094030398371076
1968-12-15,1968-12-26,617.0,0.8871395370755709,547.3650943756272,0.519,1968,12,15,1968.12,1968,3,76,11,0.04729234415405418,0.11,2,Mod_Wet,42,7,5,3,61,118,0.21557823327152634,429.3650943756272,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,483.3650943756272,2,214.6825471878136,214.6825471878136,,,970,990.0,0.2024828726708725,0.05587301887512545,989.741644108454,0.32624655789107637,0.32624655789107637,,,19.415397550562936,19.415397550562936,,,0.94,0.94,,,0.8587301887512544,0.8587301887512544,,,0.98,0.98,,,37.66742773828427,37.66742773828427,,,75.33485547656853,1808.036531437645,0.13763182243563063
1969-01-15,1969-01-26,849.0,0.8983871960499509,762.7307294464084,0.41,1969,1,15,1969.01,1968,4,107,16,0.06589993502416969,0.21,2,Mod_Wet,46,7,6,4,76,139,0.1822399368921277,623.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,682.7307294464084,3,207.9102431488028,207.9102431488028,207.9102431488028,,970,990.0,0.3124525967805266,0.11711921883392253,989.5704281843855,0.3060050798399764,0.3060050798399764,0.3060050798399764,,19.264423104545514,19.264423104545514,19.264423104545514,,0.93,0.93,0.93,,0.8316409725952112,0.8316409725952112,0.8316409725952112,,0.97,0.97,0.97,,35.44504928923331,35.44504928923331,35.44504928923331,,106.33514786769993,2552.0435488247986,0.13941374558866693
1969-02-15,1969-02-26,1382.0,0.9098395692524252,1257.3982847068514,0.263,1969,2,15,1969.02,1968,5,138,20,0.10863921179867198,0.27,2,Mod_Wet,49,8,7,5,93,162,0.1288374590377054,1095.3982847068514,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1159.3982847068514,4,273.84957117671286,273.84957117671286,273.84957117671286,273.84957117671286,970,990.0,0.7824305140098886,0.47401777011890683,988.7435517158711,0.5304766566427536,0.5304766566427536,0.5304766566427536,0.5304766566427536,18.213075059228395,18.213075059228395,18.213075059228395,18.213075059228395,0.94,0.94,0.94,0.94,1.0953982847068515,1.0953982847068515,1.0953982847068515,1.0953982847068515,0.98,0.98,0.98,0.98,45.07318828241939,45.07318828241939,45.07318828241939,45.07318828241939,180.29275312967755,4327.026075112261,0.14338555676629608
1969-03-15,1969-03-26,6523.0,1.0376868303919708,6768.8311946468275,0.004,1969,3,15,1969.03,1968,6,166,24,0.5848270152174859,0.04,1,Wet,68,14,17,21,195,315,0.0465368378885146,1100.0,5353.8311946468275,32.0,4.0,8.0,59.0,5250.8311946468275,100.0,18.0,25.0,80.0,5445.8311946468275,1243.0,4,275.0,275.0,275.0,275.0,970,990.1503533579431,0.921967213114754,0.48,988.7483861448284,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.213451364828373,18.213451364828373,18.213451364828373,18.213451364828373,0.9314652861843503,0.9314652861843503,0.9314652861843503,0.9314652861843503,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.85250482139952,44.85250482139952,44.85250482139952,44.85250482139952,179.41001928559808,4305.840462854354,0.026505317406568748
1969-04-15,1969-04-26,7353.0,1.0456850723341713,7688.922336873162,0.003,1969,4,15,1969.04,1968,7,197,29,0.6643228899058411,0.0,1,Wet,84,14,20,27,219,364,0.04734083452168501,1100.0,6224.922336873162,16.0,4.0,5.0,53.0,6146.922336873162,100.0,18.0,25.0,80.0,6365.922336873162,1243.0,4,275.0,275.0,275.0,275.0,970,990.2453413608496,0.921967213114754,0.48,988.8433741477348,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.308439367734834,18.308439367734834,18.308439367734834,18.308439367734834,0.9316283961539843,0.9316283961539843,0.9316283961539843,0.9316283961539843,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.094317723513626,45.094317723513626,45.094317723513626,45.094317723513626,180.3772708940545,4329.054501457308,0.023459369595792815
1969-05-15,1969-05-26,3587.0,1.029877971886709,3694.1722851576255,0.049,1969,5,15,1969.05,1968,8,227,33,0.31917648543761884,0.03,1,Wet,71,14,18,24,213,340,0.09203685528312945,1100.0,2254.1722851576255,29.000000000000057,4.0,6.999999999999986,56.0,2158.1722851576255,100.0,18.0,25.0,80.0,2371.1722851576255,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04814856358097093
1969-06-15,1969-06-26,1852.0,0.9935004055413544,1839.9627510625885,0.193,1969,6,15,1969.06,1968,9,258,37,0.15897278169180765,0.09,1,Wet,67,13,15,17,181,293,0.1592423541350448,1100.0,446.9627510625885,33.0,5.0,10.0,25.932992382471006,373.0297586801175,100.0,18.0,25.0,42.93299238247101,554.0297586801175,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09666994021930728
1969-07-15,1969-07-26,1104.0,0.9343685167476854,1031.5428424894446,0.324,1969,7,15,1969.07,1968,10,288,42,0.08912530159108803,0.06,1,Wet,63,12,13,13,155,256,0.24817195123199118,775.5428424894446,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,863.5428424894446,3,258.5142808298149,258.5142808298149,258.5142808298149,,970,990.0,0.44472053295845526,0.17777142124472234,989.3775080457968,0.47282433430982557,0.47282433430982557,0.47282433430982557,,18.904683711487017,18.904683711487017,18.904683711487017,,0.94,0.94,0.94,,1.0340571233192595,1.0340571233192595,1.0340571233192595,,0.98,0.98,0.98,,44.16486342266928,44.16486342266928,44.16486342266928,,132.49459026800784,3179.870166432188,0.1284431288847449
1969-08-15,1969-08-26,731.0,0.8772398555157623,641.2623343820222,0.462,1969,8,15,1969.08,1968,11,319,46,0.05540506569060673,0.03,1,Wet,58,10,10,7,117,202,0.3150036875230872,439.26233438202223,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,517.2623343820222,2,219.63116719101112,219.63116719101112,,,970,990.0,0.21652888949682447,0.057852466876404454,989.7256186436268,0.34144447398550676,0.34144447398550676,,,19.384174169641323,19.384174169641323,,,0.94,0.94,,,0.8785246687640444,0.8785246687640444,,,0.98,0.98,,,38.473722620405965,38.473722620405965,,,76.94744524081193,1846.7386857794863,0.11999370790265637
1969-09-15,1969-09-26,526.0,0.8856957860764161,465.87598347619485,0.579,1969,9,15,1969.09,1968,12,350,50,0.04025168497234324,0.02,1,Wet,48,8,7,4,79,146,0.31338812297341845,319.87598347619485,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,382.87598347619485,2,159.93799173809742,159.93799173809742,,,970,990.0,0.16911010521349645,0.03397519669523897,989.7969146980913,0.1810587313286244,0.1810587313286244,,,19.61585596676269,19.61585596676269,,,0.92,0.92,,,0.6397519669523897,0.6397519669523897,,,0.97,0.97,,,27.465497586332088,27.465497586332088,,,54.930995172664176,1318.3438841439402,0.11790905116591188
1969-10-15,1969-10-26,484.0,0.900840948908582,436.0070192717537,0.611,1969,10,15,1969.1,1969,1,15,3,0.037671006465079517,0.02,1,Wet,44,7,6,3,60,120,0.27522492688404776,316.0070192717537,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,373.0070192717537,2,158.00350963587684,158.00350963587684,,,970,990.0,0.16583258942604365,0.03320140385435073,989.8009660067196,0.17669800370642208,0.17669800370642208,,,19.624268003013167,19.624268003013167,,,0.92,0.92,,,0.6320140385435074,0.6320140385435074,,,0.97,0.97,,,27.144932687075368,27.144932687075368,,,54.289865374150736,1302.9567689796177,0.12451603523454526
1969-11-15,1969-11-26,565.0,0.8800677407496005,497.2382735235243,0.551,1969,11,15,1969.11,1969,2,46,7,0.042961386832432495,0.02,1,Wet,42,7,6,3,56,114,0.22926634185291989,383.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,438.2382735235243,2,191.61913676176215,191.61913676176215,,,970,990.0,0.1874961055982184,0.04664765470470486,989.7658562396971,0.25995083486904363,0.25995083486904363,,,19.50590540482804,19.50590540482804,,,0.93,0.93,,,0.7664765470470486,0.7664765470470486,,,0.97,0.97,,,33.07719574135578,33.07719574135578,,,66.15439148271156,1587.7053955850774,0.13304364326971263
1969-12-15,1969-12-26,849.0,0.8983871960499509,762.7307294464084,0.41,1969,12,15,1969.12,1969,3,76,11,0.06589993502416969,0.02,1,Wet,44,8,6,4,64,126,0.1651959140173244,636.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,694.7307294464084,3,212.24357648213615,212.24357648213615,212.24357648213615,,970,990.0,0.31940911851965703,0.12101921883392253,989.5595716626465,0.3188826190331495,0.3188826190331495,0.3188826190331495,,19.240689043613326,19.240689043613326,19.240689043613326,,0.94,0.94,0.94,,0.8489743059285446,0.8489743059285446,0.8489743059285446,,0.97,0.97,0.97,,36.527821454798556,36.527821454798556,36.527821454798556,,109.58346436439567,2630.003144745496,0.1436725441020733
1970-01-15,1970-01-26,1238.0,0.9197848868418266,1138.6936899101813,0.29,1970,1,15,1970.01,1969,4,107,16,0.09838313480823968,0.04,1,Wet,49,8,7,5,81,150,0.13172989481642935,988.6936899101813,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1052.6936899101813,4,247.17342247754533,247.17342247754533,247.17342247754533,247.17342247754533,970,990.0,0.6284238823445916,0.34095495192814507,989.0306211657273,0.4323126598547772,0.4323126598547772,0.4323126598547772,0.4323126598547772,18.59830850587255,18.59830850587255,18.59830850587255,18.59830850587255,0.94,0.94,0.94,0.94,0.9886936899101814,0.9886936899101814,0.9886936899101814,0.9886936899101814,0.98,0.98,0.98,0.98,41.54302865492653,41.54302865492653,41.54302865492653,41.54302865492653,166.17211461970612,3988.130750872947,0.14593223453518353
1970-02-15,1970-02-26,2797.0,1.0177628650931951,2846.682733665667,0.098,1970,2,15,1970.02,1969,5,138,20,0.2459533881887136,0.1,1,Wet,55,10,10,8,114,197,0.0692033564788316,1100.0,1549.682733665667,45.0,8.0,15.0,62.93127852449409,1418.751455141173,100.0,18.0,25.0,70.93127852449409,1532.751455141173,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06248293392426313
1970-03-15,1970-03-26,4745.0,1.012182958976456,4802.808140343283,0.02,1970,3,15,1970.03,1969,6,166,24,0.4149626233256597,0.07,1,Wet,68,14,17,21,195,315,0.06558662990387228,1100.0,3387.8081403432834,32.0,4.0,8.0,59.0,3284.808140343284,100.0,18.0,25.0,80.0,3479.808140343284,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.037034394036456204
1970-04-15,1970-04-26,3408.0,1.0271885626461643,3500.6586214981294,0.057,1970,4,15,1970.04,1969,7,197,29,0.30245690489743843,0.27,2,Mod_Wet,70,14,18,25,168,295,0.08426985658880182,1100.0,2105.6586214981294,29.999999999999943,4.0,7.0,55.0,2009.6586214981296,100.0,18.0,25.0,80.0,2177.65862149813,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0508101784214687
1970-05-15,1970-05-26,1999.0,1.0091083189138337,2017.2075295087527,0.17500000000000002,1970,5,15,1970.05,1969,8,227,33,0.17428673054955626,0.59,3,Normal,55,13,13,17,178,276,0.13682280874056316,1100.0,641.2075295087527,45.000000000000014,5.0,12.0,39.49466667264057,539.7128628361121,100.0,18.0,25.0,56.49466667264057,717.7128628361121,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08817589987594819
1970-06-15,1970-06-26,1148.0,0.9338094789488084,1072.0132818332322,0.312,1970,6,15,1970.06,1969,9,258,37,0.09262194755039126,0.64,3,Normal,53,12,12,13,120,210,0.1958930953177021,862.0132818332322,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,939.0132818332322,4,215.50332045830805,215.50332045830805,215.50332045830805,215.50332045830805,970,990.0,0.5138767124368263,0.2396106254665858,989.2465126620965,0.3287434854358665,0.3287434854358665,0.3287434854358665,0.3287434854358665,18.91776917666064,18.91776917666064,18.91776917666064,18.91776917666064,0.94,0.94,0.94,0.94,0.8620132818332322,0.8620132818332322,0.8620132818332322,0.8620132818332322,0.98,0.98,0.98,0.98,36.842307664239414,36.842307664239414,36.842307664239414,36.842307664239414,147.36923065695765,3536.8615357669837,0.1374695940379992
1970-07-15,1970-07-26,691.0,0.8741714327794171,604.0524600505772,0.479,1970,7,15,1970.07,1969,10,288,42,0.05219013254836987,0.41,3,Normal,50,10,9,9,108,186,0.3079202756403413,418.0524600505772,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,487.0524600505772,2,209.0262300252886,209.0262300252886,,,970,990.0,0.20370745905738724,0.053610492010115446,989.7426820489326,0.30929629704722866,0.30929629704722866,,,19.43338575188535,19.43338575188535,,,0.93,0.93,,,0.8361049201011544,0.8361049201011544,,,0.97,0.97,,,35.94785236618545,35.94785236618545,,,71.8957047323709,1725.4969135769015,0.11902228612122709
1970-08-15,1970-08-26,531.0,0.8875826461994423,471.3063851319038,0.5740000000000001,1970,8,15,1970.08,1969,11,319,46,0.04072087167539649,0.19,2,Mod_Wet,54,9,8,6,107,184,0.39040421645996626,287.3063851319038,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,358.3063851319038,2,143.6531925659519,143.6531925659519,,,970,990.0,0.16095046000690533,0.027461277026380765,989.8115882629667,0.14598990300193915,0.14598990300193915,,,19.665598359964726,19.665598359964726,,,0.91,0.91,,,0.5746127702638076,0.5746127702638076,,,0.97,0.97,,,24.46271081366484,24.46271081366484,,,48.92542162732968,1174.2101190559124,0.10380810269234311
1970-09-15,1970-09-26,415.0,0.9070929071180024,376.4435564539711,0.6829999999999999,1970,9,15,1970.09,1969,12,350,50,0.032524723277623104,0.1,1,Wet,48,8,7,4,79,146,0.3878403481661184,230.4435564539711,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,293.4435564539711,1,230.4435564539711,,,,970,990.0,0.1394092991913557,0.01608871129079422,989.8445019895179,0.37584716719897043,,,,19.46865482231891,,,,0.94,,,,0.9217742258158844,,,,0.98,,,,40.543706653835045,,,,40.543706653835045,973.0489596920411,0.10770195414087914
1970-10-15,1970-10-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1970,10,15,1970.1,1970,1,15,3,0.027873927128758736,0.09,1,Wet,44,7,6,3,60,120,0.37196050460011737,202.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6148973235965,1,202.6148973235965,,,,970,990.0,0.12817468914805788,0.0105229794647193,989.8613023313873,0.2906266198689332,,,,19.57067571151833,,,,0.93,,,,0.810459589294386,,,,0.97,,,,35.091415322238326,,,,35.091415322238326,842.1939677337198,0.1087718379199338
1970-11-15,1970-11-26,420.0,0.9075928818433268,381.18901037419715,0.6729999999999999,1970,11,15,1970.11,1970,2,46,7,0.03293473049633064,0.08,1,Wet,42,7,6,3,56,114,0.2990642355824766,267.18901037419715,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,322.18901037419715,1,267.18901037419715,,,,970,990.0,0.1489557599028699,0.02343780207483943,989.8276064380224,0.5050309775694243,,,,19.322575460452946,,,,0.94,,,,1.0687560414967887,,,,0.98,,,,46.655896631758594,,,,46.655896631758594,1119.7415191622063,0.12239570229466602
1970-12-15,1970-12-26,611.0,0.8899820010802769,543.7790026600493,0.523,1970,12,15,1970.12,1970,3,76,11,0.046982505829828256,0.18,2,Mod_Wet,42,7,5,3,61,118,0.21699991986224093,425.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,479.7790026600493,2,212.88950133002464,212.88950133002464,,,970,990.0,0.20129191970259938,0.05515580053200986,989.7435522797654,0.3208247175309632,0.3208247175309632,,,19.422727562234403,19.422727562234403,,,0.94,0.94,,,0.8515580053200986,0.8515580053200986,,,0.98,0.98,,,37.366928396735226,37.366928396735226,,,74.73385679347045,1793.6125630432907,0.1374342452133837
1971-01-15,1971-01-26,917.0,0.9101388998268054,834.5973711411806,0.384,1971,1,15,1971.01,1970,4,107,16,0.07210921286659801,0.16,2,Mod_Wet,46,7,6,4,76,139,0.16654737338788805,695.5973711411806,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.5973711411806,3,231.86579038039352,231.86579038039352,231.86579038039352,,970,990.0,0.35411441805285826,0.1386792113423542,989.5072063706048,0.38049456062991416,0.38049456062991416,0.38049456062991416,,19.12671180997485,19.12671180997485,19.12671180997485,,0.94,0.94,0.94,,0.927463161521574,0.927463161521574,0.927463161521574,,0.98,0.98,0.98,,40.077435901130514,40.077435901130514,40.077435901130514,,120.23230770339154,2885.575384881397,0.14406025211772808
1971-02-15,1971-02-26,1353.0,0.906050177380034,1225.8858899951856,0.267,1971,2,15,1971.02,1970,5,138,20,0.10591654089558404,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13214933079997862,1063.8858899951856,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1127.8858899951856,4,265.9714724987964,265.9714724987964,265.9714724987964,265.9714724987964,970,990.0,0.7369487072095462,0.43305165699374126,988.8299996357968,0.5004468907437328,0.5004468907437328,0.5004468907437328,0.5004468907437328,18.32955274505302,18.32955274505302,18.32955274505302,18.32955274505302,0.94,0.94,0.94,0.94,1.0638858899951855,1.0638858899951855,1.0638858899951855,1.0638858899951855,0.98,0.98,0.98,0.98,44.056486811699536,44.056486811699536,44.056486811699536,44.056486811699536,176.22594724679814,4229.422733923156,0.14375395677936242
1971-03-15,1971-03-26,2813.0,1.0194220704674566,2867.6342842249555,0.096,1971,3,15,1971.03,1970,6,166,24,0.2477636021570361,0.3,2,Mod_Wet,59,11,12,13,144,239,0.0833439610185841,1100.0,1528.6342842249555,41.0,7.0,13.0,67.0,1400.6342842249558,100.0,18.0,25.0,80.0,1544.6342842249558,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06202642022012435
1971-04-15,1971-04-26,2542.0,1.013712935611444,2576.858282324291,0.118,1971,4,15,1971.04,1970,7,197,29,0.2226405555928188,0.56,3,Normal,54,13,14,19,117,217,0.08421107264163125,1100.0,1259.858282324291,46.0,5.0,11.0,60.999999999999986,1136.858282324291,100.0,18.0,25.0,80.0,1253.858282324291,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06902556123130571
1971-05-15,1971-05-26,1735.0,0.9820986324043216,1703.9411272214982,0.206,1971,5,15,1971.05,1970,8,227,33,0.14722051339193742,0.73,4,Mod_Dry,47,10,10,10,115,192,0.11267994940240772,1100.0,411.94112722149816,53.0,8.0,15.0,21.455267042786364,314.48586017871185,100.0,18.0,25.0,31.455267042786364,429.48586017871185,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10438687482179136
1971-06-15,1971-06-26,1139.0,0.938077050967744,1068.4697610522605,0.314,1971,6,15,1971.06,1970,9,258,37,0.09231578735491533,0.67,3,Normal,53,12,12,13,120,210,0.19654276391798473,858.4697610522605,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,935.4697610522605,4,214.61744026306513,214.61744026306513,214.61744026306513,214.61744026306513,970,990.0,0.5106296615219917,0.23677580884180843,989.2525945296362,0.3260488967890495,0.3260488967890495,0.3260488967890495,0.3260488967890495,18.926545632847162,18.926545632847162,18.926545632847162,18.926545632847162,0.94,0.94,0.94,0.94,0.8584697610522606,0.8584697610522606,0.8584697610522606,0.8584697610522606,0.98,0.98,0.98,0.98,36.70788002636354,36.70788002636354,36.70788002636354,36.70788002636354,146.83152010545416,3523.9564825309,0.1374222513895481
1971-07-15,1971-07-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1971,7,15,1971.07,1970,10,288,42,0.04955410302237484,0.44,3,Normal,50,10,9,9,108,186,0.3243000885868893,387.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,456.54285905526433,2,193.77142952763216,193.77142952763216,,,970,990.0,0.19357511924344573,0.04750857181105286,989.7589163089456,0.26582164766758354,0.26582164766758354,,,19.49309466127799,19.49309466127799,,,0.93,0.93,,,0.7750857181105286,0.7750857181105286,,,0.97,0.97,,,33.426755538412074,33.426755538412074,,,66.85351107682415,1604.4842658437797,0.11656236325031537
1971-08-15,1971-08-26,489.0,0.8967290444819941,438.5005027516951,0.608,1971,8,15,1971.08,1970,11,319,46,0.03788644343774645,0.3,2,Mod_Wet,54,9,8,6,107,184,0.4196118336133167,254.50050275169508,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.5005027516951,1,254.50050275169508,,,,970,990.0,0.1500555175190131,0.020900100550339015,989.8290443819307,0.4582799126153289,,,,19.37076446931533,,,,0.94,,,,1.0180020110067802,,,,0.98,,,,44.55109079274515,,,,44.55109079274515,1069.2261790258835,0.10159872226639752
1971-09-15,1971-09-26,388.0,0.904731577882756,351.0358522185093,0.71,1971,9,15,1971.09,1970,12,350,50,0.0303294976316792,0.19,2,Mod_Wet,46,7,6,4,75,138,0.39312223844902067,213.03585221850932,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,272.0358522185093,1,213.03585221850932,,,,970,990.0,0.13229972951906213,0.012607170443701864,989.8550931000372,0.3212655638702591,,,,19.533827536166893,,,,0.94,,,,0.8521434088740373,,,,0.98,,,,37.60650585401508,,,,37.60650585401508,902.556140496362,0.10713009972156963
1971-10-15,1971-10-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1971,10,15,1971.1,1971,1,15,3,0.024216831108276785,0.14,2,Mod_Wet,41,6,4,3,56,110,0.3924543206130608,170.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.28739708653683,1,170.28739708653683,,,,970,990.0,0.1153252490067739,0.0070287397086536835,989.8776460112846,0.20528091665683157,,,,19.67236509462775,,,,0.92,,,,0.6811495883461474,,,,0.97,,,,29.327000860658618,,,,29.327000860658618,703.8480206558069,0.10463189271262206
1971-11-15,1971-11-26,358.0,0.9250621629293952,331.17225432872345,0.74,1971,11,15,1971.11,1971,2,46,7,0.028613282774001707,0.14,2,Mod_Wet,40,6,4,3,53,106,0.3200751228838869,225.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.17225432872345,1,225.17225432872345,,,,970,990.0,0.13334133907595982,0.01503445086574469,989.8516242100583,0.3588699741001022,,,,19.492754235958174,,,,0.94,,,,0.9006890173148938,,,,0.98,,,,39.66532524544297,,,,39.66532524544297,951.9678058906313,0.11977248917136321
1971-12-15,1971-12-26,484.0,0.900840948908582,436.0070192717537,0.611,1971,12,15,1971.12,1971,3,76,11,0.037671006465079517,0.34,2,Mod_Wet,42,7,5,3,61,118,0.27063784476931363,318.0070192717537,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,372.0070192717537,2,159.00350963587684,159.00350963587684,,,970,990.0,0.16550048610501045,0.03360140385435074,989.8008981100406,0.1789456529817098,0.1789456529817098,,,19.621952457058924,19.621952457058924,,,0.92,0.92,,,0.6360140385435074,0.6360140385435074,,,0.97,0.97,,,27.31350903173945,27.31350903173945,,,54.6270180634789,1311.0484335234937,0.12528930877012112
1972-01-15,1972-01-26,806.0,0.8912023592291856,718.3091015387236,0.429,1972,1,15,1972.01,1971,4,107,16,0.06206190637294572,0.31,2,Mod_Wet,46,7,6,4,76,139,0.1935100080205605,579.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.3091015387236,3,193.10303384624117,193.10303384624117,193.10303384624117,,970,990.0,0.2867009284282455,0.10172364061548943,989.6115754309562,0.26399150093138773,0.26399150093138773,0.26399150093138773,,19.34758393002485,19.34758393002485,19.34758393002485,,0.93,0.93,0.93,,0.7724121353849647,0.7724121353849647,0.7724121353849647,,0.97,0.97,0.97,,33.062792122386206,33.062792122386206,33.062792122386206,,99.18837636715861,2380.5210328118064,0.13808592450615279
1972-02-15,1972-02-26,909.0,0.9057777660003602,823.3519892943274,0.38799999999999996,1972,2,15,1972.02,1971,5,138,20,0.07113761187502989,0.58,3,Normal,43,7,5,4,78,137,0.16639299082451842,686.3519892943274,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,741.3519892943274,3,228.78399643144246,228.78399643144246,228.78399643144246,,970,990.0,0.34643593582279847,0.13590559678829822,989.5176584673889,0.3704601732630226,0.3704601732630226,0.3704601732630226,,19.147198294125833,19.147198294125833,19.147198294125833,,0.94,0.94,0.94,,0.9151359857257698,0.9151359857257698,0.9151359857257698,,0.98,0.98,0.98,,39.587111443936585,39.587111443936585,39.587111443936585,,118.76133433180976,2850.2720239634345,0.14424126725387143
1972-03-15,1972-03-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1972,3,15,1972.03,1971,6,167,24,0.08320757330920597,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129,0.13394934567532768,834.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,890.0506170046988,4,208.5126542511747,208.5126542511747,208.5126542511747,208.5126542511747,970,990.0,0.4690105255421543,0.21724049360375902,989.3137489808541,0.307779511103378,0.307779511103378,0.307779511103378,0.307779511103378,19.005969469750767,19.005969469750767,19.005969469750767,19.005969469750767,0.93,0.93,0.93,0.93,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.97,0.97,0.97,0.97,35.070837264606375,35.070837264606375,35.070837264606375,35.070837264606375,140.2833490584255,3366.800377402212,0.14566560322108288
1972-04-15,1972-04-26,1667.0,0.9701419527887812,1617.226635298898,0.21600000000000005,1972,4,15,1972.04,1971,7,198,29,0.1397283812898248,0.84,4,Mod_Dry,45,11,10,10,72,148,0.09151469359311315,1100.0,369.2266352988979,54.999999999999986,7.0,15.0,24.947745628303913,267.278889670594,100.0,18.0,25.0,34.94774562830391,339.278889670594,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10998402157660395
1972-05-15,1972-05-26,1770.0,0.9837856472266496,1741.3005955911701,0.203,1972,5,15,1972.05,1971,8,228,33,0.1504483714590771,0.78,4,Mod_Dry,47,10,10,10,115,192,0.11026240988266368,1100.0,449.3005955911701,52.999999999999986,8.0,15.0,23.401072687040113,349.8995229041301,100.0,18.0,25.0,33.40107268704011,464.8995229041301,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10214726256989891
1972-06-15,1972-06-26,1285.0,0.9148123048511704,1175.533811733754,0.281,1972,6,15,1972.06,1971,9,259,37,0.10156612133379636,0.56,3,Normal,53,12,12,13,120,210,0.17864224567924447,965.533811733754,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1042.533811733754,4,241.3834529334385,241.3834529334385,241.3834529334385,241.3834529334385,970,990.0,0.6137601406466552,0.3224270493870032,989.0638128099664,0.4123260945397863,0.4123260945397863,0.4123260945397863,0.4123260945397863,18.65148671542662,18.65148671542662,18.65148671542662,18.65148671542662,0.94,0.94,0.94,0.94,0.965533811733754,0.965533811733754,0.965533811733754,0.965533811733754,0.98,0.98,0.98,0.98,40.68589626075041,40.68589626075041,40.68589626075041,40.68589626075041,162.74358504300164,3905.8460410320395,0.13844228334272818
1972-07-15,1972-07-26,641.0,0.8833016788790629,566.1963761614793,0.503,1972,7,15,1972.07,1971,10,289,42,0.04891936690035181,0.44,3,Normal,50,10,9,9,108,186,0.32850793087194324,380.1963761614793,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,449.1963761614793,2,190.09818808073965,190.09818808073965,,,970,990.0,0.19113532787650603,0.04603927523229586,989.7628253968912,0.25584135986997064,0.25584135986997064,,,19.506984037021258,19.506984037021258,,,0.93,0.93,,,0.7603927523229586,0.7603927523229586,,,0.97,0.97,,,32.81646494647941,32.81646494647941,,,65.63292989295881,1575.1903174310114,0.11591902148494199
1972-08-15,1972-08-26,464.0,0.910407631484752,422.429141008925,0.629,1972,8,15,1972.08,1971,11,320,46,0.036497877783171116,0.34,2,Mod_Wet,54,9,8,6,107,184,0.43557601059561485,238.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.429141008925,1,238.429141008925,,,,970,990.0,0.1447181649107131,0.017685828201785,989.8375960068875,0.4023093687602806,,,,19.43528663812717,,,,0.94,,,,0.9537165640357,,,,0.98,,,,41.876774267075,,,,41.876774267075,1005.0425824097999,0.0991332514775306
1972-09-15,1972-09-26,362.0,0.9231440673068548,334.1781523650815,0.735,1972,9,15,1972.09,1971,12,351,51,0.02887299236434304,0.31,2,Mod_Wet,46,7,6,4,75,138,0.4129533873574068,196.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.17815236508147,1,196.17815236508147,,,,970,990.0,0.1267012314127577,0.009617815236508148,989.8636809533507,0.2724634952785941,,,,19.5912174580721,,,,0.93,,,,0.7847126094603258,,,,0.97,,,,34.0122807608694,,,,34.0122807608694,816.2947382608656,0.10177888805762447
1972-10-15,1972-10-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1972,10,15,1972.1,1972,1,15,3,0.02430708341477496,0.2,2,Mod_Wet,41,6,4,3,56,110,0.3909971360127491,171.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.33198396730268,1,171.33198396730268,,,,970,990.0,0.11568135817067135,0.007133198396730268,989.8771854434325,0.20780926404892003,,,,19.669376179383576,,,,0.92,,,,0.6853279358692107,,,,0.97,,,,29.502417136840965,,,,29.502417136840965,708.0580112841832,0.10486691459962061
1972-11-15,1972-11-26,345.0,0.9286483060374024,320.3836655829038,0.757,1972,11,15,1972.11,1972,2,46,7,0.02768114870636289,0.2,2,Mod_Wet,40,6,4,3,53,106,0.33085332177326937,214.3836655829038,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.3836655829038,1,214.3836655829038,,,,970,990.0,0.12975841292421159,0.01287673311658076,989.8573648539592,0.325339659998587,,,,19.532025193960624,,,,0.94,,,,0.8575346623316152,,,,0.98,,,,37.84093901515129,,,,37.84093901515129,908.182536363631,0.11811132426587277
1972-12-15,1972-12-26,388.0,0.904731577882756,351.0358522185093,0.71,1972,12,15,1972.12,1972,3,76,11,0.0303294976316792,0.5,3,Normal,38,5,4,3,54,104,0.296266034773175,247.03585221850932,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,294.0358522185093,1,247.03585221850932,,,,970,990.0,0.13960600258179276,0.01940717044370186,989.8409868269745,0.43183231828528673,,,,19.409154508689184,,,,0.94,,,,0.9881434088740373,,,,0.98,,,,43.3300849807772,,,,43.3300849807772,1039.9220395386528,0.12343492753499583
1973-01-15,1973-01-26,576.0,0.8754351696842987,504.25065773815606,0.545,1973,1,15,1973.01,1972,4,107,16,0.043567256828576685,0.81,4,Mod_Dry,34,5,4,3,45,91,0.18046580327368433,413.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,456.25065773815606,2,206.62532886907803,206.62532886907803,,,970,990.0,0.1934780782156238,0.052650131547631214,989.7538717902368,0.30223732606301335,0.30223732606301335,,,19.451634464173743,19.451634464173743,,,0.93,0.93,,,0.8265013154763121,0.8265013154763121,,,0.97,0.97,,,35.56831959763187,35.56831959763187,,,71.13663919526374,1707.2793406863298,0.14107396411608272
1973-02-15,1973-02-26,806.0,0.8912023592291856,718.3091015387236,0.429,1973,2,15,1973.02,1972,5,138,20,0.06206190637294572,0.85,4,Mod_Dry,36,6,5,4,54,105,0.14617662476373275,613.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,660.3091015387236,3,204.43636717957452,204.43636717957452,204.43636717957452,,970,990.0,0.29945455161665135,0.11399273046161706,989.5865527179217,0.2958720156770016,0.2958720156770016,0.2958720156770016,,19.290680702244675,19.290680702244675,19.290680702244675,,0.93,0.93,0.93,,0.8177454687182981,0.8177454687182981,0.8177454687182981,,0.97,0.97,0.97,,34.90031910325743,34.90031910325743,34.90031910325743,,104.70095730977229,2512.822975434535,0.14576030999118272
1973-03-15,1973-03-26,956.0,0.9122377145949626,872.0992551527843,0.371,1973,3,15,1973.03,1972,6,166,24,0.07534937564520056,0.91,5,Dry,36,8,6,4,53,107,0.12269245658426176,765.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.0992551527843,3,255.0330850509281,255.0330850509281,255.0330850509281,,970,990.0,0.4003299947615155,0.17254962757639214,989.4271203776622,0.46019677525680297,0.46019677525680297,0.46019677525680297,,18.96692360240536,18.96692360240536,18.96692360240536,,0.94,0.94,0.94,,1.0201323402037124,1.0201323402037124,1.0201323402037124,,0.98,0.98,0.98,,43.71357806330431,43.71357806330431,43.71357806330431,,131.14073418991293,3147.3776205579106,0.15037363398153367
1973-04-15,1973-04-26,1248.0,0.9158503210093027,1142.98120061961,0.28800000000000003,1973,4,15,1973.04,1972,7,197,29,0.09875357573353427,0.94,5,Dry,40,10,8,5,62,125,0.10936312857310121,1017.98120061961,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1075.98120061961,4,254.4953001549025,254.4953001549025,254.4953001549025,254.4953001549025,970,990.0,0.662034722543767,0.373375560805493,988.9645897166507,0.4582612071440042,0.4582612071440042,0.4582612071440042,0.4582612071440042,18.506328509506716,18.506328509506716,18.506328509506716,18.506328509506716,0.94,0.94,0.94,0.94,1.01798120061961,1.01798120061961,1.01798120061961,1.01798120061961,0.98,0.98,0.98,0.98,42.562092409732976,42.562092409732976,42.562092409732976,42.562092409732976,170.2483696389319,4085.960871334366,0.14895115470546696
1973-05-15,1973-05-26,1248.0,0.9158503210093027,1142.98120061961,0.28800000000000003,1973,5,15,1973.05,1972,8,227,33,0.09875357573353427,0.91,5,Dry,42,9,8,6,82,147,0.128611039201967,995.98120061961,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1054.98120061961,4,248.9953001549025,248.9953001549025,248.9953001549025,248.9953001549025,970,990.0,0.6317254441932516,0.346784960495688,989.021489595311,0.43869900506604265,0.43869900506604265,0.43869900506604265,0.43869900506604265,18.58279059024494,18.58279059024494,18.58279059024494,18.58279059024494,0.94,0.94,0.94,0.94,0.99598120061961,0.99598120061961,0.99598120061961,0.99598120061961,0.98,0.98,0.98,0.98,41.814318148100206,41.814318148100206,41.814318148100206,41.814318148100206,167.25727259240082,4014.17454221762,0.14633422885847175
1973-06-15,1973-06-26,704.0,0.8768085015288968,617.2731850763432,0.474,1973,6,15,1973.06,1972,9,258,37,0.05333240319059606,0.91,5,Dry,39,9,7,5,59,119,0.19278336217582867,498.2731850763432,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,553.2731850763432,2,249.1365925381716,249.1365925381716,,,970,990.0,0.23740474497179317,0.06965463701526865,989.692940618013,0.4391962335754469,0.4391962335754469,,,19.253744384437592,19.253744384437592,,,0.94,0.94,,,0.9965463701526864,0.9965463701526864,,,0.98,0.98,,,43.34865816908706,43.34865816908706,,,86.69731633817412,2080.735592116179,0.14045210197726563
