Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1973-07-15,1973-07-26,444.0,0.9055955778527414,402.0844365666172,0.648,1973,7,15,1973.07,1972,10,288,42,0.03474009531935573,0.85,4,Mod_Dry,42,9,8,6,70,135,0.33575037410738784,267.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.0844365666172,1,267.0844365666172,,,,970,990.0,0.15024944387821235,0.023416887313323444,989.8263336688084,0.5046364352758467,,,,19.321697233532543,,,,0.94,,,,1.068337746266469,,,,0.98,,,,46.63551648837769,,,,46.63551648837769,1119.2523957210647,0.11598438598269678
1973-08-15,1973-08-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1973,8,15,1973.08,1972,11,319,46,0.027873927128758736,0.77,4,Mod_Dry,39,7,5,4,60,115,0.35646215024177913,207.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.6148973235965,1,207.6148973235965,,,,970,990.0,0.12784258582702465,0.011522979464719299,989.8606344347082,0.3051369856610496,,,,19.55549744904718,,,,0.93,,,,0.830459589294386,,,,0.97,,,,35.92949152068729,,,,35.92949152068729,862.307796496495,0.11136959830050402
1973-09-15,1973-09-26,265.0,0.9412687425346862,249.43621677169185,0.875,1973,9,15,1973.09,1972,12,350,50,0.021551289129074176,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91,0.3648227237317827,158.43621677169185,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,202.43621677169185,1,158.43621677169185,,,,970,990.0,0.10889871026307676,0.005843621677169185,989.8852576680597,0.17766885437552207,,,,19.707588813684172,,,,0.92,,,,0.6337448670867674,,,,0.97,,,,27.334839293651505,,,,27.334839293651505,656.0361430476362,0.10958648927341211
1973-10-15,1973-10-26,258.0,0.943987858308788,243.5488674436673,0.884,1973,10,15,1973.1,1973,1,15,3,0.02104262214713285,0.62,3,Normal,37,5,3,2,50,97,0.3982773601787988,146.5488674436673,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.5488674436673,1,146.5488674436673,,,,970,990.0,0.10518711390125021,0.004654886744366729,989.8901579993544,0.15195348304342743,,,,19.738204516310986,,,,0.91,,,,0.5861954697746692,,,,0.97,,,,25.047953307259366,,,,25.047953307259366,601.1508793742248,0.10284569815563993
1973-11-15,1973-11-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1973,11,15,1973.11,1973,2,46,7,0.02365912734650528,0.43,3,Normal,36,5,3,2,47,93,0.3396236844376634,180.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.83249243640364,1,180.83249243640364,,,,970,990.0,0.11653380423968306,0.008083249243640364,989.8753829465167,0.23150785133338345,,,,19.64387509518327,,,,0.93,,,,0.7233299697456146,,,,0.97,,,,31.436003068849832,,,,31.436003068849832,754.464073652396,0.11480012028211262
1973-12-15,1973-12-26,499.0,0.8982951200073012,448.24926488364326,0.598,1973,12,15,1973.12,1973,3,76,11,0.03872873648594678,0.34,2,Mod_Wet,42,7,5,3,61,118,0.26324638821355456,330.24926488364326,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,384.24926488364326,2,165.12463244182163,165.12463244182163,,,970,990.0,0.16956617652962322,0.03604985297672865,989.7943839704936,0.19300978687626275,0.19300978687626275,,,19.601374183617377,19.601374183617377,,,0.92,0.92,,,0.6604985297672865,0.6604985297672865,,,0.97,0.97,,,28.335243700143565,28.335243700143565,,,56.67048740028713,1360.091697606891,0.12642628073243506
1974-01-15,1974-01-26,971.0,0.9150528527373928,888.5163200080086,0.365,1974,1,15,1974.01,1973,4,107,16,0.07676781004869196,0.04,1,Wet,49,8,7,5,81,150,0.16882075953162906,738.5163200080086,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,802.5163200080086,3,246.17210666933622,246.17210666933622,246.17210666933622,,970,990.0,0.3887998151467808,0.15925816000400433,989.4519420248492,0.42882252793063314,0.42882252793063314,0.42882252793063314,,19.02311949691861,19.02311949691861,19.02311949691861,,0.94,0.94,0.94,,0.9846884266773449,0.9846884266773449,0.9846884266773449,,0.98,0.98,0.98,,42.31979106676477,42.31979106676477,42.31979106676477,,126.95937320029432,3047.024956807064,0.1428891854222216
1974-02-15,1974-02-26,1656.0,0.9700765428717304,1606.4467549955857,0.217,1974,2,15,1974.02,1973,5,138,20,0.13879699963161862,0.15,2,Mod_Wet,49,8,7,5,93,162,0.10084367844513163,1100.0,344.4467549955857,51.000000000000014,10.0,14.883501759068517,10.631072685048942,257.93218055146826,100.0,18.0,21.883501759068515,15.631072685048942,350.93218055146826,1239.8835017590686,4,275.0,275.0,275.0,275.0,970,990.0,0.9137927914991963,0.48,988.6062072085008,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.07127242850079,18.07127242850079,18.07127242850079,18.07127242850079,0.9311705614326554,0.9311705614326554,0.9311705614326554,0.9311705614326554,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.48829352065993,44.48829352065993,44.48829352065993,44.48829352065993,177.95317408263972,4270.876177983353,0.11077439916963118
1974-03-15,1974-03-26,2660.0,1.018211366429544,2708.442234702587,0.109,1974,3,15,1974.03,1973,6,166,24,0.2340094090783035,0.25,2,Mod_Wet,59,11,12,13,144,239,0.08824260563424735,1100.0,1369.442234702587,41.0,7.0,13.0,67.0,1241.442234702587,100.0,18.0,25.0,80.0,1385.442234702587,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06567209995176594
1974-04-15,1974-04-26,2233.0,1.010602108888771,2256.674509148625,0.14800000000000002,1974,4,15,1974.04,1973,7,197,29,0.19497667759044124,0.6900000000000001,3,Normal,54,13,14,19,117,217,0.09615919314915625,1100.0,939.674509148625,46.0,5.0,11.000000000000007,61.0,816.674509148625,100.0,18.0,25.0,80.0,933.674509148625,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0788191156632851
1974-05-15,1974-05-26,2342.0,1.0004510621114968,2343.056387465125,0.138,1974,5,15,1974.05,1973,8,227,33,0.20244007187698684,0.5,3,Normal,55,13,13,17,178,276,0.11779486036979042,1100.0,967.0563874651252,45.0,5.0,12.0,59.56506734386641,845.4913201212588,100.0,18.0,25.0,76.56506734386642,1023.4913201212588,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07591327724869791
1974-06-15,1974-06-26,1412.0,0.9328736798809746,1317.217635991936,0.258,1974,6,15,1974.06,1973,9,258,37,0.11380760374970328,0.39,2,Mod_Wet,62,12,14,16,153,257,0.19510822887401225,1060.217635991936,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1148.217635991936,4,265.054408997984,265.054408997984,265.054408997984,265.054408997984,970,990.0,0.7662934952460932,0.42828292678951685,988.8054235779643,0.4970078460437746,0.4970078460437746,0.4970078460437746,0.4970078460437746,18.308415731920572,18.308415731920572,18.308415731920572,18.308415731920572,0.94,0.94,0.94,0.94,1.060217635991936,1.060217635991936,1.060217635991936,1.060217635991936,0.98,0.98,0.98,0.98,43.853951800811686,43.853951800811686,43.853951800811686,43.853951800811686,175.41580720324674,4209.979372877922,0.13317146871568356
1974-07-15,1974-07-26,611.0,0.8899820010802769,543.7790026600493,0.523,1974,7,15,1974.07,1973,10,288,42,0.046982505829828256,0.5,3,Normal,50,10,9,9,108,186,0.3420507211387866,357.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.7790026600493,2,178.88950133002464,178.88950133002464,,,970,990.0,0.18369044368783924,0.04155580053200986,989.7747537557801,0.22655806517606264,0.22655806517606264,,,19.54819569060406,19.54819569060406,,,0.93,0.93,,,0.7155580053200986,0.7155580053200986,,,0.97,0.97,,,30.94676247427137,30.94676247427137,,,61.89352494854274,1485.4445987650258,0.11382110130360495
1974-08-15,1974-08-26,415.0,0.9070929071180024,376.4435564539711,0.6829999999999999,1974,8,15,1974.08,1973,11,319,46,0.032524723277623104,0.47,3,Normal,47,8,6,5,89,155,0.41174831483389285,221.4435564539711,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.4435564539711,1,221.4435564539711,,,,970,990.0,0.1357561626599904,0.01428871129079422,989.8499551260493,0.3470965994054466,,,,19.502858526643834,,,,0.94,,,,0.8857742258158844,,,,0.98,,,,39.02871519958897,,,,39.02871519958897,936.6891647901354,0.10367746911975935
1974-09-15,1974-09-26,329.0,0.929592697764802,305.83599756461984,0.7759999999999999,1974,9,15,1974.09,1973,12,350,50,0.02642423018958315,0.37,2,Mod_Wet,46,7,6,4,75,138,0.4512222272685284,167.83599756461984,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.83599756461984,1,167.83599756461984,,,,970,990.0,0.11721681735157494,0.006783599756461985,989.875999582892,0.1994076422969362,,,,19.676591940595014,,,,0.92,,,,0.6713439902584794,,,,0.97,,,,28.911029869242203,,,,28.911029869242203,693.8647168618129,0.09453115427700304
1974-10-15,1974-10-26,238.0,0.9689560754664174,230.61154596100727,0.91,1974,10,15,1974.1,1974,1,15,3,0.019924837571031025,0.48,3,Normal,37,5,3,2,50,97,0.42062074383908404,133.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.61154596100727,1,133.61154596100727,,,,970,990.0,0.10077666339579792,0.003361154596100727,989.8958621820082,0.12622133041600633,,,,19.769640851592154,,,,0.91,,,,0.5344461838440291,,,,0.97,,,,22.873093365728778,,,,22.873093365728778,548.9542407774907,0.0991845107772542
1974-11-15,1974-11-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1974,11,15,1974.11,1974,2,46,7,0.024216831108276785,0.37,2,Mod_Wet,40,6,4,3,53,106,0.37818325440894945,174.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.28739708653683,1,174.28739708653683,,,,970,990.0,0.11634797627950119,0.007428739708653683,989.8762232840119,0.2150456168772115,,,,19.66117766713466,,,,0.93,,,,0.6971495883461473,,,,0.97,,,,30.324887739962282,,,,30.324887739962282,727.7973057590948,0.10819212014231121
1974-12-15,1974-12-26,570.0,0.8768278758895388,499.7918892570371,0.547,1974,12,15,1974.12,1974,3,76,11,0.043182019231808005,0.14,2,Mod_Wet,42,7,5,3,61,118,0.23609826917241947,381.7918892570371,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,435.7918892570371,2,190.89594462851855,190.89594462851855,,,970,990.0,0.1866836532587946,0.04635837785140742,989.7669579688898,0.257992780690244,0.257992780690244,,,19.50896518819951,19.50896518819951,,,0.93,0.93,,,0.7635837785140742,0.7635837785140742,,,0.97,0.97,,,32.95752774543415,32.95752774543415,,,65.9150554908683,1581.9613317808391,0.13188500435422024
1975-01-15,1975-01-26,924.0,0.9094930148993516,840.3715457670007,0.38,1975,1,15,1975.01,1974,4,107,16,0.07260810155426886,0.24,2,Mod_Wet,46,7,6,4,76,139,0.16540303000518153,701.3715457670007,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,760.3715457670007,3,233.79051525566692,233.79051525566692,233.79051525566692,,970,990.0,0.35746176566202936,0.14068577288350037,989.5018524614545,0.38682915213463287,0.38682915213463287,0.38682915213463287,,19.115023309319884,19.115023309319884,19.115023309319884,,0.94,0.94,0.94,,0.9351620610226676,0.9351620610226676,0.9351620610226676,,0.98,0.98,0.98,,40.38542492047622,40.38542492047622,40.38542492047622,,121.15627476142865,2907.7505942742873,0.14416989172432085
1975-02-15,1975-02-26,2782.0,1.015332677541574,2824.6555089206586,0.1,1975,2,15,1975.02,1974,5,138,20,0.2440502359707449,0.07,1,Wet,55,10,10,8,114,197,0.0697430179991317,1100.0,1527.6555089206586,45.0,8.0,15.0,62.0367719358643,1397.618736984794,100.0,18.0,25.0,70.0367719358643,1511.618736984794,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0629701882545454
1975-03-15,1975-03-26,3587.0,1.029877971886709,3694.1722851576255,0.049,1975,3,15,1975.03,1974,6,166,24,0.31917648543761884,0.18,2,Mod_Wet,59,11,12,13,144,239,0.0646964953313763,1100.0,2355.1722851576255,41.0,7.0,13.000000000000014,67.0,2227.1722851576255,100.0,18.0,25.0,80.0,2371.1722851576255,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04814856358097093
1975-04-15,1975-04-26,4954.0,1.0365617754117695,5135.127035389906,0.016,1975,4,15,1975.04,1974,7,197,29,0.44367497585768795,0.07,1,Wet,84,14,20,27,219,364,0.07088432233349058,1100.0,3671.1270353899063,16.0,4.0,5.0,53.0,3593.127035389906,100.0,18.0,25.0,80.0,3812.127035389906,1243.0,4,275.0,275.0,275.0,275.0,970,990.0175217738665,0.921967213114754,0.48,988.6155545607518,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.080619780751775,18.080619780751775,18.080619780751775,18.080619780751775,0.9311918001283067,0.9311918001283067,0.9311918001283067,0.9311918001283067,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.512320297958276,44.512320297958276,44.512320297958276,44.512320297958276,178.0492811918331,4273.182748603995,0.03467280944848406
1975-05-15,1975-05-26,2923.0,1.0149877689037752,2966.809248505735,0.08900000000000001,1975,5,15,1975.05,1974,8,227,33,0.2563323190708955,0.2,2,Mod_Wet,65,14,17,23,202,321,0.10819704710091323,1100.0,1545.809248505735,35.0,4.0,8.0,56.999999999999986,1441.809248505735,100.0,18.0,25.0,80.0,1643.809248505735,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.059952991329172325
1975-06-15,1975-06-26,1558.0,0.95192381375,1483.0973018225006,0.23199999999999998,1975,6,15,1975.06,1974,9,258,37,0.12813960687746406,0.27,2,Mod_Wet,62,12,14,16,153,257,0.17328600064485733,1100.0,126.09730182250064,30.420360750953463,5.8878117582490574,6.869113717957234,7.85041567766541,75.06959991767548,92.42036075095346,17.887811758249057,20.869113717957234,23.85041567766541,228.06959991767548,1231.1772862271598,4,275.0,275.0,275.0,275.0,970,990.0,0.890956816333534,0.48,988.6290431836665,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.094108403666453,18.094108403666453,18.094108403666453,18.094108403666453,0.9312219864217054,0.9312219864217054,0.9312219864217054,0.9312219864217054,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.546971697115616,44.546971697115616,44.546971697115616,44.546971697115616,178.18788678846246,4276.509282923099,0.12014578313202828
1975-07-15,1975-07-26,799.0,0.8929780877165822,713.4894920855493,0.4320000000000001,1975,7,15,1975.07,1974,10,288,42,0.06164549211619146,0.25,2,Mod_Wet,58,11,11,11,136,227,0.31815465051415515,486.4894920855493,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,566.4894920855493,2,243.24474604277464,243.24474604277464,,,970,990.0,0.2450663722235068,0.06729789841710986,989.6876357293594,0.4186998135183579,0.4186998135183579,,,19.268935915841027,19.268935915841027,,,0.94,0.94,,,0.9729789841710985,0.9729789841710985,,,0.98,0.98,,,42.35689706704583,42.35689706704583,,,84.71379413409166,2033.1310592181999,0.11873166328837012
1975-08-15,1975-08-26,553.0,0.871126964045504,481.73321111716376,0.56,1975,8,15,1975.08,1974,11,319,46,0.041621749440522944,0.17,2,Mod_Wet,54,9,8,6,107,184,0.3819541517042071,297.73321111716376,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.73321111716376,2,148.86660555858188,148.86660555858188,,,970,990.0,0.16441324354444553,0.02954664222343275,989.8060401142321,0.15681163971848555,0.15681163971848555,,,19.64922847451365,19.64922847451365,,,0.92,0.92,,,0.5954664222343276,0.5954664222343276,,,0.97,0.97,,,25.607746223772338,25.607746223772338,,,51.215492447544676,1229.1718187410722,0.10631505419519105
1975-09-15,1975-09-26,362.0,0.9231440673068548,334.1781523650815,0.735,1975,9,15,1975.09,1974,12,350,50,0.02887299236434304,0.23,2,Mod_Wet,46,7,6,4,75,138,0.4129533873574068,196.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.17815236508147,1,196.17815236508147,,,,970,990.0,0.1267012314127577,0.009617815236508148,989.8636809533507,0.2724634952785941,,,,19.5912174580721,,,,0.93,,,,0.7847126094603258,,,,0.97,,,,34.0122807608694,,,,34.0122807608694,816.2947382608656,0.10177888805762447
1975-10-15,1975-10-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1975,10,15,1975.1,1975,1,15,3,0.02365912734650528,0.22,2,Mod_Wet,41,6,4,3,56,110,0.40170543320583846,163.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.83249243640364,1,163.83249243640364,,,,970,990.0,0.11312471333059215,0.0063832492436403645,989.8804920374257,0.18999711203866262,,,,19.69049492538705,,,,0.92,,,,0.6553299697456145,,,,0.97,,,,28.241336123233523,,,,28.241336123233523,677.7920669576046,0.1031336196517747
1975-11-15,1975-11-26,268.0,0.9483058675304404,254.14597249815805,0.866,1975,11,15,1975.11,1975,2,46,7,0.02195821202384085,0.39,2,Mod_Wet,40,6,4,3,53,106,0.41708313910332867,148.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,198.14597249815805,1,148.14597249815805,,,,970,990.0,0.10743612698800842,0.004814597249815805,989.8877492757622,0.15529305810313251,,,,19.732456217659056,,,,0.92,,,,0.5925838899926322,,,,0.97,,,,25.591725339969567,,,,25.591725339969567,614.2014081592696,0.10069695414966706
1975-12-15,1975-12-26,434.0,0.9027704703882552,391.80238414850265,0.66,1975,12,15,1975.12,1975,3,76,11,0.03385172599043063,0.56,3,Normal,38,5,4,3,54,104,0.2654399365793075,287.80238414850265,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.80238414850265,2,143.90119207425133,143.90119207425133,,,970,990.0,0.15314470322274995,0.02756047682970053,989.8192948199476,0.14649604315991466,0.14649604315991466,,,19.67279877678766,19.67279877678766,,,0.91,0.91,,,0.5756047682970054,0.5756047682970054,,,0.97,0.97,,,24.513914972661578,24.513914972661578,,,49.027829945323155,1176.6679186877557,0.12513407760872738
1976-01-15,1976-01-26,660.0,0.8710765841529757,574.910545540964,0.495,1976,1,15,1976.01,1975,4,107,16,0.049672271134739286,0.58,3,Normal,41,6,4,3,66,120,0.20872812462865087,454.910545540964,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,505.910545540964,2,227.455272770482,227.455272770482,,,970,990.0,0.2099702918770729,0.0609821091081928,989.7290475990147,0.3661749601717534,0.3661749601717534,,,19.36287263884298,19.36287263884298,,,0.94,0.94,,,0.909821091081928,0.909821091081928,,,0.98,0.98,,,39.80051891861827,39.80051891861827,,,79.60103783723655,1910.424908093677,0.13845812788550554
1976-02-15,1976-02-26,940.0,0.9096220916325728,855.0447661346183,0.375,1976,2,15,1976.02,1975,5,138,20,0.07387586779403102,0.66,3,Normal,43,7,5,4,78,137,0.1602255290320445,718.0447661346183,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,773.0447661346183,3,239.3482553782061,239.3482553782061,239.3482553782061,,970,990.0,0.3648085600780396,0.14902238306730914,989.4861690568547,0.4054125353799074,0.4054125353799074,0.4054125353799074,,19.080756521474786,19.080756521474786,19.080756521474786,,0.94,0.94,0.94,,0.9573930215128243,0.9573930215128243,0.9573930215128243,,0.98,0.98,0.98,,41.271361181954205,41.271361181954205,41.271361181954205,,123.81408354586262,2971.538005100703,0.14480421195440582
1976-03-15,1976-03-26,3734.0,1.0270631441080822,3835.053780099579,0.043,1976,3,15,1976.03,1975,6,167,24,0.3313486466006036,0.29,2,Mod_Wet,59,11,12,13,144,239,0.06231985617520969,1100.0,2496.053780099579,41.0,7.0,12.999999999999986,67.0,2368.05378009958,100.0,18.0,25.0,80.0,2512.05378009958,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.046379816125122014
1976-04-15,1976-04-26,4522.0,1.0003853168681878,4523.742402877945,0.024,1976,4,15,1976.04,1975,7,198,29,0.3908513436086544,0.1,1,Wet,84,14,20,27,219,364,0.08046435176512881,1100.0,3059.742402877945,16.0,4.0,5.0,53.0,2981.7424028779446,100.0,18.0,25.0,80.0,3200.7424028779446,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.03931901361974427
1976-05-15,1976-05-26,3884.0,1.01463776690679,3940.853086665972,0.04,1976,5,15,1976.05,1975,8,228,33,0.34048970668794,0.04,1,Wet,71,14,18,24,213,340,0.08627573586805433,1100.0,2500.853086665972,29.0,4.0,7.0,56.0,2404.8530866659717,100.0,18.0,25.0,80.0,2617.8530866659717,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04513466633729623
1976-06-15,1976-06-26,2114.0,1.0111518645810889,2137.575041724421,0.162,1976,6,15,1976.06,1975,9,259,37,0.18468648360499,0.03,1,Wet,67,13,15,17,181,293,0.13707121119997337,1100.0,744.5750417244212,33.0,5.0,10.0,43.20059969049543,653.3744420339258,100.0,18.0,25.0,60.20059969049543,834.3744420339258,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08321068766197903
1976-07-15,1976-07-26,1139.0,0.938077050967744,1068.4697610522605,0.314,1976,7,15,1976.07,1975,10,289,42,0.09231578735491533,0.03,1,Wet,63,12,13,13,155,256,0.23959498839525759,812.4697610522605,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,900.4697610522605,3,270.82325368408686,270.82325368408686,270.82325368408686,,970,990.0,0.4785579483745814,0.19997580884180843,989.3214662427836,0.5188378534739753,0.5188378534739753,0.5188378534739753,,18.802628389309596,18.802628389309596,18.802628389309596,,0.94,0.94,0.94,,1.0832930147363475,1.0832930147363475,1.0832930147363475,,0.98,0.98,0.98,,46.017969395492116,46.017969395492116,46.017969395492116,,138.05390818647635,3313.2937964754324,0.12920712706976076
1976-08-15,1976-08-26,611.0,0.8899820010802769,543.7790026600493,0.523,1976,8,15,1976.08,1975,11,320,46,0.046982505829828256,0.06,1,Wet,58,10,10,7,117,202,0.3714744390862091,341.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,419.7790026600493,2,170.88950133002464,170.88950133002464,,,970,990.0,0.18136572044060678,0.038355800532009855,989.7802784790274,0.2067363963866743,0.2067363963866743,,,19.573542082640728,19.573542082640728,,,0.92,0.92,,,0.6835580053200986,0.6835580053200986,,,0.97,0.97,,,29.282852193127933,29.282852193127933,,,58.56570438625587,1405.5769052701407,0.10770129795333235
1976-09-15,1976-09-26,439.0,0.9016674433524547,395.83200763172766,0.657,1976,9,15,1976.09,1975,12,351,51,0.03419988545938127,0.09,1,Wet,48,8,7,4,79,146,0.36884334057147494,249.83200763172766,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,312.83200763172766,1,249.83200763172766,,,,970,990.0,0.14584826821717892,0.01996640152634553,989.8341853302566,0.4416475853917256,,,,19.392537744864836,,,,0.94,,,,0.9993280305269107,,,,0.98,,,,43.78301451991821,,,,43.78301451991821,1050.7923484780372,0.11061009134120565
1976-10-15,1976-10-26,420.0,0.9075928818433268,381.18901037419715,0.6729999999999999,1976,10,15,1976.1,1976,1,15,3,0.03293473049633064,0.03,1,Wet,44,7,6,3,60,120,0.3148044585078701,261.18901037419715,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,318.18901037419715,1,261.18901037419715,,,,970,990.0,0.14762734661873705,0.022237802074839427,989.8301348513064,0.482642135335502,,,,19.34749271597091,,,,0.94,,,,1.0447560414967887,,,,0.98,,,,45.667004829089684,,,,45.667004829089684,1096.0081158981525,0.11980147272414889
1976-11-15,1976-11-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1976,11,15,1976.11,1976,2,46,7,0.03224125608764595,0.06,1,Wet,42,7,6,3,56,114,0.3054967825454582,259.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.16268619960573,1,259.16268619960573,,,,970,990.0,0.14629019098879895,0.021832537239921145,989.8318772717713,0.47519513278053427,,,,19.35668213899077,,,,0.94,,,,1.036650744798423,,,,0.98,,,,45.33423878898726,,,,45.33423878898726,1088.0217309356942,0.1214865270980975
1976-12-15,1976-12-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1976,12,15,1976.12,1976,3,76,11,0.03959740478175662,0.28,2,Mod_Wet,42,7,5,3,61,118,0.2574714190536333,340.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,394.30329608514603,2,170.15164804257302,170.15164804257302,,,970,990.0,0.1729051536814138,0.03806065921702921,989.7890341871015,0.20495347067328523,0.20495347067328523,,,19.584080716428208,19.584080716428208,,,0.92,0.92,,,0.6806065921702921,0.6806065921702921,,,0.97,0.97,,,29.172115160846275,29.172115160846275,,,58.34423032169255,1400.2615277206212,0.1273048455467644
1977-01-15,1977-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1977,1,15,1977.01,1976,4,107,16,0.05540506569060673,0.4,2,Mod_Wet,46,7,6,4,76,139,0.2167599631965798,502.26233438202223,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.2623343820222,2,251.13116719101112,251.13116719101112,,,970,990.0,0.24203613587363607,0.0709049337528089,989.6870589303736,0.4462453389874033,0.4462453389874033,,,19.240813591386207,19.240813591386207,,,0.94,0.94,,,1.0045246687640446,1.0045246687640446,,,0.98,0.98,,,43.66635929415375,43.66635929415375,,,87.3327185883075,2095.98524611938,0.13618875443927192
1977-02-15,1977-02-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1977,2,15,1977.02,1976,5,138,20,0.08320757330920597,0.45,3,Normal,43,7,5,4,78,137,0.14225628184123948,826.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,881.0506170046988,4,206.5126542511747,206.5126542511747,206.5126542511747,206.5126542511747,970,990.0,0.46076351358996304,0.21084049360375903,989.3283959928062,0.301908035772005,0.301908035772005,0.301908035772005,0.301908035772005,19.02648795703423,19.02648795703423,19.02648795703423,19.02648795703423,0.93,0.93,0.93,0.93,0.8260506170046987,0.8260506170046987,0.8260506170046987,0.8260506170046987,0.97,0.97,0.97,0.97,34.77194542740247,34.77194542740247,34.77194542740247,34.77194542740247,139.08778170960989,3338.1067610306372,0.1444241655150004
1977-03-15,1977-03-26,2076.0,1.0155892118815837,2108.363203866167,0.166,1977,3,15,1977.03,1976,6,166,24,0.18216258081403688,0.49,3,Normal,49,9,9,9,107,183,0.08679718924349826,1100.0,825.3632038661672,50.99999999999997,9.0,16.0,40.59163297702462,708.7715708891426,100.0,18.0,25.0,49.59163297702462,815.7715708891426,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08436359011806356
1977-04-15,1977-04-26,2600.0,1.0168514504873418,2643.813771267089,0.113,1977,4,15,1977.04,1976,7,197,29,0.2284255098374765,0.6,3,Normal,54,13,14,19,117,217,0.08207839839490637,1100.0,1326.8137712670891,46.0,5.0,11.0,61.0,1203.8137712670891,100.0,18.0,25.0,80.0,1320.8137712670891,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06727746526024261
1977-05-15,1977-05-26,2751.0,1.015391710579474,2793.3425958041325,0.10099999999999999,1977,5,15,1977.05,1976,8,227,33,0.24134480027747704,0.33,2,Mod_Wet,65,14,17,23,202,321,0.11491608672784093,1100.0,1372.3425958041325,35.0,4.000000000000007,8.0,57.0,1268.3425958041325,100.0,18.0,25.0,80.0,1470.3425958041325,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06367607375412847
1977-06-15,1977-06-26,1690.0,0.9730114746988004,1644.389392240973,0.213,1977,6,15,1977.06,1976,9,258,37,0.14207524348962006,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15628901597921435,1100.0,287.38939224097294,38.000000000000014,6.0,11.0,17.891946598659793,214.49744564231315,100.0,18.0,25.0,33.89194659865979,367.49744564231315,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10816725648453175
1977-07-15,1977-07-26,849.0,0.8983871960499509,762.7307294464084,0.41,1977,7,15,1977.07,1976,10,288,42,0.06589993502416969,0.18,2,Mod_Wet,58,11,11,11,136,227,0.29761486096771933,535.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.7307294464084,2,267.8653647232042,267.8653647232042,,,970,990.0,0.2736120170703817,0.08429229177856337,989.6420956911511,0.5075864754191708,0.5075864754191708,,,19.134509215731928,19.134509215731928,,,0.94,0.94,,,1.0714614588928169,1.0714614588928169,,,0.98,0.98,,,46.31874957034504,46.31874957034504,,,92.63749914069008,2223.299979376562,0.12145505033988413
1977-08-15,1977-08-26,553.0,0.871126964045504,481.73321111716376,0.56,1977,8,15,1977.08,1976,11,319,46,0.041621749440522944,0.15,2,Mod_Wet,54,9,8,6,107,184,0.3819541517042071,297.73321111716376,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.73321111716376,2,148.86660555858188,148.86660555858188,,,970,990.0,0.16441324354444553,0.02954664222343275,989.8060401142321,0.15681163971848555,0.15681163971848555,,,19.64922847451365,19.64922847451365,,,0.92,0.92,,,0.5954664222343276,0.5954664222343276,,,0.97,0.97,,,25.607746223772338,25.607746223772338,,,51.215492447544676,1229.1718187410722,0.10631505419519105
1977-09-15,1977-09-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1977,9,15,1977.09,1976,12,350,50,0.03224125608764595,0.1,1,Wet,48,8,7,4,79,146,0.39125026536523594,227.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.16268619960573,1,227.16268619960573,,,,970,990.0,0.1383197112840019,0.015432537239921145,989.8462477514761,0.3652346811247754,,,,19.48101307035131,,,,0.94,,,,0.9086507447984229,,,,0.98,,,,39.99184771307762,,,,39.99184771307762,959.8043451138628,0.10717000705608028
1977-10-15,1977-10-26,337.0,0.9251558221077054,311.77751205029665,0.767,1977,10,15,1977.1,1977,1,15,3,0.026937577041145636,0.09,1,Wet,44,7,6,3,60,120,0.3848898504926209,191.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.77751205029665,1,191.77751205029665,,,,970,990.0,0.12457555750747859,0.009177751205029665,989.8662466912875,0.2603806185982154,,,,19.605866072689313,,,,0.93,,,,0.7671100482011866,,,,0.97,,,,33.27418309483076,,,,33.27418309483076,798.5803942759383,0.10672412797194589
1977-11-15,1977-11-26,309.0,0.923796493863848,285.45311660392906,0.805,1977,11,15,1977.11,1977,2,46,7,0.024663149274579483,0.27,2,Mod_Wet,40,6,4,3,53,106,0.37133943836765587,179.45311660392906,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.45311660392906,1,179.45311660392906,,,,970,990.0,0.11810901702406672,0.007945311660392907,989.8739456713156,0.22798842220882426,,,,19.64595724910677,,,,0.93,,,,0.7178124664157163,,,,0.97,,,,31.199518388850354,,,,31.199518388850354,748.7884413324085,0.10929822297978342
1977-12-15,1977-12-26,599.0,0.8869197193592615,531.2649118961976,0.531,1977,12,15,1977.12,1977,3,76,11,0.045901288387831474,0.32,2,Mod_Wet,42,7,5,3,61,118,0.2221114125132655,413.26491189619765,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,467.26491189619765,2,206.63245594809882,206.63245594809882,,,970,990.0,0.19713594860021322,0.05265298237923953,989.7502110690206,0.3022581608644286,0.3022581608644286,,,19.447952908156136,19.447952908156136,,,0.93,0.93,,,0.8265298237923953,0.8265298237923953,,,0.97,0.97,,,35.562814299560415,35.562814299560415,,,71.12562859912083,1707.0150863789,0.13387977825461558
1978-01-15,1978-01-26,1012.0,0.9168613826219136,927.8637192133766,0.35200000000000004,1978,1,15,1978.01,1977,4,107,16,0.08016742534003574,0.11,2,Mod_Wet,46,7,6,4,76,139,0.1498064824841317,788.8637192133766,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,847.8637192133766,3,262.95457307112554,262.95457307112554,262.95457307112554,,970,990.0,0.4303532088409427,0.18443185960668831,989.3852149315524,0.4891778034396689,0.4891778034396689,0.4891778034396689,,18.896037128112685,18.896037128112685,18.896037128112685,,0.94,0.94,0.94,,1.051818292284502,1.051818292284502,1.051818292284502,,0.98,0.98,0.98,,44.90290083235164,44.90290083235164,44.90290083235164,,134.70870249705493,3233.0088599293185,0.14518156029557674
1978-02-15,1978-02-26,1537.0,0.9483360924717976,1457.592574129153,0.236,1978,2,15,1978.02,1977,5,138,20,0.1259359984047588,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11114216885797996,1100.0,195.59257412915304,51.0,9.658892549587804,8.451530980889329,6.036807843492377,120.44534275518352,100.0,17.658892549587804,15.451530980889329,11.036807843492376,213.4453427551835,1233.1104235304772,4,275.0,275.0,275.0,275.0,970,990.0,0.8960273404078091,0.48,988.6239726595921,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.08903787959214,18.08903787959214,18.08903787959214,18.08903787959214,0.9312107030829769,0.9312107030829769,0.9312107030829769,0.9312107030829769,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.53394865840994,44.53394865840994,44.53394865840994,44.53394865840994,178.13579463363976,4275.259071207354,0.12221233683223723
1978-03-15,1978-03-26,3036.0,1.0252787956645053,3112.7464236374376,0.078,1978,3,15,1978.03,1977,6,166,24,0.26894129100227465,0.31,2,Mod_Wet,59,11,12,13,144,239,0.07678106966410507,1100.0,1773.7464236374376,41.0,7.0,13.0,67.0,1645.7464236374378,100.0,18.0,25.0,80.0,1789.7464236374378,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.057142171235111894
1978-04-15,1978-04-26,6172.0,1.0288277699877637,6349.924996364476,0.005,1978,4,15,1978.04,1977,7,197,29,0.5486335196858907,0.04,1,Wet,84,14,20,27,219,364,0.05732351172783946,1100.0,4885.924996364476,16.0,4.0,5.0,53.0,4807.924996364475,100.0,18.0,25.0,80.0,5026.924996364475,1243.0,4,275.0,275.0,275.0,275.0,970,990.1162933516795,0.921967213114754,0.48,988.7143261385647,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17939135856473,18.17939135856473,18.17939135856473,18.17939135856473,0.9314002065071203,0.9314002065071203,0.9314002065071203,0.9314002065071203,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.76550064127283,44.76550064127283,44.76550064127283,44.76550064127283,179.06200256509132,4297.488061562191,0.028199073637501185
1978-05-15,1978-05-26,4676.0,1.007018493640354,4708.818476262296,0.021,1978,5,15,1978.05,1977,8,227,33,0.4068419163490623,0.02,1,Wet,71,14,18,24,213,340,0.07220494943986049,1100.0,3268.818476262296,29.0,4.0,7.0,56.0,3172.8184762622964,100.0,18.0,25.0,80.0,3385.8184762622964,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.03777361349723534
1978-06-15,1978-06-26,2427.0,1.0079828535214383,2446.374385496531,0.128,1978,6,15,1978.06,1977,9,258,37,0.2113667469069003,0.02,1,Wet,67,13,15,17,181,293,0.11976907612222687,1100.0,1053.374385496531,33.00000000000003,5.0,9.999999999999993,61.117285165327736,944.2571003312032,100.0,18.0,25.0,78.11728516532773,1125.2571003312032,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07270722347547438
1978-07-15,1978-07-26,1295.0,0.9089535380676802,1177.0948317976456,0.28,1978,7,15,1978.07,1977,10,288,42,0.10170099346731658,0.02,1,Wet,63,12,13,13,155,256,0.21748460114215246,921.0948317976456,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1009.0948317976456,4,230.2737079494114,230.2737079494114,230.2737079494114,230.2737079494114,970,990.0,0.5780948657906713,0.2868758654381165,989.1350292687712,0.375294056359805,0.375294056359805,0.375294056359805,0.375294056359805,18.75973521241137,18.75973521241137,18.75973521241137,18.75973521241137,0.94,0.94,0.94,0.94,0.9210948317976456,0.9210948317976456,0.9210948317976456,0.9210948317976456,0.98,0.98,0.98,0.98,39.038578461271804,39.038578461271804,39.038578461271804,39.038578461271804,156.15431384508722,3747.703532282093,0.1326607760282238
1978-08-15,1978-08-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1978,8,15,1978.08,1977,11,319,46,0.058730943051737934,0.02,1,Wet,58,10,10,7,117,202,0.29716532875396334,477.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,555.7562853210409,2,238.87814266052044,238.87814266052044,,,970,990.0,0.23884422337451644,0.06555125706420818,989.6956045195614,0.40382383208302164,0.40382383208302164,,,19.291780687478337,19.291780687478337,,,0.94,0.94,,,0.9555125706420817,0.9555125706420817,,,0.98,0.98,,,41.64584385372946,41.64584385372946,,,83.29168770745892,1999.000504979014,0.12253169188148255
1978-09-15,1978-09-26,553.0,0.871126964045504,481.73321111716376,0.56,1978,9,15,1978.09,1977,12,350,50,0.041621749440522944,0.0,1,Wet,48,8,7,4,79,146,0.30307231602616436,335.73321111716376,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,398.73321111716376,2,167.86660555858188,167.86660555858188,,,970,990.0,0.17437634317544182,0.03714664222343275,989.7884770146011,0.19948045541729284,0.19948045541729284,,,19.58899655918379,19.58899655918379,,,0.92,0.92,,,0.6714664222343275,0.6714664222343275,,,0.97,0.97,,,28.787574014194092,28.787574014194092,,,57.575148028388185,1381.8035526813164,0.11951666752406066
1978-10-15,1978-10-26,454.0,0.9060383191379364,411.3413968886232,0.64,1978,10,15,1978.1,1978,1,15,3,0.03553989669117704,0.0,1,Wet,44,7,6,3,60,120,0.2917284788442817,291.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,348.3413968886232,2,145.6706984443116,145.6706984443116,,,970,990.0,0.15764105431725492,0.028268279377724637,989.814090666305,0.1501324754918504,0.1501324754918504,,,19.66395819081314,19.66395819081314,,,0.91,0.91,,,0.5826827937772464,0.5826827937772464,,,0.97,0.97,,,24.804203094635863,24.804203094635863,,,49.608406189271726,1190.6017485425214,0.12060154062904575
1978-11-15,1978-11-26,582.0,0.8877101181024172,516.6472887356068,0.54,1978,11,15,1978.11,1978,2,46,7,0.044638325746756434,0.0,1,Wet,42,7,6,3,56,114,0.22065343704598295,402.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,457.6472887356068,2,201.3236443678034,201.3236443678034,,,970,990.0,0.1939419040081351,0.050529457747121365,989.7555286382448,0.28693633698999443,0.28693633698999443,,,19.46859230125476,19.46859230125476,,,0.93,0.93,,,0.8052945774712137,0.8052945774712137,,,0.97,0.97,,,34.68590450658302,34.68590450658302,,,69.37180901316604,1664.923416315985,0.13427305344607532
1978-12-15,1978-12-26,778.0,0.89242942318343,694.3100912367087,0.441,1978,12,15,1978.12,1978,3,76,11,0.05998839188285163,0.03,1,Wet,44,8,6,4,64,126,0.18147510973888936,568.3100912367087,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,626.3100912367087,3,189.43669707890288,189.43669707890288,189.43669707890288,,970,990.0,0.27974498042707746,0.09732403649468348,989.6229309830783,0.2540642015221277,0.2540642015221277,0.2540642015221277,,19.36886678155615,19.36886678155615,19.36886678155615,,0.93,0.93,0.93,,0.7577467883156115,0.7577467883156115,0.7577467883156115,,0.97,0.97,0.97,,32.47072722045905,32.47072722045905,32.47072722045905,,97.41218166137713,2337.892359873051,0.14030068537224638
1979-01-15,1979-01-26,987.0,0.918638764299396,906.6964603635038,0.35700000000000004,1979,1,15,1979.01,1978,4,107,16,0.07833857417540672,0.12,2,Mod_Wet,46,7,6,4,76,139,0.15330378586045598,767.6964603635038,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.6964603635038,3,255.89882012116792,255.89882012116792,255.89882012116792,,970,990.0,0.4109569158709397,0.17384823018175188,989.4151948539474,0.46332121483452626,0.46332121483452626,0.46332121483452626,,18.95187363911283,18.95187363911283,18.95187363911283,,0.94,0.94,0.94,,1.0235952804846717,1.0235952804846717,1.0235952804846717,,0.98,0.98,0.98,,43.82716433449441,43.82716433449441,43.82716433449441,,131.48149300348325,3155.555832083598,0.14501158739582043
1979-02-15,1979-02-26,1484.0,0.9423099960753316,1398.3880341757922,0.244,1979,2,15,1979.02,1978,5,138,20,0.12082072615278845,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11584767320715995,1100.0,136.3880341757922,41.25317083094949,6.735211564236652,5.89331011870707,4.209507227647907,78.29683443425108,90.2531708309495,14.735211564236652,12.89331011870707,9.209507227647908,171.29683443425108,1217.8816925138933,4,275.0,275.0,275.0,275.0,970,990.0,0.8668395562056193,0.48,988.6531604437944,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.118225663794377,18.118225663794377,18.118225663794377,18.118225663794377,0.9312745981981166,0.9312745981981166,0.9312745981981166,0.9312745981981166,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.60886757771691,44.60886757771691,44.60886757771691,44.60886757771691,178.43547031086763,4282.451287460823,0.12760082748851412
1979-03-15,1979-03-26,2660.0,1.018211366429544,2708.442234702587,0.109,1979,3,15,1979.03,1978,6,166,24,0.2340094090783035,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239,0.08824260563424735,1100.0,1369.442234702587,41.0,7.0,13.0,67.0,1241.442234702587,100.0,18.0,25.0,80.0,1385.442234702587,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06567209995176594
1979-04-15,1979-04-26,5113.0,1.0386128081950494,5310.427288301287,0.013,1979,4,15,1979.04,1978,7,197,29,0.4588209177092312,0.2,2,Mod_Wet,70,14,18,25,168,295,0.05555108543711279,1100.0,3915.4272883012873,30.0,4.0,7.000000000000028,55.0,3819.4272883012873,100.0,18.0,25.0,80.0,3987.4272883012873,1243.0,4,275.0,275.0,275.0,275.0,970,990.03177491153,0.921967213114754,0.48,988.6298076984152,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.09487291841522,18.09487291841522,18.09487291841522,18.09487291841522,0.9312236809900653,0.9312236809900653,0.9312236809900653,0.9312236809900653,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.548934968554406,44.548934968554406,44.548934968554406,44.548934968554406,178.19573987421762,4276.6977569812225,0.03355581956027861
1979-05-15,1979-05-26,3036.0,1.0252787956645053,3112.7464236374376,0.078,1979,5,15,1979.05,1978,8,227,33,0.26894129100227465,0.14,2,Mod_Wet,65,14,17,23,202,321,0.10312436553212438,1100.0,1691.7464236374376,35.0,4.0,8.0,56.999999999999986,1587.7464236374376,100.0,18.0,25.0,80.0,1789.7464236374376,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.057142171235111894
