Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1979-06-15,1979-06-26,1579.0,0.9549636700079176,1507.8876349425022,0.22899999999999998,1979,6,15,1979.06,1978,9,258,37,0.1302814916590322,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17043710290110559,1100.0,150.88763494250225,36.40090804060365,6.000000000000002,8.219559880136309,9.393782720155782,90.87338430160649,98.40090804060365,18.0,22.21955988013631,25.393782720155784,243.8733843016065,1238.6204679207399,4,275.0,275.0,275.0,275.0,970,990.0,0.9104799158576784,0.48,988.6095200841423,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.07458530414233,18.07458530414233,18.07458530414233,18.07458530414233,0.9311781188089648,0.9311781188089648,0.9311781188089648,0.9311781188089648,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.496810370662416,44.496810370662416,44.496810370662416,44.496810370662416,177.98724148264967,4271.693795583592,0.11803747000646805
1979-07-15,1979-07-26,857.0,0.8933004500156231,765.558485663389,0.408,1979,7,15,1979.07,1978,10,288,42,0.06614425316131681,0.22,2,Mod_Wet,58,11,11,11,136,227,0.2965155559647345,538.558485663389,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,618.558485663389,2,269.2792428316945,269.2792428316945,,,970,990.0,0.27525129603674725,0.0854233942653556,989.6393253096978,0.5129493364979085,0.5129493364979085,,,19.126375973199917,19.126375973199917,,,0.94,0.94,,,1.0771169713267779,1.0771169713267779,,,0.98,0.98,,,46.54344258567573,46.54344258567573,,,93.08688517135145,2234.085244112435,0.1215934339630338
1979-08-15,1979-08-26,593.0,0.8908083501829718,528.2493516585024,0.532,1979,8,15,1979.08,1978,11,319,46,0.0456407439832946,0.1,1,Wet,58,10,10,7,117,202,0.382395168807679,326.2493516585024,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,404.2493516585024,2,163.1246758292512,163.1246758292512,,,970,990.0,0.17620827176850634,0.03524987033170048,989.7885418578999,0.18835674753203513,0.18835674753203513,,,19.60018511036784,19.60018511036784,,,0.92,0.92,,,0.6524987033170048,0.6524987033170048,,,0.97,0.97,,,27.990354805273395,27.990354805273395,,,55.98070961054679,1343.5370306531229,0.10597402426484503
1979-09-15,1979-09-26,449.0,0.9075205596520122,407.4767312837535,0.643,1979,9,15,1979.09,1978,12,350,50,0.035205989582916306,0.06,1,Wet,48,8,7,4,79,146,0.3583026680812612,261.4767312837535,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.4767312837535,1,261.4767312837535,,,,970,990.0,0.14971551961453067,0.0222953462567507,989.8279891341286,0.4837042206782868,,,,19.344284913450355,,,,0.94,,,,1.045906925135014,,,,0.98,,,,45.70973084182781,,,,45.70973084182781,1097.0335402038675,0.11217752409522753
1979-10-15,1979-10-26,362.0,0.9231440673068548,334.1781523650815,0.735,1979,10,15,1979.1,1979,1,15,3,0.02887299236434304,0.08,1,Wet,44,7,6,3,60,120,0.359089902049919,214.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,271.1781523650815,1,214.17815236508147,,,,970,990.0,0.13201488454928906,0.012835630473016295,989.8551494849777,0.3247167979442975,,,,19.53043268703339,,,,0.94,,,,0.8567126094603259,,,,0.98,,,,37.801581469967566,,,,37.801581469967566,907.2379552792215,0.11311805156152237
1979-11-15,1979-11-26,474.0,0.9023634461491821,427.7202734747122,0.62,1979,11,15,1979.11,1979,2,46,7,0.03695503162821513,0.05,1,Wet,42,7,6,3,56,114,0.2665293348708661,313.7202734747122,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,368.7202734747122,2,156.8601367373561,156.8601367373561,,,970,990.0,0.16440894691042102,0.03274405469494244,989.8028469983947,0.17414530617455318,0.17414530617455318,,,19.62870169222012,19.62870169222012,,,0.92,0.92,,,0.6274405469494244,0.6274405469494244,,,0.97,0.97,,,26.95459017684601,26.95459017684601,,,53.90918035369202,1293.8203284886085,0.1260384033605535
1979-12-15,1979-12-26,771.0,0.8894849402755124,685.7928889524201,0.444,1979,12,15,1979.12,1979,3,76,11,0.05925250560548913,0.04,1,Wet,44,8,6,4,64,126,0.18372893920272454,559.7928889524201,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,617.7928889524201,3,186.59762965080668,186.59762965080668,186.59762965080668,,970,990.0,0.27480747185647536,0.09391715558096803,989.6312753725626,0.2465065444829502,0.2465065444829502,0.2465065444829502,,19.38476882807969,19.38476882807969,19.38476882807969,,0.93,0.93,0.93,,0.7463905186032267,0.7463905186032267,0.7463905186032267,,0.97,0.97,0.97,,32.01035120102542,32.01035120102542,32.01035120102542,,96.03105360307626,2304.74528647383,0.14002923499216807
1980-01-15,1980-01-26,1220.0,0.9183767070980464,1120.4195826596165,0.295,1980,1,15,1980.01,1979,4,107,16,0.09680425194179086,0.07,1,Wet,49,8,7,5,81,150,0.1338784169087216,970.4195826596165,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1034.4195826596165,4,242.60489566490412,242.60489566490412,242.60489566490412,242.60489566490412,970,990.0,0.6020488821891372,0.32633566612769316,989.0716154516832,0.4165032554895654,0.4165032554895654,0.4165032554895654,0.4165032554895654,18.65511219619365,18.65511219619365,18.65511219619365,18.65511219619365,0.94,0.94,0.94,0.94,0.9704195826596165,0.9704195826596165,0.9704195826596165,0.9704195826596165,0.98,0.98,0.98,0.98,40.89972260604348,40.89972260604348,40.89972260604348,40.89972260604348,163.59889042417393,3926.3733701801743,0.14601573638674548
1980-02-15,1980-02-26,2260.0,1.005220549186734,2271.798441162019,0.146,1980,2,15,1980.02,1979,5,138,20,0.19628338531639844,0.07,1,Wet,55,10,10,8,114,197,0.08671543937640656,1100.0,974.7984411620191,45.0,8.0,15.0,39.58572349896524,867.2127176630538,100.0,18.0,25.0,47.58572349896524,981.2127176630538,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07829439704166405
1980-03-15,1980-03-26,2571.0,1.0184370178771307,2618.401572962103,0.115,1980,3,15,1980.03,1979,6,167,24,0.2262298959039257,0.32,2,Mod_Wet,59,11,12,13,144,239,0.09127706096266508,1100.0,1279.4015729621028,41.0,6.999999999999993,13.0,67.0,1151.4015729621028,100.0,18.0,25.0,80.0,1295.4015729621028,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06793040876069889
1980-04-15,1980-04-26,2987.0,1.0239750848161775,3058.613578345922,0.08199999999999999,1980,4,15,1980.04,1979,7,198,29,0.2642642131690877,0.49,3,Normal,54,13,14,19,117,217,0.07094717735391476,1100.0,1741.6135783459222,46.0,5.0,11.0,61.0,1618.6135783459222,100.0,18.0,25.0,80.0,1735.6135783459222,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05815350144596004
1980-05-15,1980-05-26,2301.0,1.0034373318364205,2308.9093005556037,0.14300000000000002,1980,5,15,1980.05,1979,8,228,33,0.19948976356800416,0.5,3,Normal,55,13,13,17,178,276,0.11953696056124198,1100.0,932.9093005556037,45.0,5.0,12.0,57.4618047443669,813.4474958112369,100.0,18.0,25.0,74.4618047443669,991.4474958112369,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07703597932936175
1980-06-15,1980-06-26,1353.0,0.906050177380034,1225.8858899951856,0.267,1980,6,15,1980.06,1979,9,259,37,0.10591654089558404,0.43,3,Normal,53,12,12,13,120,210,0.17130468807404636,1015.8858899951856,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.8858899951856,4,253.9714724987964,253.9714724987964,253.9714724987964,253.9714724987964,970,990.0,0.6864332432920205,0.37065165699374125,988.9429150997142,0.45637977705713556,0.45637977705713556,0.45637977705713556,0.45637977705713556,18.486535322657105,18.486535322657105,18.486535322657105,18.486535322657105,0.94,0.94,0.94,0.94,1.0158858899951857,1.0158858899951857,1.0158858899951857,1.0158858899951857,0.98,0.98,0.98,0.98,42.42905886029337,42.42905886029337,42.42905886029337,42.42905886029337,169.71623544117347,4073.189650588163,0.13844374653976968
1980-07-15,1980-07-26,724.0,0.8792233854456722,636.5577310626668,0.466,1980,7,15,1980.07,1979,10,289,42,0.054998587963814405,0.31,2,Mod_Wet,58,11,11,11,136,227,0.3566055189072123,409.5577310626668,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.5577310626668,2,204.7788655313334,204.7788655313334,,,970,990.0,0.20453946788059044,0.05191154621253336,989.7435489859068,0.2968635316001929,0.2968635316001929,,,19.44668545430665,19.44668545430665,,,0.93,0.93,,,0.8191154621253336,0.8191154621253336,,,0.97,0.97,,,35.241502217442665,35.241502217442665,,,70.48300443488533,1691.5921064372478,0.11072523511295873
1980-08-15,1980-08-26,526.0,0.8856957860764161,465.87598347619485,0.579,1980,8,15,1980.08,1979,11,320,46,0.04025168497234324,0.21,2,Mod_Wet,54,9,8,6,107,184,0.39495489470622597,281.87598347619485,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.87598347619485,2,140.93799173809742,140.93799173809742,,,970,990.0,0.1591470055825001,0.026375196695238967,989.8144777977222,0.14050495265256951,0.14050495265256951,,,19.673972845069677,19.673972845069677,,,0.91,0.91,,,0.5637519669523897,0.5637519669523897,,,0.97,0.97,,,24.010559511377405,24.010559511377405,,,48.02111902275481,1152.5068565461154,0.1030770435179743
1980-09-15,1980-09-26,402.0,0.9070093341478408,364.617752327432,0.6940000000000001,1980,9,15,1980.09,1979,12,351,51,0.03150297380109013,0.12,2,Mod_Wet,46,7,6,4,75,138,0.3784785549225645,226.61775232743202,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.617752327432,1,226.61775232743202,,,,970,990.0,0.13681032365117668,0.015323550465486403,989.8478661258833,0.3634866429697686,,,,19.484379482913575,,,,0.94,,,,0.906471009309728,,,,0.98,,,,39.90280665354227,,,,39.90280665354227,957.6673596850145,0.10943736666367515
1980-10-15,1980-10-26,317.0,0.9263818291441204,293.66303983868613,0.7909999999999999,1980,10,15,1980.1,1980,1,15,3,0.025372486642062486,0.12,2,Mod_Wet,41,6,4,3,56,110,0.3745789734398472,183.66303983868613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.66303983868613,1,183.66303983868613,,,,970,990.0,0.1198851272177339,0.008366303983868614,989.8717485687985,0.23881354693037257,,,,19.632935021868093,,,,0.93,,,,0.7346521593547445,,,,0.97,,,,31.91028533261821,,,,31.91028533261821,765.8468479828371,0.10866292656422492
1980-11-15,1980-11-26,402.0,0.9070093341478408,364.617752327432,0.6940000000000001,1980,11,15,1980.11,1980,2,46,7,0.03150297380109013,0.08,1,Wet,42,7,6,3,56,114,0.3126561975447272,250.61775232743202,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,305.617752327432,1,250.61775232743202,,,,970,990.0,0.14345239007184088,0.020123550465486403,989.8364240594626,0.4444255207940201,,,,19.391998538668595,,,,0.94,,,,1.002471009309728,,,,0.98,,,,43.919494928882514,,,,43.919494928882514,1054.0678782931805,0.12045352879429241
1980-12-15,1980-12-26,582.0,0.8877101181024172,516.6472887356068,0.54,1980,12,15,1980.12,1980,3,76,11,0.044638325746756434,0.18,2,Mod_Wet,42,7,5,3,61,118,0.22839566290724553,398.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.6472887356068,2,199.3236443678034,199.3236443678034,,,970,990.0,0.19228138740296905,0.04972945774712137,989.7579891548498,0.2812667290561465,0.2812667290561465,,,19.476722425793692,19.476722425793692,,,0.93,0.93,,,0.7972945774712137,0.7972945774712137,,,0.97,0.97,,,34.35566696776011,34.35566696776011,,,68.71133393552022,1649.0720144524853,0.13299466663935808
1981-01-15,1981-01-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1981,1,15,1981.01,1980,4,107,16,0.06013249815093389,0.32,2,Mod_Wet,46,7,6,4,76,139,0.19971896011796553,556.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,615.977987858031,3,185.65932928601035,185.65932928601035,185.65932928601035,,970,990.0,0.273755355280018,0.09279119514321242,989.6334534495767,0.24403365025744372,0.24403365025744372,0.24403365025744372,,19.389419799319235,19.389419799319235,19.389419799319235,,0.93,0.93,0.93,,0.7426373171440414,0.7426373171440414,0.7426373171440414,,0.97,0.97,0.97,,31.857029744557117,31.857029744557117,31.857029744557117,,95.57108923367136,2293.7061416081124,0.13731912632438947
1981-02-15,1981-02-26,1087.0,0.9353728825747124,1016.7503233587123,0.32799999999999996,1981,2,15,1981.02,1980,5,138,20,0.08784722793819276,0.43,3,Normal,43,7,5,4,78,137,0.13474301099549887,879.7503233587123,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,934.7503233587123,4,219.93758083967808,219.93758083967808,219.93758083967808,219.93758083967808,970,990.0,0.5099704158267084,0.25380025868696987,989.2362293254863,0.3423968175980729,0.3423968175980729,0.3423968175980729,0.3423968175980729,18.893832507888234,18.893832507888234,18.893832507888234,18.893832507888234,0.94,0.94,0.94,0.94,0.8797503233587123,0.8797503233587123,0.8797503233587123,0.8797503233587123,0.98,0.98,0.98,0.98,37.55281013932752,37.55281013932752,37.55281013932752,37.55281013932752,150.21124055731008,3605.069773375442,0.1477366046573807
1981-03-15,1981-03-26,2012.0,1.0071540666468426,2026.3939820934472,0.17400000000000002,1981,3,15,1981.03,1980,6,166,24,0.17508044005287385,0.58,3,Normal,49,9,9,9,107,183,0.0903082034476556,1100.0,743.3939820934472,51.0,9.0,16.0,36.56035977508757,630.8336223183596,100.0,18.0,25.0,45.56035977508757,737.8336223183596,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08777616333385369
1981-04-15,1981-04-26,3003.0,1.0223673020831234,3070.1690081556208,0.08199999999999999,1981,4,15,1981.04,1980,7,197,29,0.2652626023046456,0.46,3,Normal,54,13,14,19,117,217,0.0706801480386127,1100.0,1753.1690081556208,46.0,5.0,11.0,61.0,1630.1690081556208,100.0,18.0,25.0,80.0,1747.1690081556208,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05793462466674628
1981-05-15,1981-05-26,2720.0,1.0151957170021788,2761.332350245925,0.103,1981,5,15,1981.05,1980,8,227,33,0.23857911506124801,0.24,2,Mod_Wet,65,14,17,23,202,321,0.11624823066713126,1100.0,1340.3323502459252,35.0,4.000000000000007,8.0,57.0,1236.3323502459252,100.0,18.0,25.0,80.0,1438.3323502459252,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06441422711580934
1981-06-15,1981-06-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1981,6,15,1981.06,1980,9,258,37,0.11876914390983205,0.34,2,Mod_Wet,62,12,14,16,153,257,0.186957649680944,1100.0,17.642869326759637,4.256256413459523,0.8237915638953917,0.9610901578779569,1.0983887518605222,10.503342439666243,66.25625641345952,12.82379156389539,14.961090157877956,17.098388751860522,163.50334243966626,1194.0411381352328,4,275.0,275.0,275.0,275.0,970,990.0,0.8324305086487896,0.48,988.6875694913512,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.152634711351155,18.152634711351155,18.152634711351155,18.152634711351155,0.9313466407457139,0.9313466407457139,0.9313466407457139,0.9313466407457139,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.697043518414276,44.697043518414276,44.697043518414276,44.697043518414276,178.7881740736571,4290.916177767771,0.1300615440294102
1981-07-15,1981-07-26,717.0,0.8783373167696931,629.7678561238698,0.46799999999999997,1981,7,15,1981.07,1980,10,288,42,0.05441194276910236,0.31,2,Mod_Wet,58,11,11,11,136,227,0.3604502798811489,402.7678561238698,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,482.7678561238698,2,201.3839280619349,201.3839280619349,,,970,990.0,0.2022845278640158,0.05055357122477397,989.7471619009112,0.28710810133987374,0.28710810133987374,,,19.460053799571362,19.460053799571362,,,0.93,0.93,,,0.8055357122477397,0.8055357122477397,,,0.97,0.97,,,34.68107370103252,34.68107370103252,,,69.36214740206503,1664.6915376495608,0.11013923103185835
1981-08-15,1981-08-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1981,8,15,1981.08,1980,11,319,46,0.03959740478175662,0.24,2,Mod_Wet,54,9,8,6,107,184,0.4014808568293943,274.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.30329608514603,1,274.30329608514603,,,,970,990.0,0.1566320909507865,0.024860659217029207,989.8185072498322,0.5322327050379458,,,,19.286274544794292,,,,0.94,,,,1.0972131843405841,,,,0.98,,,,47.80819064452125,,,,47.80819064452125,1147.39657546851,0.10431561599687729
1981-09-15,1981-09-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1981,9,15,1981.09,1980,12,350,50,0.03009293228531196,0.17,2,Mod_Wet,46,7,6,4,75,138,0.39621263514488375,210.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,269.2978273762958,1,210.2978273762958,,,,970,990.0,0.1313904223758916,0.01205956547525916,989.8565500121488,0.3130677465557123,,,,19.54348226559306,,,,0.93,,,,0.8411913095051832,,,,0.97,,,,36.37143408862721,,,,36.37143408862721,872.9144181270531,0.10442624452357567
1981-10-15,1981-10-26,286.0,0.9447036218818512,270.1852358582094,0.836,1981,10,15,1981.1,1981,1,15,3,0.02334400437814929,0.23,2,Mod_Wet,41,6,4,3,56,110,0.40712809362287633,160.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.1852358582094,1,160.1852358582094,,,,970,990.0,0.11188133040620775,0.006018523585820942,989.882100146008,0.181619858054594,,,,19.70048028795345,,,,0.92,,,,0.6407409434328376,,,,0.97,,,,27.626627259356944,,,,27.626627259356944,663.0390542245666,0.10225069172119801
1981-11-15,1981-11-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1981,11,15,1981.11,1981,2,46,7,0.024216831108276785,0.31,2,Mod_Wet,40,6,4,3,53,106,0.37818325440894945,174.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.28739708653683,1,174.28739708653683,,,,970,990.0,0.11634797627950119,0.007428739708653683,989.8762232840119,0.2150456168772115,,,,19.66117766713466,,,,0.93,,,,0.6971495883461473,,,,0.97,,,,30.324887739962282,,,,30.324887739962282,727.7973057590948,0.10819212014231121
1981-12-15,1981-12-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1981,12,15,1981.12,1981,3,76,11,0.033139657929428606,0.58,3,Normal,38,5,4,3,54,104,0.271143414308469,279.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.56085566468295,2,139.78042783234147,139.78042783234147,,,970,990.0,0.15040766424288363,0.02591217113293659,989.8236801646242,0.13819803971859473,0.13819803971859473,,,19.685482124905597,19.685482124905597,,,0.91,0.91,,,0.559121711329366,0.559121711329366,,,0.97,0.97,,,23.827284759989233,23.827284759989233,,,47.654569519978466,1143.7096684794833,0.12424252583699287
1982-01-15,1982-01-26,542.0,0.8792057876687195,476.529536916446,0.5690000000000001,1982,1,15,1982.01,1981,4,107,16,0.041172151989580935,0.86,4,Mod_Dry,34,5,4,3,45,91,0.19096402835561443,385.529536916446,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,428.529536916446,2,192.764768458223,192.764768458223,,,970,990.0,0.184271801927971,0.047105907383289194,989.7686222906888,0.26306768057632135,0.26306768057632135,,,19.505554610112448,19.505554610112448,,,0.93,0.93,,,0.771059073832892,0.771059073832892,,,0.97,0.97,,,33.27435567139431,33.27435567139431,,,66.54871134278862,1597.1690722269268,0.13965285714169104
1982-02-15,1982-02-26,711.0,0.8817594531253719,626.9309711721394,0.47,1982,2,15,1982.02,1981,5,138,20,0.054166835909272834,0.91,5,Dry,31,6,4,3,41,85,0.13558111484120816,541.9309711721394,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,582.9309711721394,2,270.9654855860697,270.9654855860697,,,970,990.0,0.254597664447617,0.08677238846885577,989.6586299470836,0.5193819782489855,0.5193819782489855,,,19.13924796883458,19.13924796883458,,,0.94,0.94,,,1.0838619423442788,1.0838619423442788,,,0.98,0.98,,,46.86642016445602,46.86642016445602,,,93.73284032891203,2249.5881678938886,0.1495106234003159
1982-03-15,1982-03-26,879.0,0.9032280569176612,793.9374620306239,0.39899999999999997,1982,3,15,1982.03,1981,6,166,24,0.06859619671944593,0.97,5,Dry,36,8,6,4,53,107,0.13477132030818917,686.9374620306239,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,736.9374620306239,3,228.97915401020796,228.97915401020796,228.97915401020796,,970,990.0,0.3438767895829704,0.1360812386091872,989.5200419718078,0.3710916558263056,0.3710916558263056,0.3710916558263056,,19.14895031598151,19.14895031598151,19.14895031598151,,0.94,0.94,0.94,,0.9159166160408319,0.9159166160408319,0.9159166160408319,,0.98,0.98,0.98,,39.62450550635099,39.62450550635099,39.62450550635099,,118.87351651905297,2852.9643964572715,0.14972654926121592
1982-04-15,1982-04-26,1474.0,0.94029091275442,1385.988805400015,0.24600000000000002,1982,4,15,1982.04,1981,7,197,29,0.1197494327865613,0.93,5,Dry,40,10,8,5,62,125,0.09018831863070013,1100.0,160.98880540001505,51.51641772800482,7.999999999999998,10.303283545600964,6.439552216000602,84.72955191040867,91.51641772800482,18.0,18.303283545600962,11.439552216000603,146.72955191040867,1227.8197012736057,4,275.0,275.0,275.0,275.0,970,990.0,0.8821500361274903,0.48,988.6378499638724,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.10291518387244,18.10291518387244,18.10291518387244,18.10291518387244,0.9312414006570738,0.9312414006570738,0.9312414006570738,0.9312414006570738,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.56958281099513,44.56958281099513,44.56958281099513,44.56958281099513,178.27833124398052,4278.679949855532,0.12862898354545294
1982-05-15,1982-05-26,1229.0,0.9175108705211056,1127.6208598704386,0.292,1982,5,15,1982.05,1981,8,227,33,0.09742644229280588,0.91,5,Dry,42,9,8,6,82,147,0.13036296616301513,980.6208598704386,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.6208598704386,4,245.15521496760965,245.15521496760965,245.15521496760965,245.15521496760965,970,990.0,0.6095558802253753,0.3344966878963509,989.0559474318783,0.4252925126543995,0.4252925126543995,0.4252925126543995,0.4252925126543995,18.630654919223883,18.630654919223883,18.630654919223883,18.630654919223883,0.94,0.94,0.94,0.94,0.9806208598704386,0.9806208598704386,0.9806208598704386,0.9806208598704386,0.98,0.98,0.98,0.98,41.275485899958504,41.275485899958504,41.275485899958504,41.275485899958504,165.10194359983402,3962.446646396016,0.1464161842649877
1982-06-15,1982-06-26,813.0,0.8919341878625969,725.1424947322913,0.424,1982,6,15,1982.06,1981,9,258,37,0.06265231154486997,0.86,4,Mod_Dry,45,10,9,9,88,161,0.2220253276694784,564.1424947322913,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,628.1424947322913,3,188.0474982440971,188.0474982440971,188.0474982440971,,970,990.0,0.2808072433230674,0.09565699789291653,989.6235357587841,0.25035198571387685,0.25035198571387685,0.25035198571387685,,19.373183773070224,19.373183773070224,19.373183773070224,,0.93,0.93,0.93,,0.7521899929763884,0.7521899929763884,0.7521899929763884,,0.97,0.97,0.97,,32.23979327429072,32.23979327429072,32.23979327429072,,96.71937982287216,2321.2651157489317,0.13337982606932874
1982-07-15,1982-07-26,499.0,0.8982951200073012,448.24926488364326,0.598,1982,7,15,1982.07,1981,10,288,42,0.03872873648594678,0.79,4,Mod_Dry,42,9,8,6,70,135,0.30117171532906667,313.24926488364326,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.24926488364326,2,156.62463244182163,156.62463244182163,,,970,990.0,0.16558093667722468,0.03264985297672865,989.801769210346,0.17362179824065574,0.17362179824065574,,,19.62814741210538,19.62814741210538,,,0.92,0.92,,,0.6264985297672865,0.6264985297672865,,,0.97,0.97,,,26.913361495036124,26.913361495036124,,,53.82672299007225,1291.841351761734,0.12008212217379678
1982-08-15,1982-08-26,388.0,0.904731577882756,351.0358522185093,0.71,1982,8,15,1982.08,1981,11,319,46,0.0303294976316792,0.59,3,Normal,47,8,6,5,89,155,0.4415503402869435,196.03585221850932,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.0358522185093,1,196.03585221850932,,,,970,990.0,0.127318179703564,0.009603585221850933,989.8630782350746,0.27206852666274534,,,,19.59100970841182,,,,0.93,,,,0.7841434088740373,,,,0.97,,,,33.987249137911654,,,,33.987249137911654,815.6939793098798,0.09681988014362593
1982-09-15,1982-09-26,297.0,0.9323780761081942,276.9162886041337,0.8220000000000001,1982,9,15,1982.09,1981,12,350,50,0.023925567335397142,0.48,3,Normal,40,6,4,3,65,118,0.4261215567881858,158.91628860413368,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.91628860413368,1,158.91628860413368,,,,970,990.0,0.11110782566050012,0.0058916288604133685,989.883000545479,0.17874905180598843,,,,19.70425149367305,,,,0.92,,,,0.6356651544165347,,,,0.97,,,,27.413022639640545,,,,27.413022639640545,657.9125433513731,0.09899389731757129
1982-10-15,1982-10-26,272.0,0.9535638974660426,259.3693801107636,0.86,1982,10,15,1982.1,1982,1,15,3,0.022409514441569973,0.23,2,Mod_Wet,41,6,4,3,56,110,0.4241055746558231,149.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.3693801107636,1,149.3693801107636,,,,970,990.0,0.10819410685594213,0.004936938011076359,989.886868955133,0.15787544863827552,,,,19.728993506494692,,,,0.92,,,,0.5974775204430544,,,,0.97,,,,25.79853694696547,,,,25.79853694696547,619.1648867271713,0.0994663939742934
1982-11-15,1982-11-26,341.0,0.9258841176024548,315.72648410243704,0.7609999999999999,1982,11,15,1982.11,1982,2,46,7,0.027278768226450558,0.22,2,Mod_Wet,40,6,4,3,53,106,0.3357336344505342,209.72648410243704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,259.72648410243704,1,209.72648410243704,,,,970,990.0,0.1282117474878942,0.011945296820487408,989.8598429556916,0.31137038243658804,,,,19.548472573255058,,,,0.93,,,,0.8389059364097482,,,,0.97,,,,36.28188110476456,,,,36.28188110476456,870.7651465143495,0.11491554535853556
1982-12-15,1982-12-26,582.0,0.8877101181024172,516.6472887356068,0.54,1982,12,15,1982.12,1982,3,76,11,0.044638325746756434,0.14,2,Mod_Wet,42,7,5,3,61,118,0.22839566290724553,398.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.6472887356068,2,199.3236443678034,199.3236443678034,,,970,990.0,0.19228138740296905,0.04972945774712137,989.7579891548498,0.2812667290561465,0.2812667290561465,,,19.476722425793692,19.476722425793692,,,0.93,0.93,,,0.7972945774712137,0.7972945774712137,,,0.97,0.97,,,34.35566696776011,34.35566696776011,,,68.71133393552022,1649.0720144524853,0.13299466663935808
1983-01-15,1983-01-26,806.0,0.8912023592291856,718.3091015387236,0.429,1983,1,15,1983.01,1982,4,107,16,0.06206190637294572,0.32,2,Mod_Wet,46,7,6,4,76,139,0.1935100080205605,579.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.3091015387236,3,193.10303384624117,193.10303384624117,193.10303384624117,,970,990.0,0.2867009284282455,0.10172364061548943,989.6115754309562,0.26399150093138773,0.26399150093138773,0.26399150093138773,,19.34758393002485,19.34758393002485,19.34758393002485,,0.93,0.93,0.93,,0.7724121353849647,0.7724121353849647,0.7724121353849647,,0.97,0.97,0.97,,33.062792122386206,33.062792122386206,33.062792122386206,,99.18837636715861,2380.5210328118064,0.13808592450615279
1983-02-15,1983-02-26,932.0,0.9166142784729376,854.2845075367778,0.377,1983,2,15,1983.02,1982,5,138,20,0.0738101814511776,0.55,3,Normal,43,7,5,4,78,137,0.16036811950976648,717.2845075367778,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.2845075367778,3,239.0948358455926,239.0948358455926,239.0948358455926,,970,990.0,0.3643678304561031,0.1486422537683889,989.4869899157756,0.4045557415526996,0.4045557415526996,0.4045557415526996,,19.082434174222854,19.082434174222854,19.082434174222854,,0.94,0.94,0.94,,0.9563793433823704,0.9563793433823704,0.9563793433823704,,0.98,0.98,0.98,,41.23128837171773,41.23128837171773,41.23128837171773,,123.69386511515319,2968.6527627636765,0.14479235433147317
1983-03-15,1983-03-26,1139.0,0.938077050967744,1068.4697610522605,0.314,1983,3,15,1983.03,1982,6,166,24,0.09231578735491533,0.8,4,Mod_Dry,41,8,7,6,67,129,0.12073341212104777,939.4697610522605,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,995.4697610522605,4,234.86744026306513,234.86744026306513,234.86744026306513,234.86744026306513,970,990.0,0.5656097412032666,0.30157580884180846,989.1328144499549,0.39039618498024153,0.39039618498024153,0.39039618498024153,0.39039618498024153,18.742418264974695,18.742418264974695,18.742418264974695,18.742418264974695,0.94,0.94,0.94,0.94,0.9394697610522605,0.9394697610522605,0.9394697610522605,0.9394697610522605,0.98,0.98,0.98,0.98,39.78060436524513,39.78060436524513,39.78060436524513,39.78060436524513,159.12241746098053,3818.938019063533,0.14892552251948812
1983-04-15,1983-04-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1983,4,15,1983.04,1982,7,197,29,0.0932993712870418,0.95,5,Dry,40,10,8,5,62,125,0.1157564070477289,954.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1012.8538343407615,4,238.71345858519038,238.71345858519038,238.71345858519038,238.71345858519038,970,990.0,0.5815393701130485,0.3138830674726092,989.1045775624143,0.4032680310622242,0.4032680310622242,0.4032680310622242,0.4032680310622242,18.70130953135208,18.70130953135208,18.70130953135208,18.70130953135208,0.94,0.94,0.94,0.94,0.9548538343407615,0.9548538343407615,0.9548538343407615,0.9548538343407615,0.98,0.98,0.98,0.98,40.34334091388853,40.34334091388853,40.34334091388853,40.34334091388853,161.37336365555413,3872.960727733299,0.14944000615978803
1983-05-15,1983-05-26,1078.0,0.9243338792464012,996.4319218276207,0.331,1983,5,15,1983.05,1982,8,227,33,0.08609171804590643,0.94,5,Dry,42,9,8,6,82,147,0.14752638567658263,849.4319218276207,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,908.4319218276207,4,212.35798045690518,212.35798045690518,212.35798045690518,212.35798045690518,970,990.0,0.48585395227232175,0.2295455374620966,989.2846005102656,0.3192261699283927,0.3192261699283927,0.3192261699283927,0.3192261699283927,18.9653743403372,18.9653743403372,18.9653743403372,18.9653743403372,0.94,0.94,0.94,0.94,0.8494319218276207,0.8494319218276207,0.8494319218276207,0.8494319218276207,0.97,0.97,0.97,0.97,36.02455302650555,36.02455302650555,36.02455302650555,36.02455302650555,144.0982121060222,3458.357090544533,0.1446142069010819
1983-06-15,1983-06-26,605.0,0.8858972610407249,535.9678429296386,0.527,1983,6,15,1983.06,1982,9,258,37,0.046307621629120777,0.93,5,Dry,39,9,7,5,59,119,0.22202824585433614,416.96784292963855,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,471.96784292963855,2,208.48392146481928,208.48392146481928,,,970,990.0,0.1986978076150091,0.05339356858592771,989.7479086237992,0.3076947615674363,0.3076947615674363,,,19.440213862231726,19.440213862231726,,,0.93,0.93,,,0.8339356858592771,0.8339356858592771,,,0.97,0.97,,,35.86718524216235,35.86718524216235,,,71.7343704843247,1721.6248916237928,0.13384081047142588
1983-07-15,1983-07-26,434.0,0.9027704703882552,391.80238414850265,0.66,1983,7,15,1983.07,1982,10,288,42,0.03385172599043063,0.89,4,Mod_Dry,42,9,8,6,70,135,0.344561456136601,256.80238414850265,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.80238414850265,1,256.80238414850265,,,,970,990.0,0.14683474012311895,0.02136047682970053,989.8318047830471,0.46659340189171866,,,,19.3652113811554,,,,0.94,,,,1.0272095365940106,,,,0.98,,,,44.94115502580731,,,,44.94115502580731,1078.5877206193754,0.1147036282677992
1983-08-15,1983-08-26,341.0,0.9258841176024548,315.72648410243704,0.7609999999999999,1983,8,15,1983.08,1982,11,319,46,0.027278768226450558,0.8,4,Mod_Dry,39,7,5,4,60,115,0.3642393203944475,200.72648410243704,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.72648410243704,1,200.72648410243704,,,,970,990.0,0.12555492091962853,0.010145296820487409,989.8642997822599,0.28523762390540414,,,,19.579062158354475,,,,0.93,,,,0.8029059364097482,,,,0.97,,,,34.77925325077834,,,,34.77925325077834,834.7020780186801,0.11015627450339027
1983-09-15,1983-09-26,261.0,0.9469780340229672,247.1612668799944,0.877,1983,9,15,1983.09,1982,12,350,50,0.02135473345843152,0.65,3,Normal,40,6,4,3,65,118,0.4774210841753502,129.1612668799944,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1612668799944,1,129.1612668799944,,,,970,990.0,0.10096406825454354,0.00291612668799944,989.8961198050574,0.11791299249230555,,,,19.77820681256512,,,,0.91,,,,0.5166450675199776,,,,0.97,,,,22.12082621793917,,,,22.12082621793917,530.8998292305401,0.08949956640527992
1983-10-15,1983-10-26,228.0,0.9802077140640136,223.48735880659515,0.922,1983,10,15,1983.1,1983,1,15,3,0.019309307800889814,0.62,3,Normal,37,5,3,2,50,97,0.43402902301934365,126.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.48735880659515,1,126.48735880659515,,,,970,990.0,0.09834796322952108,0.0026487358806595155,989.8990033008897,0.11305473321087058,,,,19.785948567678847,,,,0.91,,,,0.5059494352263806,,,,0.97,,,,21.67135836910054,,,,21.67135836910054,520.1126008584129,0.0969690567055957
1983-11-15,1983-11-26,275.0,0.9568257999287892,263.12709498041704,0.8540000000000001,1983,11,15,1983.11,1983,2,46,7,0.02273418100630804,0.39,2,Mod_Wet,40,6,4,3,53,106,0.4028471488574331,157.12709498041704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,207.12709498041704,1,157.12709498041704,,,,970,990.0,0.11049787328877853,0.005712709498041704,989.8837894172132,0.17473967545269878,,,,19.709049741760467,,,,0.92,,,,0.6285083799216682,,,,0.97,,,,27.110987437586854,,,,27.110987437586854,650.6636985020845,0.1030338112447316
1983-12-15,1983-12-26,459.0,0.9127949676733532,418.97289016206906,0.634,1983,12,15,1983.12,1983,3,76,11,0.036199257710002763,0.68,3,Normal,38,5,4,3,54,104,0.2482260844126937,314.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.97289016206906,2,157.48644508103453,157.48644508103453,,,970,990.0,0.16216811850400817,0.03299457803241381,989.8048373034635,0.175541330565021,0.175541330565021,,,19.62929597289848,19.62929597289848,,,0.92,0.92,,,0.6299457803241382,0.6299457803241382,,,0.97,0.97,,,27.063033320083033,27.063033320083033,,,54.126066640166066,1299.0255993639855,0.1291875152572014
1984-01-15,1984-01-26,588.0,0.8882474356629058,522.2894921697886,0.536,1984,1,15,1984.01,1983,4,107,16,0.04512581212346972,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91,0.1742328753771237,431.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,474.28949216978856,2,215.64474608489428,215.64474608489428,,,970,990.0,0.19946883503793716,0.05625789843395772,989.7442732665281,0.3291746807762598,0.3291746807762598,,,19.415098585751867,19.415098585751867,,,0.94,0.94,,,0.8625789843395771,0.8625789843395771,,,0.98,0.98,,,37.835669081422026,37.835669081422026,,,75.67133816284405,1816.1121159082572,0.14488389924996695
1984-02-15,1984-02-26,820.0,0.8951338795496144,734.0097812306839,0.42200000000000004,1984,2,15,1984.02,1983,5,138,20,0.0634184450983311,0.81,4,Mod_Dry,36,6,5,4,54,105,0.1430498648450581,629.0097812306839,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,676.0097812306839,3,209.66992707689462,209.66992707689462,209.66992707689462,,970,990.0,0.30855639491633846,0.11870293436920516,989.5727406707144,0.31120261038615243,0.31120261038615243,0.31120261038615243,,19.261538060328284,19.261538060328284,19.261538060328284,,0.93,0.93,0.93,,0.8386797083075785,0.8386797083075785,0.8386797083075785,,0.97,0.97,0.97,,35.73969134485917,35.73969134485917,35.73969134485917,,107.2190740345775,2573.25777682986,0.14607308618531992
1984-03-15,1984-03-26,1324.0,0.9082013986739552,1202.4586518443166,0.273,1984,3,15,1984.03,1983,6,167,24,0.10389242751934896,0.78,4,Mod_Dry,41,8,7,6,67,129,0.1072801961232857,1073.4586518443166,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1129.4586518443166,4,268.36466296107915,268.36466296107915,268.36466296107915,268.36466296107915,970,990.0,0.739218672764993,0.4454962473976115,988.8152850798374,0.509477115527533,0.509477115527533,0.509477115527533,0.509477115527533,18.30580796430986,18.30580796430986,18.30580796430986,18.30580796430986,0.94,0.94,0.94,0.94,1.0734586518443165,1.0734586518443165,1.0734586518443165,1.0734586518443165,0.98,0.98,0.98,0.98,44.395317690883886,44.395317690883886,44.395317690883886,44.395317690883886,177.58127076353554,4261.9504983248535,0.14768181050646817
1984-04-15,1984-04-26,1747.0,0.9798209267042172,1711.7471589522675,0.205,1984,4,15,1984.04,1983,7,198,29,0.1478949545334759,0.75,4,Mod_Dry,45,11,10,10,72,148,0.08646136739644912,1100.0,463.74715895226745,55.0,7.0,15.0,31.334267496774828,355.4128914554926,100.0,18.0,25.0,41.33426749677483,427.4128914554926,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10391084233482437
1984-05-15,1984-05-26,1353.0,0.906050177380034,1225.8858899951856,0.267,1984,5,15,1984.05,1983,8,228,33,0.10591654089558404,0.89,4,Mod_Dry,47,10,10,10,115,192,0.15662142909627097,1033.8858899951856,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1100.8858899951856,4,258.4714724987964,258.4714724987964,258.4714724987964,258.4714724987964,970,990.0,0.6979796350445978,0.3940516569937413,988.9079687079617,0.47266801968960953,0.47266801968960953,0.47266801968960953,0.47266801968960953,18.435300688272076,18.435300688272076,18.435300688272076,18.435300688272076,0.94,0.94,0.94,0.94,1.0338858899951857,1.0338858899951857,1.0338858899951857,1.0338858899951857,0.98,0.98,0.98,0.98,43.06116538837067,43.06116538837067,43.06116538837067,43.06116538837067,172.24466155348267,4133.871877283584,0.1405062762849478
1984-06-15,1984-06-26,611.0,0.8899820010802769,543.7790026600493,0.523,1984,6,15,1984.06,1983,9,259,37,0.046982505829828256,0.92,5,Dry,39,9,7,5,59,119,0.21883890223395486,424.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,479.7790026600493,2,212.38950133002464,212.38950133002464,,,970,990.0,0.20129191970259938,0.05495580053200986,989.7437522797654,0.3193208582316264,0.3193208582316264,,,19.424431421533804,19.424431421533804,,,0.94,0.94,,,0.8495580053200986,0.8495580053200986,,,0.97,0.97,,,36.90200435550792,36.90200435550792,,,73.80400871101584,1771.29620906438,0.1357242709813777
1984-07-15,1984-07-26,397.0,0.8991741747268128,356.97214736654473,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.030842393532469467,0.92,5,Dry,37,8,6,4,53,108,0.30254461250475057,248.97214736654473,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,299.97214736654473,1,248.97214736654473,,,,970,990.0,0.14157746591508866,0.019794429473308946,989.8386281046115,0.43861755375382466,,,,19.400010550857704,,,,0.94,,,,0.995888589466179,,,,0.98,,,,43.64913763485588,,,,43.64913763485588,1047.5793032365411,0.12227603177688888
1984-08-15,1984-08-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1984,8,15,1984.08,1983,11,320,46,0.02430708341477496,0.9,4,Mod_Dry,39,7,5,4,60,115,0.4087697331042377,166.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.33198396730268,1,166.33198396730268,,,,970,990.0,0.1139768127161259,0.006633198396730268,989.8793899888872,0.19584595877441535,,,,19.683544030112753,,,,0.92,,,,0.6653279358692107,,,,0.97,,,,28.66207530683968,,,,28.66207530683968,687.8898073641523,0.1018799032468732
1984-09-15,1984-09-26,238.0,0.9689560754664174,230.61154596100727,0.91,1984,9,15,1984.09,1983,12,351,51,0.019924837571031025,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91,0.3946029658696562,139.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.61154596100727,1,139.61154596100727,,,,970,990.0,0.10248120885034338,0.003961154596100727,989.8935576365535,0.1378630470477616,,,,19.755694589505747,,,,0.91,,,,0.5584461838440291,,,,0.97,,,,23.883379185346296,,,,23.883379185346296,573.2011004483111,0.10356540946733254
1984-10-15,1984-10-26,200.0,0.9880015428331212,197.60030856662425,0.959,1984,10,15,1984.1,1984,1,15,3,0.017072666660156333,0.71,4,Mod_Dry,31,4,3,2,33,73,0.3694326214849347,124.60030856662425,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.60030856662425,1,124.60030856662425,,,,970,990.0,0.09531828701134917,0.0024600308566624252,989.902221682132,0.10968654587087685,,,,19.79253513626112,,,,0.91,,,,0.498401234266497,,,,0.97,,,,21.35515246342755,,,,21.35515246342755,512.5236591222613,0.10807246516129454
1984-11-15,1984-11-26,268.0,0.9483058675304404,254.14597249815805,0.866,1984,11,15,1984.11,1984,2,46,7,0.02195821202384085,0.56,3,Normal,36,5,3,2,47,93,0.3659314333642412,161.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,205.14597249815805,1,161.14597249815805,,,,970,990.0,0.10982249062437205,0.006114597249815805,989.8840629121257,0.18380842100349634,,,,19.70025449112223,,,,0.92,,,,0.6445838899926322,,,,0.97,,,,27.792003845264123,,,,27.792003845264123,667.008092286339,0.10935449250711832
1984-12-15,1984-12-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1984,12,15,1984.12,1984,3,76,11,0.03224125608764595,0.66,3,Normal,38,5,4,3,54,104,0.27869881916427763,269.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.16268619960573,1,269.16268619960573,,,,970,990.0,0.14695439763086537,0.023832537239921146,989.8292130651291,0.5125061739229588,,,,19.316706891206167,,,,0.94,,,,1.0766507447984228,,,,0.98,,,,46.98626031534794,,,,46.98626031534794,1127.6702475683505,0.12591360833493107
1985-01-15,1985-01-26,599.0,0.8869197193592615,531.2649118961976,0.531,1985,1,15,1985.01,1984,4,107,16,0.045901288387831474,0.75,4,Mod_Dry,34,5,4,3,45,91,0.17128930965006067,440.26491189619765,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.26491189619765,2,220.13245594809882,220.13245594809882,,,970,990.0,0.2024496017367446,0.05805298237923953,989.7394974158841,0.3430031815648311,0.3430031815648311,,,19.39649423431927,19.39649423431927,,,0.94,0.94,,,0.8805298237923953,0.8805298237923953,,,0.98,0.98,,,38.5860441816786,38.5860441816786,,,77.1720883633572,1852.130120720573,0.14526103011003227
1985-02-15,1985-02-26,864.0,0.8977545177360836,775.6599033239763,0.405,1985,2,15,1985.02,1984,5,138,20,0.06701701564719155,0.59,3,Normal,43,7,5,4,78,137,0.17662380047351509,638.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,693.6599033239763,3,212.88663444132544,212.88663444132544,212.88663444132544,,970,990.0,0.3187883497530297,0.1215979709971929,989.5596136792498,0.3208160847314207,0.3208160847314207,0.3208160847314207,,19.238797594518346,19.238797594518346,19.238797594518346,,0.94,0.94,0.94,,0.8515465377653018,0.8515465377653018,0.8515465377653018,,0.98,0.98,0.98,,37.01257142244554,37.01257142244554,37.01257142244554,,111.03771426733661,2664.905142416079,0.1431525772977317
1985-03-15,1985-03-26,1121.0,0.9378132556559426,1051.2886595903117,0.319,1985,3,15,1985.03,1984,6,166,24,0.09083134018860292,0.84,4,Mod_Dry,41,8,7,6,67,129,0.12270654574574355,922.2886595903117,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,978.2886595903117,4,230.57216489757792,230.57216489757792,230.57216489757792,230.57216489757792,970,990.0,0.549866102413433,0.2878309276722494,989.1623029699142,0.3762662494340222,0.3762662494340222,0.3762662494340222,0.3762662494340222,18.786036720480187,18.786036720480187,18.786036720480187,18.786036720480187,0.94,0.94,0.94,0.94,0.9222886595903117,0.9222886595903117,0.9222886595903117,0.9222886595903117,0.98,0.98,0.98,0.98,39.143980000128224,39.143980000128224,39.143980000128224,39.143980000128224,156.5759200005129,3757.8220800123095,0.14893713403275052
1985-04-15,1985-04-26,1713.0,0.9757537190840274,1671.466120790939,0.209,1985,4,15,1985.04,1984,7,197,29,0.14441467283633716,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148,0.08854501934503244,1100.0,423.46612079093893,55.0,6.9999999999999964,15.000000000000004,28.6125757291175,317.8535450618214,100.0,18.0,25.0,38.612575729117495,389.8535450618214,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10641501310646058
1985-05-15,1985-05-26,1864.0,0.9964817718550244,1857.442022737765,0.19,1985,5,15,1985.05,1984,8,227,33,0.16048299076454292,0.72,4,Mod_Dry,47,10,10,10,115,192,0.10336796392546498,1100.0,565.442022737765,53.0,8.0,15.0,29.450105350925263,459.9919173868397,100.0,18.0,25.0,39.45010535092526,574.9919173868398,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0957602374521513
1985-06-15,1985-06-26,1139.0,0.938077050967744,1068.4697610522605,0.314,1985,6,15,1985.06,1984,9,258,37,0.09231578735491533,0.61,3,Normal,53,12,12,13,120,210,0.19654276391798473,858.4697610522605,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,935.4697610522605,4,214.61744026306513,214.61744026306513,214.61744026306513,214.61744026306513,970,990.0,0.5106296615219917,0.23677580884180843,989.2525945296362,0.3260488967890495,0.3260488967890495,0.3260488967890495,0.3260488967890495,18.926545632847162,18.926545632847162,18.926545632847162,18.926545632847162,0.94,0.94,0.94,0.94,0.8584697610522606,0.8584697610522606,0.8584697610522606,0.8584697610522606,0.98,0.98,0.98,0.98,36.70788002636354,36.70788002636354,36.70788002636354,36.70788002636354,146.83152010545416,3523.9564825309,0.1374222513895481
