Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1985-07-15,1985-07-26,521.0,0.8907474246573328,464.07940824647034,0.581,1985,7,15,1985.07,1984,10,288,42,0.040096460872495035,0.71,4,Mod_Dry,42,9,8,6,70,135,0.2908984919414958,329.07940824647034,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,388.07940824647034,2,164.53970412323517,164.53970412323517,,,970,990.0,0.1708381798604514,0.03581588164929407,989.7933459384902,0.19164309972917487,0.19164309972917487,,,19.60170283876106,19.60170283876106,,,0.92,0.92,,,0.6581588164929407,0.6581588164929407,,,0.97,0.97,,,28.235343920526304,28.235343920526304,,,56.47068784105261,1355.2965081852626,0.12168324393971236
1985-08-15,1985-08-26,362.0,0.9231440673068548,334.1781523650815,0.735,1985,8,15,1985.08,1984,11,319,46,0.02887299236434304,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115,0.344127822797839,219.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,270.1781523650815,1,219.17815236508147,,,,970,990.0,0.13168278122825583,0.013835630473016294,989.8544815882987,0.3400389042403262,,,,19.514442684058327,,,,0.94,,,,0.8767126094603259,,,,0.98,,,,38.652389828631165,,,,38.652389828631165,927.657355887148,0.11566402397965374
1985-09-15,1985-09-26,268.0,0.9483058675304404,254.14597249815805,0.866,1985,9,15,1985.09,1984,12,350,50,0.02195821202384085,0.65,3,Normal,40,6,4,3,65,118,0.4643000982471018,136.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.14597249815805,1,136.14597249815805,,,,970,990.0,0.10334521789709933,0.0036145972498158045,989.8930401848531,0.13107718465664284,,,,19.76196300019649,,,,0.91,,,,0.5445838899926322,,,,0.97,,,,23.297912737202115,,,,23.297912737202115,559.1499056928508,0.09167138282063851
1985-10-15,1985-10-26,209.0,0.9735992076923856,203.48223440770855,0.946,1985,10,15,1985.1,1985,1,15,3,0.017580865052826015,0.62,3,Normal,37,5,3,2,50,97,0.47670009267563523,106.48223440770855,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.48223440770855,1,106.48223440770855,,,,970,990.0,0.09152803445717336,0.0006482234407708547,989.9078237421021,0.07989210757401208,,,,19.827931634528085,,,,0.89,,,,0.42592893763083417,,,,0.96,,,,17.6963954899716,,,,17.6963954899716,424.7134917593184,0.0869677667020016
1985-11-15,1985-11-26,231.0,0.9699521570257232,224.05894827294208,0.917,1985,11,15,1985.11,1985,2,46,7,0.0193586931307822,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67,0.29902844995229805,157.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.05894827294208,1,157.05894827294208,,,,970,990.0,0.10536100509304844,0.0057058948272942075,989.8889331000796,0.1745878550814266,,,,19.714345244998185,,,,0.92,,,,0.6282357930917682,,,,0.97,,,,27.106510408987386,,,,27.106510408987386,650.5562498156972,0.12097937001813927
1985-12-15,1985-12-26,313.0,0.9297569164043956,291.0139148345758,0.799,1985,12,15,1985.12,1985,3,76,11,0.025143602241707343,0.89,4,Mod_Dry,31,5,3,2,36,77,0.2645921589136724,214.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.01391483457581,1,214.01391483457581,,,,970,990.0,0.12598248094137204,0.012802782966915163,989.8612147360917,0.32421945905882155,,,,19.53699527703289,,,,0.94,,,,0.8560556593383033,,,,0.98,,,,37.785286503997895,,,,37.785286503997895,906.8468760959495,0.12984013676966819
1986-01-15,1986-01-26,459.0,0.9127949676733532,418.97289016206906,0.634,1986,1,15,1986.01,1985,4,107,16,0.036199257710002763,0.96,5,Dry,29,5,4,2,33,73,0.17423561694352538,345.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.97289016206906,2,172.98644508103453,172.98644508103453,,,970,990.0,0.1694743915667388,0.039194578032413815,989.7913310304009,0.21184511574355575,0.21184511574355575,,,19.57948591465734,19.57948591465734,,,0.92,0.92,,,0.6919457803241381,0.6919457803241381,,,0.97,0.97,,,29.651176332088934,29.651176332088934,,,59.30235266417787,1423.2564639402688,0.14154221921432256
1986-02-15,1986-02-26,711.0,0.8817594531253719,626.9309711721394,0.47,1986,2,15,1986.02,1985,5,138,20,0.054166835909272834,0.97,5,Dry,31,6,4,3,41,85,0.13558111484120816,541.9309711721394,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,582.9309711721394,2,270.9654855860697,270.9654855860697,,,970,990.0,0.254597664447617,0.08677238846885577,989.6586299470836,0.5193819782489855,0.5193819782489855,,,19.13924796883458,19.13924796883458,,,0.94,0.94,,,1.0838619423442788,1.0838619423442788,,,0.98,0.98,,,46.86642016445602,46.86642016445602,,,93.73284032891203,2249.5881678938886,0.1495106234003159
1986-03-15,1986-03-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1986,3,15,1986.03,1985,6,166,24,0.07628396126645601,0.94,5,Dry,36,8,6,4,53,107,0.121189301742058,775.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,825.9162183617592,3,258.63873945391975,258.63873945391975,258.63873945391975,,970,990.0,0.4102419530804965,0.17795810918087962,989.4117999377387,0.47327894111535856,0.47327894111535856,0.47327894111535856,,18.938520996623335,18.938520996623335,18.938520996623335,,0.94,0.94,0.94,,1.034554957815679,1.034554957815679,1.034554957815679,,0.98,0.98,0.98,,44.2652143309232,44.2652143309232,44.2652143309232,,132.79564299276961,3187.0954318264708,0.15040571260449875
1986-04-15,1986-04-26,2233.0,1.010602108888771,2256.674509148625,0.14800000000000002,1986,4,15,1986.04,1985,7,197,29,0.19497667759044124,0.84,4,Mod_Dry,45,11,10,10,72,148,0.06558322850725865,1100.0,1008.674509148625,55.0,7.0,15.0,68.15368305058277,863.5208260980424,100.0,18.0,25.0,78.15368305058277,935.5208260980424,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0788191156632851
1986-05-15,1986-05-26,2025.0,1.00479393864111,2034.707725748248,0.172,1986,5,15,1986.05,1985,8,227,33,0.17579874750464866,0.5700000000000001,3,Normal,55,13,13,17,178,276,0.1356460176109584,1100.0,658.7077257482481,45.0,5.0,12.0,40.5725773105805,556.1351484376677,100.0,18.0,25.0,57.5725773105805,734.1351484376677,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08741751304136942
1986-06-15,1986-06-26,1148.0,0.9338094789488084,1072.0132818332322,0.312,1986,6,15,1986.06,1985,9,258,37,0.09262194755039126,0.58,3,Normal,53,12,12,13,120,210,0.1958930953177021,862.0132818332322,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,939.0132818332322,4,215.50332045830805,215.50332045830805,215.50332045830805,215.50332045830805,970,990.0,0.5138767124368263,0.2396106254665858,989.2465126620965,0.3287434854358665,0.3287434854358665,0.3287434854358665,0.3287434854358665,18.91776917666064,18.91776917666064,18.91776917666064,18.91776917666064,0.94,0.94,0.94,0.94,0.8620132818332322,0.8620132818332322,0.8620132818332322,0.8620132818332322,0.98,0.98,0.98,0.98,36.842307664239414,36.842307664239414,36.842307664239414,36.842307664239414,147.36923065695765,3536.8615357669837,0.1374695940379992
1986-07-15,1986-07-26,521.0,0.8907474246573328,464.07940824647034,0.581,1986,7,15,1986.07,1985,10,288,42,0.040096460872495035,0.6900000000000001,3,Normal,50,10,9,9,108,186,0.4007934777860609,278.07940824647034,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,347.07940824647034,2,139.03970412323517,139.03970412323517,,,970,990.0,0.15722194369808978,0.025615881649294066,989.8171621746526,0.1367317198589742,0.1367317198589742,,,19.68043045479362,19.68043045479362,,,0.91,0.91,,,0.5561588164929406,0.5561588164929406,,,0.97,0.97,,,23.694937204182708,23.694937204182708,,,47.389874408365415,1137.35698580077,0.10211587406437322
1986-08-15,1986-08-26,370.0,0.9171783738002944,339.35599830610903,0.726,1986,8,15,1986.08,1985,11,319,46,0.02932035825364782,0.64,3,Normal,47,8,6,5,89,155,0.45674748869529475,184.35599830610903,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.35599830610903,1,184.35599830610903,,,,970,990.0,0.12343926143007311,0.008435599830610903,989.8681251387393,0.24061922598461735,,,,19.62750591275467,,,,0.93,,,,0.7374239932244361,,,,0.97,,,,32.021824993293485,,,,32.021824993293485,768.5237998390437,0.09436056870404531
1986-09-15,1986-09-26,286.0,0.9447036218818512,270.1852358582094,0.836,1986,9,15,1986.09,1985,12,350,50,0.02334400437814929,0.59,3,Normal,40,6,4,3,65,118,0.4367374095227219,152.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.1852358582094,1,152.1852358582094,,,,970,990.0,0.10881314858802593,0.005218523585820941,989.8859683278262,0.16389905236299993,,,,19.722069275463163,,,,0.92,,,,0.6087409434328377,,,,0.97,,,,26.275656193714727,,,,26.275656193714727,630.6157486491535,0.0972505255894291
1986-10-15,1986-10-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1986,10,15,1986.1,1986,1,15,3,0.02430708341477496,0.41,3,Normal,37,5,3,2,50,97,0.3447883835748788,184.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,229.33198396730268,1,184.33198396730268,,,,970,990.0,0.118067721807035,0.008433198396730268,989.8734990797963,0.24055653776263208,,,,19.63294254203363,,,,0.93,,,,0.7373279358692107,,,,0.97,,,,32.026522388797986,,,,32.026522388797986,768.6365373311517,0.1138388957315291
1986-11-15,1986-11-26,444.0,0.9055955778527414,402.0844365666172,0.648,1986,11,15,1986.11,1986,2,46,7,0.03474009531935573,0.07,1,Wet,42,7,6,3,56,114,0.2835225381351275,288.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.0844365666172,2,144.0422182833086,144.0422182833086,,,970,990.0,0.15589520033577692,0.027616887313323443,989.8164879123509,0.14678424752778024,0.14678424752778024,,,19.66970366482313,19.66970366482313,,,0.91,0.91,,,0.5761688731332345,0.5761688731332345,,,0.97,0.97,,,24.534078585191914,24.534078585191914,,,49.06815717038383,1177.635772089212,0.12203446019789982
1986-12-15,1986-12-26,641.0,0.8833016788790629,566.1963761614793,0.503,1986,12,15,1986.12,1986,3,76,11,0.04891936690035181,0.07,1,Wet,44,8,6,4,64,126,0.22253763059067122,440.1963761614793,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,498.1963761614793,2,220.09818808073965,220.09818808073965,,,970,990.0,0.20740839060713334,0.058039275232295864,989.7345523341605,0.3428965166895782,0.3428965166895782,,,19.391655817470948,19.391655817470948,,,0.94,0.94,,,0.8803927523229585,0.8803927523229585,,,0.98,0.98,,,38.570413805328045,38.570413805328045,,,77.14082761065609,1851.3798626557461,0.1362439444307844
1987-01-15,1987-01-26,806.0,0.8912023592291856,718.3091015387236,0.429,1987,1,15,1987.01,1986,4,107,16,0.06206190637294572,0.24,2,Mod_Wet,46,7,6,4,76,139,0.1935100080205605,579.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.3091015387236,3,193.10303384624117,193.10303384624117,193.10303384624117,,970,990.0,0.2867009284282455,0.10172364061548943,989.6115754309562,0.26399150093138773,0.26399150093138773,0.26399150093138773,,19.34758393002485,19.34758393002485,19.34758393002485,,0.93,0.93,0.93,,0.7724121353849647,0.7724121353849647,0.7724121353849647,,0.97,0.97,0.97,,33.062792122386206,33.062792122386206,33.062792122386206,,99.18837636715861,2380.5210328118064,0.13808592450615279
1987-02-15,1987-02-26,971.0,0.9150528527373928,888.5163200080086,0.365,1987,2,15,1987.02,1986,5,138,20,0.07676781004869196,0.52,3,Normal,43,7,5,4,78,137,0.1541896270388879,751.5163200080086,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.5163200080086,3,250.50544000266953,250.50544000266953,250.50544000266953,,970,990.0,0.39246515379219915,0.1657581600040043,989.4417766862039,0.44402791890039545,0.44402791890039545,0.44402791890039545,,18.99774876730347,18.99774876730347,18.99774876730347,,0.94,0.94,0.94,,1.0020217600106782,1.0020217600106782,1.0020217600106782,,0.98,0.98,0.98,,43.00730593133666,43.00730593133666,43.00730593133666,,129.02191779401,3096.52602705624,0.14521052105474783
1987-03-15,1987-03-26,1505.0,0.94600773479727,1423.7416408698914,0.24,1987,3,15,1987.03,1986,6,166,24,0.1230112777711586,0.6900000000000001,3,Normal,49,9,9,9,107,183,0.1285345562332425,1100.0,140.7416408698914,37.68492023292174,6.921720042781544,6.921720042781544,6.921720042781544,82.29156050862503,86.68492023292174,15.921720042781544,15.921720042781544,15.921720042781544,189.29156050862503,1218.5283603184848,4,275.0,275.0,275.0,275.0,970,990.0,0.8677728911813183,0.48,988.6522271088187,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.117292328818692,18.117292328818692,18.117292328818692,18.117292328818692,0.9312725945864472,0.9312725945864472,0.9312725945864472,0.9312725945864472,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.60647364468172,44.60647364468172,44.60647364468172,44.60647364468172,178.42589457872688,4282.221469889445,0.12532182065680858
1987-04-15,1987-04-26,1937.0,1.0007558194177406,1938.464022212164,0.182,1987,4,15,1987.04,1986,7,197,29,0.16748329151913094,0.73,4,Mod_Dry,45,11,10,10,72,148,0.07634910852309926,1100.0,690.4640222121641,55.0,7.0,15.0,46.65297447379487,566.8110477383692,100.0,18.0,25.0,56.65297447379487,638.8110477383692,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09175774588170556
1987-05-15,1987-05-26,1537.0,0.9483360924717976,1457.592574129153,0.236,1987,5,15,1987.05,1986,8,227,33,0.1259359984047588,0.81,4,Mod_Dry,47,10,10,10,115,192,0.1317240519798281,1100.0,165.59257412915304,40.535682208698915,8.0,8.624613235893388,8.624613235893388,99.80766544866735,87.53568220869892,18.0,18.62461323589339,18.62461323589339,214.80766544866736,1224.1602954445923,4,275.0,275.0,275.0,275.0,970,990.0,0.8759014573427105,0.48,988.6440985426573,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.109163762657275,18.109163762657275,18.109163762657275,18.109163762657275,0.9312550343160271,0.9312550343160271,0.9312550343160271,0.9312550343160271,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.58561962049286,44.58561962049286,44.58561962049286,44.58561962049286,178.34247848197143,4280.2194835673145,0.12235413492588842
1987-06-15,1987-06-26,813.0,0.8919341878625969,725.1424947322913,0.424,1987,6,15,1987.06,1986,9,258,37,0.06265231154486997,0.84,4,Mod_Dry,45,10,9,9,88,161,0.2220253276694784,564.1424947322913,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,628.1424947322913,3,188.0474982440971,188.0474982440971,188.0474982440971,,970,990.0,0.2808072433230674,0.09565699789291653,989.6235357587841,0.25035198571387685,0.25035198571387685,0.25035198571387685,,19.373183773070224,19.373183773070224,19.373183773070224,,0.93,0.93,0.93,,0.7521899929763884,0.7521899929763884,0.7521899929763884,,0.97,0.97,0.97,,32.23979327429072,32.23979327429072,32.23979327429072,,96.71937982287216,2321.2651157489317,0.13337982606932874
1987-07-15,1987-07-26,479.0,0.9005988117165891,431.38683081224616,0.614,1987,7,15,1987.07,1986,10,288,42,0.03727182218217807,0.81,4,Mod_Dry,42,9,8,6,70,135,0.31294418456356743,296.38683081224616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,355.38683081224616,2,148.19341540612308,148.19341540612308,,,970,990.0,0.15998086632141015,0.029277366162449234,989.8107417675161,0.15539280978245723,0.15539280978245723,,,19.655348957733647,19.655348957733647,,,0.92,0.92,,,0.5927736616244923,0.5927736616244923,,,0.97,0.97,,,25.49988576754444,25.49988576754444,,,50.99977153508888,1223.9945168421332,0.11822282900723428
1987-08-15,1987-08-26,370.0,0.9171783738002944,339.35599830610903,0.726,1987,8,15,1987.08,1986,11,319,46,0.02932035825364782,0.67,3,Normal,47,8,6,5,89,155,0.45674748869529475,184.35599830610903,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.35599830610903,1,184.35599830610903,,,,970,990.0,0.12343926143007311,0.008435599830610903,989.8681251387393,0.24061922598461735,,,,19.62750591275467,,,,0.93,,,,0.7374239932244361,,,,0.97,,,,32.021824993293485,,,,32.021824993293485,768.5237998390437,0.09436056870404531
1987-09-15,1987-09-26,283.0,0.9399022520020778,265.99233731658796,0.845,1987,9,15,1987.09,1986,12,350,50,0.0229817379441532,0.5700000000000001,3,Normal,40,6,4,3,65,118,0.4436218020053513,147.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99233731658796,1,147.99233731658796,,,,970,990.0,0.10738375135792771,0.004799233731658797,989.8878170149104,0.15497024739774304,,,,19.73284676751267,,,,0.92,,,,0.5919693492663518,,,,0.97,,,,25.565691364701138,,,,25.565691364701138,613.5765927528273,0.09611439044679125
1987-10-15,1987-10-26,254.0,0.9433776205571134,239.6179156215068,0.889,1987,10,15,1987.1,1987,1,15,3,0.020702987909698187,0.44,3,Normal,37,5,3,2,50,97,0.40481113337626334,142.6179156215068,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.6179156215068,1,142.6179156215068,,,,970,990.0,0.10384701668915003,0.00426179156215068,989.8918911917486,0.14388634119242183,,,,19.74800485055622,,,,0.91,,,,0.5704716624860272,,,,0.97,,,,24.38818293985451,,,,24.38818293985451,585.3163905565082,0.10177946367907376
1987-11-15,1987-11-26,231.0,0.9699521570257232,224.05894827294208,0.917,1987,11,15,1987.11,1987,2,46,7,0.0193586931307822,0.6,3,Normal,36,5,3,2,47,93,0.41506934097856296,131.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,175.05894827294208,1,131.05894827294208,,,,970,990.0,0.09956555054759389,0.0031058948272942076,989.8973285546251,0.1214218166038718,,,,19.77590673802125,,,,0.91,,,,0.5242357930917683,,,,0.97,,,,22.443222640861116,,,,22.443222640861116,538.6373433806668,0.10016659818255255
1987-12-15,1987-12-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1987,12,15,1987.12,1987,3,76,11,0.033139657929428606,0.6,3,Normal,38,5,4,3,54,104,0.271143414308469,279.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.56085566468295,2,139.78042783234147,139.78042783234147,,,970,990.0,0.15040766424288363,0.02591217113293659,989.8236801646242,0.13819803971859473,0.13819803971859473,,,19.685482124905597,19.685482124905597,,,0.91,0.91,,,0.559121711329366,0.559121711329366,,,0.97,0.97,,,23.827284759989233,23.827284759989233,,,47.654569519978466,1143.7096684794833,0.12424252583699287
1988-01-15,1988-01-26,515.0,0.8930482100420709,459.9198281716665,0.585,1988,1,15,1988.01,1987,4,107,16,0.03973707315403199,0.92,5,Dry,29,5,4,2,33,73,0.15872331551827012,386.9198281716665,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.9198281716665,2,193.45991408583325,193.45991408583325,,,970,990.0,0.1830730056658671,0.0473839656343333,989.7695430286998,0.26496790096139844,0.26496790096139844,,,19.504575127738388,19.504575127738388,,,0.93,0.93,,,0.773839656343333,0.773839656343333,,,0.97,0.97,,,33.39267227414463,33.39267227414463,,,66.78534454828926,1602.8482691589422,0.14521083992786982
1988-02-15,1988-02-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1988,2,15,1988.02,1987,5,138,20,0.07628396126645601,0.92,5,Dry,31,6,4,3,41,85,0.09627187521565354,797.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,838.9162183617592,3,265.97207278725307,265.97207278725307,265.97207278725307,,970,990.0,0.422154303678106,0.1889581091808796,989.388887587141,0.5004491457295341,0.5004491457295341,0.5004491457295341,,18.888438441411438,18.888438441411438,18.888438441411438,,0.94,0.94,0.94,,1.0638882911490122,1.0638882911490122,1.0638882911490122,,0.98,0.98,0.98,,45.399913943057356,45.399913943057356,45.399913943057356,,136.19974182917207,3268.7938039001297,0.1542612299974386
1988-03-15,1988-03-26,1148.0,0.9338094789488084,1072.0132818332322,0.312,1988,3,15,1988.03,1987,6,167,24,0.09262194755039126,0.75,4,Mod_Dry,41,8,7,6,67,129,0.12033432998087415,943.0132818332322,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,999.0132818332322,4,235.75332045830805,235.75332045830805,235.75332045830805,235.75332045830805,970,990.0,0.5688567921181013,0.30441062546658576,989.1267325824152,0.39334263822536814,0.39334263822536814,0.39334263822536814,0.39334263822536814,18.733389944189863,18.733389944189863,18.733389944189863,18.733389944189863,0.94,0.94,0.94,0.94,0.9430132818332322,0.9430132818332322,0.9430132818332322,0.9430132818332322,0.98,0.98,0.98,0.98,39.91141526286161,39.91141526286161,39.91141526286161,39.91141526286161,159.64566105144644,3831.4958652347145,0.148921346178136
1988-04-15,1988-04-26,2247.0,1.0092053186456904,2267.684350996866,0.147,1988,4,15,1988.04,1987,7,198,29,0.19592792792612929,0.79,4,Mod_Dry,45,11,10,10,72,148,0.06526481515601575,1100.0,1019.6843509968662,55.0,7.0,15.0,68.89759128357204,873.7867597132944,100.0,18.0,25.0,78.89759128357204,945.7867597132944,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07843644071221022
1988-05-15,1988-05-26,1901.0,0.9993093110655435,1899.6870003355984,0.187,1988,5,15,1988.05,1987,8,228,33,0.1641329568289957,0.65,3,Normal,55,13,13,17,178,276,0.14528709200581036,1100.0,523.6870003355984,45.0,5.0000000000000036,12.000000000000004,32.256083354004254,429.4309169815941,100.0,18.0,25.0,49.256083354004254,607.4309169815941,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09363073449444581
1988-06-15,1988-06-26,1166.0,0.9319862960568988,1086.6960212023441,0.308,1988,6,15,1988.06,1987,9,259,37,0.09389053623188252,0.59,3,Normal,53,12,12,13,120,210,0.19324631350692847,876.6960212023441,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.6960212023441,4,219.17400530058603,219.17400530058603,219.17400530058603,219.17400530058603,970,990.0,0.5273310154443791,0.2513568169618753,989.2213121675937,0.34002605044649026,0.34002605044649026,0.34002605044649026,0.34002605044649026,18.881286117147248,18.881286117147248,18.881286117147248,18.881286117147248,0.94,0.94,0.94,0.94,0.8766960212023441,0.8766960212023441,0.8766960212023441,0.8766960212023441,0.98,0.98,0.98,0.98,37.39758468248501,37.39758468248501,37.39758468248501,37.39758468248501,149.59033872994004,3590.168129518561,0.13765610236101725
1988-07-15,1988-07-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,1988,7,15,1988.07,1987,10,289,42,0.04146091636009788,0.67,3,Normal,50,10,9,9,108,186,0.38760358937619155,293.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.8717171307625,2,146.93585856538124,146.93585856538124,,,970,990.0,0.16246662192534547,0.028774343426152496,989.8087590346486,0.15275940086873233,0.15275940086873233,,,19.655999633779842,19.655999633779842,,,0.92,0.92,,,0.587743434261525,0.587743434261525,,,0.97,0.97,,,25.28433287654826,25.28433287654826,,,50.56866575309652,1213.6479780743164,0.10537955030035001
1988-08-15,1988-08-26,375.0,0.9133507114576168,342.5065167966063,0.718,1988,8,15,1988.08,1987,11,320,46,0.02959256305122679,0.64,3,Normal,47,8,6,5,89,155,0.45254613386537407,187.50651679660632,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.50651679660632,1,187.50651679660632,,,,970,990.0,0.12448555908374379,0.008750651679660633,989.8667637892366,0.24891370582908842,,,,19.617850083407554,,,,0.93,,,,0.7500260671864253,,,,0.97,,,,32.55303370375347,,,,32.55303370375347,781.2728088900833,0.0950435454724055
1988-09-15,1988-09-26,297.0,0.9323780761081942,276.9162886041337,0.8220000000000001,1988,9,15,1988.09,1987,12,351,51,0.023925567335397142,0.55,3,Normal,40,6,4,3,65,118,0.4261215567881858,158.91628860413368,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.91628860413368,1,158.91628860413368,,,,970,990.0,0.11110782566050012,0.0058916288604133685,989.883000545479,0.17874905180598843,,,,19.70425149367305,,,,0.92,,,,0.6356651544165347,,,,0.97,,,,27.413022639640545,,,,27.413022639640545,657.9125433513731,0.09899389731757129
1988-10-15,1988-10-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1988,10,15,1988.1,1988,1,15,3,0.018915434247745253,0.43,3,Normal,37,5,3,2,50,97,0.4430667512166158,121.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.92863712668117,1,121.92863712668117,,,,970,990.0,0.09679385356591402,0.002192863712668117,989.9010132827214,0.10500339117446057,,,,19.79600989154689,,,,0.91,,,,0.4877145485067247,,,,0.97,,,,20.900925418890598,,,,20.900925418890598,501.6222100533744,0.0954691249769963
1988-11-15,1988-11-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1988,11,15,1988.11,1988,2,46,7,0.024216831108276785,0.39,2,Mod_Wet,40,6,4,3,53,106,0.37818325440894945,174.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.28739708653683,1,174.28739708653683,,,,970,990.0,0.11634797627950119,0.007428739708653683,989.8762232840119,0.2150456168772115,,,,19.66117766713466,,,,0.93,,,,0.6971495883461473,,,,0.97,,,,30.324887739962282,,,,30.324887739962282,727.7973057590948,0.10819212014231121
1988-12-15,1988-12-26,429.0,0.9091445515580217,390.02301261839125,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.033697988290229,0.41,3,Normal,38,5,4,3,54,104,0.2666509324714035,286.02301261839125,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.02301261839125,2,143.01150630919562,143.01150630919562,,,970,990.0,0.152553768028248,0.027204602523678248,989.8202416294481,0.14468429850695488,0.14468429850695488,,,19.67555733094115,19.67555733094115,,,0.91,0.91,,,0.5720460252367825,0.5720460252367825,,,0.97,0.97,,,24.365770989703243,24.365770989703243,,,48.73154197940649,1169.5570075057558,0.1249452991305585
1989-01-15,1989-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1989,1,15,1989.01,1988,4,107,16,0.04955410302237484,0.64,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,2,226.77142952763216,226.77142952763216,,,970,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,0.3639791863963261,0.3639791863963261,,,19.365796163139674,19.365796163139674,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,39.68685009699809,39.68685009699809,,,79.37370019399619,1904.9688046559086,0.13839192475474277
1989-02-15,1989-02-26,1353.0,0.906050177380034,1225.8858899951856,0.267,1989,2,15,1989.02,1988,5,138,20,0.10591654089558404,0.47,3,Normal,43,7,5,4,78,137,0.11175591555306835,1088.8858899951856,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1143.8858899951856,4,272.2214724987964,272.2214724987964,272.2214724987964,272.2214724987964,970,990.0,0.7600414907147008,0.46555165699374124,988.7744068522916,0.5241992312055022,0.5241992312055022,0.5241992312055022,0.5241992312055022,18.250207621086076,18.250207621086076,18.250207621086076,18.250207621086076,0.94,0.94,0.94,0.94,1.0888858899951857,1.0888858899951857,1.0888858899951857,1.0888858899951857,0.98,0.98,0.98,0.98,44.896566061937065,44.896566061937065,44.896566061937065,44.896566061937065,179.58626424774826,4310.070341945959,0.14649509037782754
1989-03-15,1989-03-26,3236.0,1.0361708788789012,3353.048964052125,0.066,1989,3,15,1989.03,1988,6,166,24,0.2897034304941036,0.2,2,Mod_Wet,59,11,12,13,144,239,0.0712784103549657,1100.0,2014.048964052125,41.00000000000006,7.0,13.0,67.0,1886.048964052125,100.0,18.0,25.0,80.0,2030.048964052125,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.053046970401535574
1989-04-15,1989-04-26,3219.0,1.0339108832681638,3328.15913324022,0.067,1989,4,15,1989.04,1988,7,197,29,0.287552949111955,0.49,3,Normal,54,13,14,19,117,217,0.06520120923086203,1100.0,2011.15913324022,46.0,5.0,11.0,61.0,1888.1591332402202,100.0,18.0,25.0,80.0,2005.1591332402202,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05344368524163786
1989-05-15,1989-05-26,3304.0,1.0411198553180174,3439.8600019707287,0.061,1989,5,15,1989.05,1988,8,227,33,0.29720390417027104,0.09,1,Wet,71,14,18,24,213,340,0.09884123185397392,1100.0,1999.8600019707287,29.0,4.0,7.0,56.0,1903.860001970729,100.0,18.0,25.0,80.0,2116.860001970729,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05170823494243071
1989-06-15,1989-06-26,1864.0,0.9964817718550244,1857.442022737765,0.19,1989,6,15,1989.06,1988,9,258,37,0.16048299076454292,0.08,1,Wet,67,13,15,17,181,293,0.15774381994875647,1100.0,464.442022737765,33.0,5.0,9.999999999999996,26.94714807693517,389.49487466082974,100.0,18.0,25.0,43.94714807693517,570.4948746608297,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0957602374521513
1989-07-15,1989-07-26,864.0,0.8977545177360836,775.6599033239763,0.405,1989,7,15,1989.07,1988,10,288,42,0.06701701564719155,0.12,2,Mod_Wet,58,11,11,11,136,227,0.2926540343612257,548.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,628.6599033239763,2,274.32995166198816,274.32995166198816,,,970,990.0,0.2811071903327399,0.08946396132959053,989.6294288483377,0.5323359598236546,0.5323359598236546,,,19.097092888514084,19.097092888514084,,,0.94,0.94,,,1.0973198066479526,1.0973198066479526,,,0.98,0.98,,,47.34383390063981,47.34383390063981,,,94.68766780127962,2272.5040272307106,0.12207369156960358
1989-08-15,1989-08-26,474.0,0.9023634461491821,427.7202734747122,0.62,1989,8,15,1989.08,1988,11,319,46,0.03695503162821513,0.29,2,Mod_Wet,54,9,8,6,107,184,0.4301876983880646,243.7202734747122,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.7202734747122,1,243.7202734747122,,,,970,990.0,0.14647536757462767,0.01874405469494244,989.8347805777304,0.42033598663971833,,,,19.414444591090668,,,,0.94,,,,0.9748810938988488,,,,0.98,,,,42.76018388704623,,,,42.76018388704623,1026.2444132891096,0.09997231026640666
1989-09-15,1989-09-26,340.0,0.922185035687522,313.5429121337575,0.764,1989,9,15,1989.09,1988,12,350,50,0.02709010760835665,0.33,2,Mod_Wet,46,7,6,4,75,138,0.4401311420528274,175.5429121337575,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.5429121337575,1,175.5429121337575,,,,970,990.0,0.11984417459105369,0.007554291213375751,989.8726015341955,0.21815686950690624,,,,19.65444466468859,,,,0.93,,,,0.70217164853503,,,,0.97,,,,30.532879678196704,,,,30.532879678196704,732.7891122767209,0.09738022610816145
1989-10-15,1989-10-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1989,10,15,1989.1,1989,1,15,3,0.02365912734650528,0.29,2,Mod_Wet,41,6,4,3,56,110,0.40170543320583846,163.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.83249243640364,1,163.83249243640364,,,,970,990.0,0.11312471333059215,0.0063832492436403645,989.8804920374257,0.18999711203866262,,,,19.69049492538705,,,,0.92,,,,0.6553299697456145,,,,0.97,,,,28.241336123233523,,,,28.241336123233523,677.7920669576046,0.1031336196517747
1989-11-15,1989-11-26,254.0,0.9433776205571134,239.6179156215068,0.889,1989,11,15,1989.11,1989,2,46,7,0.020702987909698187,0.47,3,Normal,36,5,3,2,47,93,0.38811789076280917,146.6179156215068,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.6179156215068,1,146.6179156215068,,,,970,990.0,0.10486974396187732,0.0046617915621506795,989.8904684644759,0.15209712333372566,,,,19.738371341142205,,,,0.91,,,,0.5864716624860272,,,,0.97,,,,25.05996673933158,,,,25.05996673933158,601.4392017439579,0.10458302616618843
1989-12-15,1989-12-26,272.0,0.9535638974660426,259.3693801107636,0.86,1989,12,15,1989.12,1989,3,76,11,0.022409514441569973,0.95,5,Dry,26,4,3,2,24,59,0.22747480822448693,200.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,233.3693801107636,1,200.3693801107636,,,,970,990.0,0.11944410685594212,0.010073876022152718,989.870482017122,0.2842241795727866,,,,19.586257837549173,,,,0.93,,,,0.8014775204430543,,,,0.97,,,,34.73013825310362,,,,34.73013825310362,833.5233180744868,0.13390222947007904
1990-01-15,1990-01-26,521.0,0.8907474246573328,464.07940824647034,0.581,1990,1,15,1990.01,1989,4,107,16,0.040096460872495035,0.92,5,Dry,29,5,4,2,33,73,0.15730066601280884,391.07940824647034,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,429.07940824647034,2,195.53970412323517,195.53970412323517,,,970,990.0,0.18445441602281304,0.048215881649294065,989.7673297023279,0.2706936405517717,0.2706936405517717,,,19.496636061776083,19.496636061776083,,,0.93,0.93,,,0.7821588164929407,0.7821588164929407,,,0.97,0.97,,,33.7379219210128,33.7379219210128,,,67.4758438420256,1619.4202522086143,0.14539719419351935
1990-02-15,1990-02-26,799.0,0.8929780877165822,713.4894920855493,0.4320000000000001,1990,2,15,1990.02,1989,5,138,20,0.06164549211619146,0.77,4,Mod_Dry,36,6,5,4,54,105,0.14716404539201008,608.4894920855493,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,655.4894920855493,3,202.8298306951831,202.8298306951831,202.8298306951831,,970,990.0,0.29666057512205757,0.11254684762566479,989.5907925772523,0.2912431523745279,0.2912431523745279,0.2912431523745279,,19.299549424877746,19.299549424877746,19.299549424877746,,0.93,0.93,0.93,,0.8113193227807324,0.8113193227807324,0.8113193227807324,,0.97,0.97,0.97,,34.64197853450766,34.64197853450766,34.64197853450766,,103.92593560352297,2494.2224544845512,0.14565867718632355
1990-03-15,1990-03-26,940.0,0.9096220916325728,855.0447661346183,0.375,1990,3,15,1990.03,1989,6,166,24,0.07387586779403102,0.95,5,Dry,36,8,6,4,53,107,0.12513964676225375,748.0447661346183,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,798.0447661346183,3,249.3482553782061,249.3482553782061,249.3482553782061,,970,990.0,0.38470237534247886,0.16402238306730915,989.4512752415902,0.43994163043500756,0.43994163043500756,0.43994163043500756,,19.011333611155216,19.011333611155216,19.011333611155216,,0.94,0.94,0.94,,0.9973930215128244,0.9973930215128244,0.9973930215128244,,0.98,0.98,0.98,,42.839249468920244,42.839249468920244,42.839249468920244,,128.51774840676075,3084.425961762258,0.15030528633927326
1990-04-15,1990-04-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1990,4,15,1990.04,1989,7,197,29,0.07628396126645601,0.97,5,Dry,40,10,8,5,62,125,0.14157628708184344,757.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.9162183617592,3,252.63873945391973,252.63873945391973,252.63873945391973,,970,990.0,0.40107860646695065,0.1689581091808796,989.4299632843522,0.4516103737037603,0.4516103737037603,0.4516103737037603,,18.978352910648436,18.978352910648436,18.978352910648436,,0.94,0.94,0.94,,1.010554957815679,1.010554957815679,1.010554957815679,,0.98,0.98,0.98,,43.32927284042181,43.32927284042181,43.32927284042181,,129.9878185212654,3119.70764451037,0.1472255416968739
1990-05-15,1990-05-26,1070.0,0.9244360679024218,989.1465926555912,0.33299999999999996,1990,5,15,1990.05,1989,8,227,33,0.08546226560544308,0.97,5,Dry,42,9,8,6,82,147,0.148612956958528,842.1465926555912,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,901.1465926555912,4,210.5366481638978,210.5366481638978,210.5366481638978,210.5366481638978,970,990.0,0.4791781526326135,0.223717274124473,989.2971045732429,0.31377860093315235,0.31377860093315235,0.31377860093315235,0.31377860093315235,18.983325972309753,18.983325972309753,18.983325972309753,18.983325972309753,0.93,0.93,0.93,0.93,0.8421465926555912,0.8421465926555912,0.8421465926555912,0.8421465926555912,0.97,0.97,0.97,0.97,35.36907484009028,35.36907484009028,35.36907484009028,35.36907484009028,141.4762993603611,3395.4311846486667,0.14302864753396713
1990-06-15,1990-06-26,864.0,0.8977545177360836,775.6599033239763,0.405,1990,6,15,1990.06,1989,9,258,37,0.06701701564719155,0.85,4,Mod_Dry,45,10,9,9,88,161,0.2075651961769046,614.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,678.6599033239763,3,204.88663444132544,204.88663444132544,204.88663444132544,,970,990.0,0.3100926975791167,0.1143979709971929,989.5755093314237,0.297175857950971,0.297175857950971,0.297175857950971,,19.278333473472774,19.278333473472774,19.278333473472774,,0.93,0.93,0.93,,0.8195465377653017,0.8195465377653017,0.8195465377653017,,0.97,0.97,0.97,,34.9547988384315,34.9547988384315,34.9547988384315,,104.8643965152945,2516.745516367068,0.1351937828240361
1990-07-15,1990-07-26,449.0,0.9075205596520122,407.4767312837535,0.643,1990,7,15,1990.07,1989,10,288,42,0.035205989582916306,0.84,4,Mod_Dry,42,9,8,6,70,135,0.3313072615819881,272.4767312837535,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.4767312837535,1,272.4767312837535,,,,970,990.0,0.15204024286176315,0.0244953462567507,989.8234644108815,0.5251809670577495,,,,19.298283443823706,,,,0.94,,,,1.089906925135014,,,,0.98,,,,47.51940982422471,,,,47.51940982422471,1140.465835781393,0.11661870771004527
1990-08-15,1990-08-26,337.0,0.9251558221077054,311.77751205029665,0.767,1990,8,15,1990.08,1989,11,319,46,0.026937577041145636,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115,0.3688527733887617,196.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.77751205029665,1,196.77751205029665,,,,970,990.0,0.12424345418644538,0.009677751205029665,989.8660787946086,0.2741301999441462,,,,19.59194859466445,,,,0.93,,,,0.7871100482011866,,,,0.97,,,,34.11746762427172,,,,34.11746762427172,818.8192229825213,0.10942889177577314
1990-09-15,1990-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1990,9,15,1990.09,1989,12,350,50,0.019309307800889814,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91,0.40718186695629144,132.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.48735880659515,1,132.48735880659515,,,,970,990.0,0.10005250868406652,0.0032487358806595154,989.8966987554353,0.12409630831673817,,,,19.772602447118558,,,,0.91,,,,0.5299494352263806,,,,0.97,,,,22.684040328109653,,,,22.684040328109653,544.4169678746316,0.1015003284715549
1990-10-15,1990-10-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1990,10,15,1990.1,1990,1,15,3,0.018915434247745253,0.68,3,Normal,37,5,3,2,50,97,0.4430667512166158,121.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.92863712668117,1,121.92863712668117,,,,970,990.0,0.09679385356591402,0.002192863712668117,989.9010132827214,0.10500339117446057,,,,19.79600989154689,,,,0.91,,,,0.4877145485067247,,,,0.97,,,,20.900925418890598,,,,20.900925418890598,501.6222100533744,0.0954691249769963
1990-11-15,1990-11-26,218.0,0.9689562633870455,211.232465418376,0.937,1990,11,15,1990.11,1990,2,46,7,0.018250485012147686,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3171860910078238,144.232465418376,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.232465418376,1,144.232465418376,,,,970,990.0,0.10098834048353728,0.0044232465418375996,989.8945884129746,0.1471734833264675,,,,19.74741492964813,,,,0.91,,,,0.576929861673504,,,,0.97,,,,24.663540052887523,,,,24.663540052887523,591.9249612693005,0.11676017701179536
1990-12-15,1990-12-26,337.0,0.9251558221077054,311.77751205029665,0.767,1990,12,15,1990.12,1990,3,76,11,0.026937577041145636,0.81,4,Mod_Dry,31,5,3,2,36,77,0.24697098739943177,234.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.77751205029665,1,234.77751205029665,,,,970,990.0,0.13287814053330885,0.01695550241005933,989.8501663570567,0.39009769817322043,,,,19.46006865888343,,,,0.94,,,,0.9391100482011866,,,,0.98,,,,41.28799571117357,,,,41.28799571117357,990.9118970681657,0.13242775413677976
1991-01-15,1991-01-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,1991,1,15,1991.01,1990,4,107,16,0.04146091636009788,0.91,5,Dry,29,5,4,2,33,73,0.15212398937882787,406.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,444.8717171307625,2,203.43585856538124,203.43585856538124,,,970,990.0,0.1896990942500687,0.0513743434261525,989.7589265623238,0.2929850250343066,0.2929850250343066,,,19.46594153728953,19.46594153728953,,,0.93,0.93,,,0.813743434261525,0.813743434261525,,,0.97,0.97,,,35.045044117243584,35.045044117243584,,,70.09008823448717,1682.1621176276922,0.14606005257731827
1991-02-15,1991-02-26,979.0,0.9180015183280674,898.723486443178,0.359,1991,2,15,1991.02,1990,5,138,20,0.07764970922869058,0.6900000000000001,3,Normal,43,7,5,4,78,137,0.15243843302926952,761.723486443178,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.723486443178,3,253.90782881439267,253.90782881439267,253.90782881439267,,970,990.0,0.4018183341909599,0.170861743221589,989.4273199225875,0.45615145071274565,0.45615145071274565,0.45615145071274565,,18.971168471874712,18.971168471874712,18.971168471874712,,0.94,0.94,0.94,,1.0156313152575707,1.0156313152575707,1.0156313152575707,,0.98,0.98,0.98,,43.53044524018273,43.53044524018273,43.53044524018273,,130.5913357205482,3134.1920572931567,0.14530758090831852
1991-03-15,1991-03-26,2274.0,1.0078283327543107,2291.8016286833026,0.14400000000000002,1991,3,15,1991.03,1990,6,166,24,0.19801166071823734,0.45,3,Normal,49,9,9,9,107,183,0.07984984289636711,1100.0,1008.8016286833026,51.0,9.0,16.0,49.61319485327718,883.1884338300254,100.0,18.0,25.0,58.61319485327718,990.1884338300254,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07761103182964524
1991-04-15,1991-04-26,1889.0,0.9993093110655435,1887.6952886028118,0.187,1991,4,15,1991.04,1990,7,197,29,0.16309687293528294,0.74,4,Mod_Dry,45,11,10,10,72,148,0.07840248417928881,1100.0,639.6952886028118,55.0,7.0,15.0,43.22265463532513,519.4726339674867,100.0,18.0,25.0,53.22265463532513,591.4726339674867,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09422553005502461
1991-05-15,1991-05-26,1623.0,0.959300936288049,1556.9454195955036,0.222,1991,5,15,1991.05,1990,8,227,33,0.1345200842530515,0.8,4,Mod_Dry,47,10,10,10,115,192,0.12331838841844683,1100.0,264.9454195955036,53.0,7.999999999999998,13.79924060393248,13.79924060393248,176.34693838763866,100.0,18.0,23.799240603932482,23.799240603932482,291.34693838763866,1241.7992406039325,4,275.0,275.0,275.0,275.0,970,990.0,0.9188176802726098,0.48,988.6011823197274,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.0662475397274,18.0662475397274,18.0662475397274,18.0662475397274,0.9311590357445385,0.9311590357445385,0.9311590357445385,0.9311590357445385,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.47537262182138,44.47537262182138,44.47537262182138,44.47537262182138,177.9014904872855,4269.635771694852,0.11426315158401927
1991-06-15,1991-06-26,724.0,0.8792233854456722,636.5577310626668,0.466,1991,6,15,1991.06,1990,9,258,37,0.054998587963814405,0.86,4,Mod_Dry,45,10,9,9,88,161,0.25292285702229594,475.5577310626668,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.5577310626668,2,237.7788655313334,237.7788655313334,,,970,990.0,0.22945375713777785,0.06511154621253336,989.7054346966497,0.4001210355781703,0.4001210355781703,,,19.305313661071548,19.305313661071548,,,0.94,0.94,,,0.9511154621253336,0.9511154621253336,,,0.98,0.98,,,41.48327633492811,41.48327633492811,,,82.96655266985621,1991.1972640765491,0.1303362580034213
1991-07-15,1991-07-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.0320098829594281,0.91,5,Dry,37,8,6,4,53,108,0.29150996933750467,262.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,313.4847564748623,1,262.4847564748623,,,,970,990.0,0.14606504827578454,0.02249695129497246,989.8314380004292,0.48743438729843813,,,,19.344003613130777,,,,0.94,,,,1.0499390258994492,,,,0.98,,,,45.88528025347596,,,,45.88528025347596,1101.246726083423,0.12385200592345913
1991-08-15,1991-08-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1991,8,15,1991.08,1990,11,319,46,0.02430708341477496,0.9,4,Mod_Dry,39,7,5,4,60,115,0.4087697331042377,166.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.33198396730268,1,166.33198396730268,,,,970,990.0,0.1139768127161259,0.006633198396730268,989.8793899888872,0.19584595877441535,,,,19.683544030112753,,,,0.92,,,,0.6653279358692107,,,,0.97,,,,28.66207530683968,,,,28.66207530683968,687.8898073641523,0.1018799032468732
1991-09-15,1991-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1991,9,15,1991.09,1990,12,350,50,0.019309307800889814,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91,0.40718186695629144,132.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.48735880659515,1,132.48735880659515,,,,970,990.0,0.10005250868406652,0.0032487358806595154,989.8966987554353,0.12409630831673817,,,,19.772602447118558,,,,0.91,,,,0.5299494352263806,,,,0.97,,,,22.684040328109653,,,,22.684040328109653,544.4169678746316,0.1015003284715549
1991-10-15,1991-10-26,189.0,1.0187003652037276,192.5343690235045,0.972,1991,10,15,1991.1,1991,1,15,3,0.016634969483630788,0.81,4,Mod_Dry,31,4,3,2,33,73,0.3791530850841919,119.5343690235045,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.5343690235045,1,119.5343690235045,,,,970,990.0,0.0935912621671038,0.00195343690235045,989.9044553009305,0.10089164200695161,,,,19.80356365892357,,,,0.9,,,,0.47813747609401797,,,,0.97,,,,20.273064086254934,,,,20.273064086254934,486.5535380701184,0.10529581907415195
