Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1991-11-15,1991-11-26,279.0,0.9497629768925764,264.98387055302885,0.848,1991,11,15,1991.11,1991,2,46,7,0.02289460641578169,0.56,3,Normal,36,5,3,2,47,93,0.35096475799038773,171.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.98387055302885,1,171.98387055302885,,,,970,990.0,0.11351722859762346,0.007198387055302885,989.8792843843471,0.20939487210592533,,,,19.669889512241177,,,,0.92,,,,0.6879354822121154,,,,0.97,,,,29.615441276258107,,,,29.615441276258107,710.7705906301945,0.11176318473441361
1991-12-15,1991-12-26,605.0,0.8858972610407249,535.9678429296386,0.527,1991,12,15,1991.12,1991,3,76,11,0.046307621629120777,0.62,3,Normal,38,5,4,3,54,104,0.19404149217521813,431.96784292963855,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,478.96784292963855,2,215.98392146481928,215.98392146481928,,,970,990.0,0.2010225308622416,0.056393568585927714,989.7425839005518,0.3302099434976818,0.3302099434976818,,,19.412373957054154,19.412373957054154,,,0.94,0.94,,,0.863935685859277,0.863935685859277,,,0.98,0.98,,,37.889860616507406,37.889860616507406,,,75.77972123301481,1818.7133095923555,0.1413885594680409
1992-01-15,1992-01-26,611.0,0.8899820010802769,543.7790026600493,0.523,1992,1,15,1992.01,1991,4,107,16,0.046982505829828256,0.72,4,Mod_Dry,34,5,4,3,45,91,0.16734739582596547,452.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.7790026600493,2,226.38950133002464,226.38950133002464,,,970,990.0,0.20660557283913075,0.06055580053200986,989.7328386266288,0.36275569861305607,0.36275569861305607,,,19.370082928015734,19.370082928015734,,,0.94,0.94,,,0.9055580053200986,0.9055580053200986,,,0.98,0.98,,,39.62877973436414,39.62877973436414,,,79.25755946872827,1902.1814272494785,0.1457532546880579
1992-02-15,1992-02-26,737.0,0.8845121366993858,651.8854447474473,0.45799999999999996,1992,2,15,1992.02,1991,5,138,20,0.05632290242617945,0.89,4,Mod_Dry,36,6,5,4,54,105,0.16107124471950585,546.8854447474473,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,593.8854447474473,2,273.44272237372365,273.44272237372365,,,970,990.0,0.26094808391156366,0.08875417789897894,989.6502977381895,0.5289044903824953,0.5289044903824953,,,19.12139324780697,19.12139324780697,,,0.94,0.94,,,1.0937708894948945,1.0937708894948945,,,0.98,0.98,,,47.25076444190135,47.25076444190135,,,94.5015288838027,2268.0366932112647,0.14496646557343273
1992-03-15,1992-03-26,956.0,0.9122377145949626,872.0992551527843,0.371,1992,3,15,1992.03,1991,6,167,24,0.07534937564520056,0.92,5,Dry,36,8,6,4,53,107,0.12269245658426176,765.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.0992551527843,3,255.0330850509281,255.0330850509281,255.0330850509281,,970,990.0,0.4003299947615155,0.17254962757639214,989.4271203776622,0.46019677525680297,0.46019677525680297,0.46019677525680297,,18.96692360240536,18.96692360240536,18.96692360240536,,0.94,0.94,0.94,,1.0201323402037124,1.0201323402037124,1.0201323402037124,,0.98,0.98,0.98,,43.71357806330431,43.71357806330431,43.71357806330431,,131.14073418991293,3147.3776205579106,0.15037363398153367
1992-04-15,1992-04-26,917.0,0.9101388998268054,834.5973711411806,0.384,1992,4,15,1992.04,1991,7,198,29,0.07210921286659801,0.98,5,Dry,40,10,8,5,62,125,0.14977281779486337,709.5973711411806,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,767.5973711411806,3,236.5324570470602,236.5324570470602,236.5324570470602,,970,990.0,0.36165064993691626,0.1447986855705903,989.4935506644925,0.3959431672156376,0.3959431672156376,0.3959431672156376,,19.097607497276908,19.097607497276908,19.097607497276908,,0.94,0.94,0.94,,0.9461298281882409,0.9461298281882409,0.9461298281882409,,0.98,0.98,0.98,,40.82184629267558,40.82184629267558,40.82184629267558,,122.46553887802673,2939.1729330726416,0.14673607072422765
1992-05-15,1992-05-26,879.0,0.9032280569176612,793.9374620306239,0.39899999999999997,1992,5,15,1992.05,1991,8,228,33,0.06859619671944593,0.99,5,Dry,42,9,8,6,82,147,0.18515312229255895,646.9374620306239,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,705.9374620306239,3,215.64582067687465,215.64582067687465,215.64582067687465,,970,990.0,0.3259057750902168,0.12408123860918718,989.5500129863007,0.32917795819559464,0.32917795819559464,0.32917795819559464,,19.220835028105064,19.220835028105064,19.220835028105064,,0.94,0.94,0.94,,0.8625832827074986,0.8625832827074986,0.8625832827074986,,0.98,0.98,0.98,,37.45727966809602,37.45727966809602,37.45727966809602,,112.37183900428806,2696.9241361029135,0.14153739353333805
1992-06-15,1992-06-26,489.0,0.8967290444819941,438.5005027516951,0.608,1992,6,15,1992.06,1991,9,259,37,0.03788644343774645,0.95,5,Dry,39,9,7,5,59,119,0.2713793923912211,319.5005027516951,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,374.5005027516951,2,159.75025137584754,159.75025137584754,,,970,990.0,0.16632858024964042,0.03390010055033901,989.7997713192,0.18063322315444466,0.18063322315444466,,,19.619138096045532,19.619138096045532,,,0.92,0.92,,,0.6390010055033901,0.6390010055033901,,,0.97,0.97,,,27.437847839937692,27.437847839937692,,,54.875695679875385,1317.0166963170093,0.12514397437521127
1992-07-15,1992-07-26,353.0,0.9238037474213612,326.10272283974047,0.746,1992,7,15,1992.07,1991,10,289,42,0.028175275253353574,0.95,5,Dry,37,8,6,4,53,108,0.33118398724035003,218.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,269.10272283974047,1,218.10272283974047,,,,970,990.0,0.1313256275113529,0.013620544567948093,989.8550538279206,0.3367137065353753,,,,19.51834012138527,,,,0.94,,,,0.8724108913589619,,,,0.98,,,,38.470418051643065,,,,38.470418051643065,923.2900332394336,0.11797024482542859
1992-08-15,1992-08-26,272.0,0.9535638974660426,259.3693801107636,0.86,1992,8,15,1992.08,1991,11,320,46,0.022409514441569973,0.95,5,Dry,34,7,5,3,44,93,0.3585619858453777,166.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,212.3693801107636,1,166.3693801107636,,,,970,990.0,0.11228501594685122,0.006636938011076359,989.881078046042,0.19593413228311257,,,,19.68514391375892,,,,0.92,,,,0.6654775204430543,,,,0.97,,,,28.67084953839417,,,,28.67084953839417,688.1003889214601,0.1105406101759209
1992-09-15,1992-09-26,200.0,0.9880015428331212,197.60030856662425,0.959,1992,9,15,1992.09,1991,12,351,51,0.017072666660156333,0.94,5,Dry,30,6,4,2,30,72,0.36437190064267533,125.60030856662425,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,165.60030856662425,1,125.60030856662425,,,,970,990.0,0.09634101428407645,0.002560030856662425,989.9010989548592,0.11146521420315225,,,,19.789633740656054,,,,0.91,,,,0.502401234266497,,,,0.97,,,,21.523386121311646,,,,21.523386121311646,516.5612669114795,0.10892384874011811
1992-10-15,1992-10-26,154.0,1.0518877536111804,161.99071405612182,0.991,1992,10,15,1992.1,1992,1,15,3,0.013995997694448923,0.95,5,Dry,24,4,2,2,20,52,0.32100605459387355,109.99071405612182,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.99071405612182,1,109.99071405612182,,,,970,990.0,0.08761047070095061,0.0009990714056121817,989.9113904578934,0.08530183268848966,,,,19.8260886252049,,,,0.9,,,,0.4399628562244873,,,,0.96,,,,18.483142615844052,,,,18.483142615844052,443.59542278025725,0.11410001322323052
1992-11-15,1992-11-26,203.0,0.9910044488913572,201.17390312494555,0.956,1992,11,15,1992.11,1992,2,46,7,0.0173814252299953,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3330451860765831,134.17390312494555,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.17390312494555,1,134.17390312494555,,,,970,990.0,0.09755928515623144,0.0034173903124945556,989.8990233245313,0.12729099776763286,,,,19.771732326763665,,,,0.91,,,,0.5366956124997823,,,,0.97,,,,22.971793828746932,,,,22.971793828746932,551.3230518899263,0.11418873657026755
1992-12-15,1992-12-26,309.0,0.923796493863848,285.45311660392906,0.805,1992,12,15,1992.12,1992,3,76,11,0.024663149274579483,0.96,5,Dry,26,4,3,2,24,59,0.20668893267633676,226.45311660392906,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,259.45311660392906,1,226.45311660392906,,,,970,990.0,0.12812096123377717,0.01529062332078581,989.8565884154455,0.36295934479342495,,,,19.493629070652034,,,,0.94,,,,0.9058124664157162,,,,0.98,,,,39.89274645283325,,,,39.89274645283325,957.425914867998,0.1397523590824377
1993-01-15,1993-01-26,429.0,0.9091445515580217,390.02301261839125,0.6629999999999999,1993,1,15,1993.01,1992,4,107,16,0.033697988290229,0.97,5,Dry,29,5,4,2,33,73,0.18716844298473514,317.02301261839125,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,355.02301261839125,2,158.51150630919562,158.51150630919562,,,970,990.0,0.15986004109097862,0.03340460252367825,989.8067353563854,0.17783804750996204,0.17783804750996204,,,19.628897308875427,19.628897308875427,,,0.92,0.92,,,0.6340460252367826,0.6340460252367826,,,0.97,0.97,,,27.238630285278475,27.238630285278475,,,54.47726057055695,1307.4542536933668,0.13967704163102532
1993-02-15,1993-02-26,924.0,0.9094930148993516,840.3715457670007,0.38,1993,2,15,1993.02,1992,5,138,20,0.07260810155426886,0.96,5,Dry,31,6,4,3,41,85,0.10114573777295273,755.3715457670007,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,796.3715457670007,3,251.79051525566692,251.79051525566692,251.79051525566692,,970,990.0,0.3831691455235465,0.16768577288350037,989.449145081593,0.44858785115004507,0.44858785115004507,0.44858785115004507,,19.00055723044293,19.00055723044293,19.00055723044293,,0.94,0.94,0.94,,1.0071620610226677,1.0071620610226677,1.0071620610226677,,0.98,0.98,0.98,,43.23432082382177,43.23432082382177,43.23432082382177,,129.7029624714653,3112.871099315167,0.15434002153545834
1993-03-15,1993-03-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1993,3,15,1993.03,1992,6,166,24,0.0932993712870418,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129,0.11946061207325623,950.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1006.8538343407615,4,237.71345858519038,237.71345858519038,237.71345858519038,237.71345858519038,970,990.0,0.576041362144921,0.3106830674726092,989.1132755703825,0.39990125410368815,0.39990125410368815,0.39990125410368815,0.39990125410368815,18.713374316278795,18.713374316278795,18.713374316278795,18.713374316278795,0.94,0.94,0.94,0.94,0.9508538343407615,0.9508538343407615,0.9508538343407615,0.9508538343407615,0.98,0.98,0.98,0.98,40.200255393340406,40.200255393340406,40.200255393340406,40.200255393340406,160.80102157336162,3859.224517760679,0.14890998805549346
1993-04-15,1993-04-26,2766.0,1.0218105555746628,2826.327996719517,0.099,1993,4,15,1993.04,1992,7,197,29,0.24419473891656626,0.67,3,Normal,54,13,14,19,117,217,0.07677806689523266,1100.0,1509.3279967195172,46.0,5.0,11.0,61.0,1386.3279967195172,100.0,18.0,25.0,80.0,1503.3279967195172,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06293292546279942
1993-05-15,1993-05-26,2455.0,1.0141077558710627,2489.6345406634587,0.126,1993,5,15,1993.05,1992,8,227,33,0.21510442431332288,0.32,2,Mod_Wet,65,14,17,23,202,321,0.12893458648531492,1100.0,1068.6345406634587,35.0,4.0,8.0,57.0,964.6345406634587,100.0,18.0,25.0,80.0,1166.6345406634587,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07144385500996968
1993-06-15,1993-06-26,1266.0,0.9093306669520432,1151.2126243612868,0.28500000000000003,1993,6,15,1993.06,1992,9,258,37,0.09946477074481518,0.48,3,Normal,53,12,12,13,120,210,0.18241634564814796,941.2126243612868,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1018.2126243612868,4,235.3031560903217,235.3031560903217,235.3031560903217,235.3031560903217,970,990.0,0.5864498151517767,0.3029700994890294,989.1105800853592,0.3918440066223559,0.3918440066223559,0.3918440066223559,0.3918440066223559,18.718736078736818,18.718736078736818,18.718736078736818,18.718736078736818,0.94,0.94,0.94,0.94,0.9412126243612867,0.9412126243612867,0.9412126243612867,0.9412126243612867,0.98,0.98,0.98,0.98,39.804045142023845,39.804045142023845,39.804045142023845,39.804045142023845,159.21618056809538,3821.188333634289,0.13830301822517915
1993-07-15,1993-07-26,499.0,0.8982951200073012,448.24926488364326,0.598,1993,7,15,1993.07,1992,10,288,42,0.03872873648594678,0.6900000000000001,3,Normal,50,10,9,9,108,186,0.41494769667560294,262.24926488364326,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.24926488364326,1,262.24926488364326,,,,970,990.0,0.15196470051486308,0.022449852976728652,989.8255854465084,0.48656168069902916,,,,19.33902376580937,,,,0.94,,,,1.048997059534573,,,,0.98,,,,45.832311745651445,,,,45.832311745651445,1099.9754818956346,0.10224737737729167
1993-08-15,1993-08-26,325.0,0.9303529029232048,302.3646934500416,0.7829999999999999,1993,8,15,1993.08,1992,11,319,46,0.0261243095140836,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115,0.38033541114813046,187.3646934500416,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.3646934500416,1,187.3646934500416,,,,970,990.0,0.12111742586901751,0.008736469345004163,989.870146104786,0.24853732710462698,,,,19.621608777681416,,,,0.93,,,,0.7494587738001665,,,,0.97,,,,32.53464403330955,,,,32.53464403330955,780.8314567994291,0.1076006714344944
1993-09-15,1993-09-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1993,9,15,1993.09,1992,12,350,50,0.018915434247745253,0.9,4,Mod_Dry,34,6,4,3,44,91,0.4156605604197117,127.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.92863712668117,1,127.92863712668117,,,,970,990.0,0.09849839902045948,0.002792863712668117,989.8987087372668,0.11566093956601219,,,,19.783047797700803,,,,0.91,,,,0.5117145485067247,,,,0.97,,,,21.915082376657725,,,,21.915082376657725,525.9619770397854,0.10010148815742526
1993-10-15,1993-10-26,186.0,1.0279365016982758,191.19618931587934,0.9740000000000001,1993,10,15,1993.1,1993,1,15,3,0.016519350756891975,0.86,4,Mod_Dry,31,4,3,2,33,73,0.3818067727249267,118.19618931587934,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.19618931587934,1,118.19618931587934,,,,970,990.0,0.09313506453950432,0.0018196189315879338,989.9050453165289,0.0986286081391137,,,,19.8064167083898,,,,0.9,,,,0.4727847572635174,,,,0.97,,,,20.048996407178347,,,,20.048996407178347,481.1759137722803,0.10486085773422486
1993-11-15,1993-11-26,200.0,0.9880015428331212,197.60030856662425,0.959,1993,11,15,1993.11,1993,2,46,7,0.017072666660156333,0.89,4,Mod_Dry,29,4,2,2,30,67,0.3390682964313784,130.60030856662425,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.60030856662425,1,130.60030856662425,,,,970,990.0,0.09634101428407645,0.003060030856662425,989.9005989548592,0.12056915586452926,,,,19.78002979899469,,,,0.91,,,,0.522401234266497,,,,0.97,,,,22.369345561271032,,,,22.369345561271032,536.8642934705048,0.11320501330962665
1993-12-15,1993-12-26,321.0,0.929742194188508,298.44724433451097,0.787,1993,12,15,1993.12,1993,3,76,11,0.025785841910501747,0.78,4,Mod_Dry,31,5,3,2,36,77,0.2580020471346537,221.44724433451097,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,260.44724433451097,1,221.44724433451097,,,,970,990.0,0.12845111435463463,0.014289448866902194,989.8572594367785,0.3471081474627934,,,,19.51015128931567,,,,0.94,,,,0.8857889773380438,,,,0.98,,,,39.043959544840575,,,,39.043959544840575,937.0550290761738,0.13082365572482427
1994-01-15,1994-01-26,588.0,0.8882474356629058,522.2894921697886,0.536,1994,1,15,1994.01,1993,4,107,16,0.04512581212346972,0.86,4,Mod_Dry,34,5,4,3,45,91,0.1742328753771237,431.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,474.28949216978856,2,215.64474608489428,215.64474608489428,,,970,990.0,0.19946883503793716,0.05625789843395772,989.7442732665281,0.3291746807762598,0.3291746807762598,,,19.415098585751867,19.415098585751867,,,0.94,0.94,,,0.8625789843395771,0.8625789843395771,,,0.98,0.98,,,37.835669081422026,37.835669081422026,,,75.67133816284405,1816.1121159082572,0.14488389924996695
1994-02-15,1994-02-26,914.0,0.9022849932414684,824.688483822702,0.387,1994,2,15,1994.02,1993,5,138,20,0.07125308500228146,0.68,3,Normal,43,7,5,4,78,137,0.1661233334615757,687.688483822702,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,742.688483822702,3,229.22949460756732,229.22949460756732,229.22949460756732,,970,990.0,0.3472107152595374,0.13630654514681062,989.5164827395937,0.3719024801602104,0.3719024801602104,0.3719024801602104,,19.14458025943349,19.14458025943349,19.14458025943349,,0.94,0.94,0.94,,0.9169179784302692,0.9169179784302692,0.9169179784302692,,0.98,0.98,0.98,,39.658773828948455,39.658773828948455,39.658773828948455,,118.97632148684536,2855.431715684289,0.14426819801745144
1994-03-15,1994-03-26,1571.0,0.9518168612189418,1495.3042889749577,0.231,1994,3,15,1994.03,1993,6,166,24,0.12919429056743634,0.65,3,Normal,49,9,9,9,107,183,0.12238311716837773,1100.0,212.30428897495767,51.0,8.999999999999998,10.441194539752017,10.441194539752017,131.42189989545363,100.0,18.0,19.44119453975202,19.44119453975202,238.42189989545363,1237.441194539752,4,275.0,275.0,275.0,275.0,970,990.0,0.9073867397763984,0.48,988.6126132602236,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.07767848022361,18.07767848022361,18.07767848022361,18.07767848022361,0.9311851452811243,0.9311851452811243,0.9311851452811243,0.9311851452811243,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.50476110874166,44.50476110874166,44.50476110874166,44.50476110874166,178.01904443496664,4272.4570664391995,0.11905205231304461
1994-04-15,1994-04-26,1623.0,0.959300936288049,1556.9454195955036,0.222,1994,4,15,1994.04,1993,7,197,29,0.1345200842530515,0.75,4,Mod_Dry,45,11,10,10,72,148,0.0950579244058861,1100.0,308.9454195955036,54.999999999999986,6.9999999999999964,15.0,20.874690513209703,211.07072908229395,100.0,18.0,25.0,30.874690513209703,283.07072908229395,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.11424234074768222
1994-05-15,1994-05-26,820.0,0.8951338795496144,734.0097812306839,0.42200000000000004,1994,5,15,1994.05,1993,8,227,33,0.0634184450983311,0.96,5,Dry,42,9,8,6,82,147,0.20026981078308137,587.0097812306839,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,646.0097812306839,3,195.66992707689462,195.66992707689462,195.66992707689462,,970,990.0,0.29116509056851236,0.10480391249227355,989.6040309969393,0.271054169519918,0.271054169519918,0.271054169519918,,19.33297682741937,19.33297682741937,19.33297682741937,,0.93,0.93,0.93,,0.7826797083075785,0.7826797083075785,0.7826797083075785,,0.97,0.97,0.97,,33.47699779911968,33.47699779911968,33.47699779911968,,100.43099339735903,2410.3438415366168,0.1368251431594965
1994-06-15,1994-06-26,392.0,0.9027243075642528,353.8679285651871,0.705,1994,6,15,1994.06,1993,9,258,37,0.03057418902803217,0.98,5,Dry,39,9,7,5,59,119,0.3362836538549965,234.86792856518713,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.8679285651871,1,234.86792856518713,,,,970,990.0,0.13822182129471158,0.016973585713037427,989.8448045929923,0.39039780604674396,,,,19.454406786945576,,,,0.94,,,,0.9394717142607485,,,,0.98,,,,41.2918790738456,,,,41.2918790738456,991.0050977722944,0.11668726024782744
1994-07-15,1994-07-26,297.0,0.9323780761081942,276.9162886041337,0.8220000000000001,1994,7,15,1994.07,1993,10,288,42,0.023925567335397142,0.98,5,Dry,37,8,6,4,53,108,0.39000956045020396,168.91628860413368,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,219.91628860413368,1,168.91628860413368,,,,970,990.0,0.11485782566050011,0.0068916288604133685,989.8782505454791,0.2019854987260088,,,,19.67626504675308,,,,0.92,,,,0.6756651544165347,,,,0.97,,,,29.096634834837293,,,,29.096634834837293,698.319236036095,0.10507375706032393
1994-08-15,1994-08-26,238.0,0.9689560754664174,230.61154596100727,0.91,1994,8,15,1994.08,1993,11,319,46,0.019924837571031025,0.98,5,Dry,34,7,5,3,44,93,0.40327555852613217,137.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,183.61154596100727,1,137.61154596100727,,,,970,990.0,0.10248120885034338,0.003761154596100727,989.8937576365536,0.1339263148371765,,,,19.759831321716398,,,,0.91,,,,0.5504461838440291,,,,0.97,,,,23.546168130706256,,,,23.546168130706256,565.1080351369501,0.10210316240925568
1994-09-15,1994-09-26,175.0,1.038698826351703,181.772294611548,0.981,1994,9,15,1994.09,1993,12,350,50,0.01570512625443775,0.98,5,Dry,30,6,4,2,30,72,0.3960999675658264,109.772294611548,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.772294611548,1,109.772294611548,,,,970,990.0,0.09094510043575499,0.0009772294611548006,989.9080776701031,0.08496000706133018,,,,19.823117663041796,,,,0.9,,,,0.439089178446192,,,,0.96,,,,18.443674590576443,,,,18.443674590576443,442.6481901738346,0.10146581815447202
1994-10-15,1994-10-26,147.0,1.0562189972244849,155.26419259199923,0.9940000000000001,1994,10,15,1994.1,1994,1,15,3,0.013414826239948734,0.97,5,Dry,24,4,2,2,20,52,0.33491302232604764,103.26419259199923,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.26419259199923,1,103.26419259199923,,,,970,990.0,0.0853173383836361,0.00032641925919992335,989.9143562423571,0.07508216509827402,,,,19.83927407725887,,,,0.89,,,,0.41305677036799693,,,,0.96,,,,17.171402883426303,,,,17.171402883426303,412.1136692022313,0.11059473917820216
1994-11-15,1994-11-26,155.0,1.0518877536111804,163.04260180973296,0.991,1994,11,15,1994.11,1994,2,46,7,0.014086880796360928,0.96,5,Dry,23,4,2,2,19,50,0.30666831518273285,113.04260180973296,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,142.04260180973296,1,113.04260180973296,,,,970,990.0,0.08830997788968169,0.0013042601809732958,989.9103857619293,0.0901480896801598,,,,19.82023767224916,,,,0.9,,,,0.4521704072389318,,,,0.97,,,,19.188200765243685,,,,19.188200765243685,460.51681836584845,0.11768826400130614
1994-12-15,1994-12-26,251.0,0.9462166690451146,237.50038393032366,0.893,1994,12,15,1994.12,1994,3,76,11,0.02052003317157997,1.0,5,Dry,26,4,3,2,24,59,0.2484206510474907,178.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,211.50038393032366,1,178.50038393032366,,,,970,990.0,0.11198876724897397,0.007850038393032367,989.880161194358,0.22557315573046513,,,,19.654588038627573,,,,0.93,,,,0.7140015357212947,,,,0.97,,,,31.04751103910037,,,,31.04751103910037,745.1402649384089,0.13072615094470286
1995-01-15,1995-01-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1995,1,15,1995.01,1994,4,107,16,0.027873927128758736,0.99,5,Dry,29,5,4,2,33,73,0.22627597363173804,249.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,287.6148973235965,1,249.6148973235965,,,,970,990.0,0.13747358213698777,0.019922979464719298,989.8426034383983,0.44088153831482796,,,,19.4017219000835,,,,0.94,,,,0.9984595892943859,,,,0.98,,,,43.76568325340553,,,,43.76568325340553,1050.3763980817325,0.13565921355921354
1995-02-15,1995-02-26,521.0,0.8907474246573328,464.07940824647034,0.581,1995,2,15,1995.02,1994,5,138,20,0.040096460872495035,0.99,5,Dry,31,6,4,3,41,85,0.1831583097409418,379.07940824647034,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,420.07940824647034,2,189.53970412323517,189.53970412323517,,,970,990.0,0.18146548613351413,0.045815881649294066,989.7727186322171,0.2543405358764304,0.2543405358764304,,,19.518378096340676,19.518378096340676,,,0.93,0.93,,,0.7581588164929407,0.7581588164929407,,,0.97,0.97,,,32.73916623917461,32.73916623917461,,,65.47833247834922,1571.4799794803812,0.14109294942811595
1995-03-15,1995-03-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1995,3,15,1995.03,1994,6,166,24,0.058730943051737934,0.99,5,Dry,36,8,6,4,53,107,0.1574093573102677,572.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,622.7562853210409,3,190.9187617736803,190.9187617736803,190.9187617736803,,970,990.0,0.27768480308466137,0.09910251412841636,989.623212682787,0.25805444628939306,0.25805444628939306,0.25805444628939306,,19.365158236497578,19.365158236497578,19.365158236497578,,0.93,0.93,0.93,,0.7636750470947212,0.7636750470947212,0.7636750470947212,,0.97,0.97,0.97,,32.71849731212122,32.71849731212122,32.71849731212122,,98.15549193636366,2355.731806472728,0.1443980645063193
1995-04-15,1995-04-26,1343.0,0.9054051951461272,1215.9591770812488,0.27,1995,4,15,1995.04,1994,7,197,29,0.10505887289981992,0.91,5,Dry,40,10,8,5,62,125,0.10279950376298502,1090.9591770812488,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1148.9591770812488,4,272.7397942703122,272.7397942703122,272.7397942703122,272.7397942703122,970,990.0,0.7673637607358229,0.46824693020562336,988.7643893090585,0.5261936753783149,0.5261936753783149,0.5261936753783149,0.5261936753783149,18.2381956336802,18.2381956336802,18.2381956336802,18.2381956336802,0.94,0.94,0.94,0.94,1.0909591770812488,1.0909591770812488,1.0909591770812488,1.0909591770812488,0.98,0.98,0.98,0.98,44.952444668861176,44.952444668861176,44.952444668861176,44.952444668861176,179.8097786754447,4315.434688210673,0.14787484815654306
1995-05-15,1995-05-26,901.0,0.9053300747322112,815.7023973337224,0.391,1995,5,15,1995.05,1994,8,227,33,0.07047668712963362,0.95,5,Dry,42,9,8,6,82,147,0.18021278407480143,668.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,727.7023973337224,3,222.9007991112408,222.9007991112408,222.9007991112408,,970,990.0,0.3385231288891144,0.13061071920011671,989.5308661519107,0.35167461082411283,0.35167461082411283,0.35167461082411283,,19.179191541086574,19.179191541086574,19.179191541086574,,0.94,0.94,0.94,,0.8916031964449631,0.8916031964449631,0.8916031964449631,,0.98,0.98,0.98,,38.63357149921252,38.63357149921252,38.63357149921252,,115.90071449763757,2781.6171479433015,0.14208700976787733
1995-06-15,1995-06-26,353.0,0.9238037474213612,326.10272283974047,0.746,1995,6,15,1995.06,1994,9,258,37,0.028175275253353574,1.0,5,Dry,39,9,7,5,59,119,0.36491568964445975,207.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.10272283974047,1,207.10272283974047,,,,970,990.0,0.12900090426412045,0.011420544567948093,989.8595785511679,0.30363448202000576,,,,19.555944069147937,,,,0.93,,,,0.8284108913589618,,,,0.97,,,,35.84167400452007,,,,35.84167400452007,860.2001761084817,0.10990915283505333
1995-07-15,1995-07-26,258.0,0.943987858308788,243.5488674436673,0.884,1995,7,15,1995.07,1994,10,288,42,0.02104262214713285,1.0,5,Dry,37,8,6,4,53,108,0.4434428340135079,135.5488674436673,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.5488674436673,1,135.5488674436673,,,,970,990.0,0.10348256844670475,0.0035548867443667294,989.8929625448089,0.12992503595542748,,,,19.76303750885351,,,,0.91,,,,0.5421954697746691,,,,0.97,,,,23.196994639320202,,,,23.196994639320202,556.7278713436849,0.09524575040237317
1995-08-15,1995-08-26,203.0,0.9910044488913572,201.17390312494555,0.956,1995,8,15,1995.08,1994,11,319,46,0.0173814252299953,1.0,5,Dry,34,7,5,3,44,93,0.46228660156898854,108.17390312494555,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,154.17390312494555,1,108.17390312494555,,,,970,990.0,0.09244564879259506,0.0008173903124945554,989.9067369608949,0.08247891617090272,,,,19.82425804472403,,,,0.89,,,,0.4326956124997822,,,,0.96,,,,17.97420494805012,,,,17.97420494805012,431.3809187532029,0.08934660345525362
1995-09-15,1995-09-26,144.0,1.0810415223241596,155.669979214679,0.993,1995,9,15,1995.09,1994,12,350,50,0.013449886204148262,1.0,5,Dry,30,6,4,2,30,72,0.46251692434998876,83.66997921467899,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,123.66997921467899,1,83.66997921467899,,,,970,990.0,0.08204658382318601,0.0,989.9179534161768,0.04893294499824814,,,,19.86902047117858,,,,0.87,,,,0.33467991685871595,,,,0.96,,,,13.620893942420688,,,,13.620893942420688,326.9014546180965,0.0874985274048029
1995-10-15,1995-10-26,105.0,1.1113312449457775,116.68978071930664,0.9990000000000001,1995,10,15,1995.1,1995,1,15,3,0.010081997054148095,0.98,5,Dry,24,4,2,2,20,52,0.4456259980904777,64.68978071930664,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.68978071930664,1,64.68978071930664,,,,970,990.0,0.07216697069976362,0.0,989.9278330293002,0.028742843979985847,,,,19.899090185320258,,,,0.82,,,,0.2587591228772266,,,,0.96,,,,9.940837901490438,,,,9.940837901490438,238.5801096357705,0.08519030407129473
1995-11-15,1995-11-26,137.0,1.073676514216544,147.09368244766654,0.995,1995,11,15,1995.11,1995,2,46,7,0.012708894163478387,1.0,5,Dry,23,4,2,2,19,50,0.33991942528047836,97.09368244766654,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.09368244766654,1,97.09368244766654,,,,970,990.0,0.08287284628897723,0.0,989.917127153711,0.06626591123344819,,,,19.850861242477574,,,,0.88,,,,0.3883747297906662,,,,0.96,,,,15.973248163714427,,,,15.973248163714427,383.3579559291462,0.1085923467134453
1995-12-15,1995-12-26,255.0,0.9435885419905068,240.61507820757927,0.887,1995,12,15,1995.12,1995,3,76,11,0.020789142757134848,0.98,5,Dry,26,4,3,2,24,59,0.24520491583283296,181.61507820757927,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,214.61507820757927,1,181.61507820757927,,,,970,990.0,0.11305059484349292,0.008161507820757927,989.8787878973358,0.23351646879996357,,,,19.645271428535807,,,,0.93,,,,0.7264603128303171,,,,0.97,,,,31.57429235296323,,,,31.57429235296323,757.7830164711175,0.13122324913372221
1996-01-15,1996-01-26,459.0,0.9127949676733532,418.97289016206906,0.634,1996,1,15,1996.01,1995,4,107,16,0.036199257710002763,1.0,5,Dry,29,5,4,2,33,73,0.17423561694352538,345.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.97289016206906,2,172.98644508103453,172.98644508103453,,,970,990.0,0.1694743915667388,0.039194578032413815,989.7913310304009,0.21184511574355575,0.21184511574355575,,,19.57948591465734,19.57948591465734,,,0.92,0.92,,,0.6919457803241381,0.6919457803241381,,,0.97,0.97,,,29.651176332088934,29.651176332088934,,,59.30235266417787,1423.2564639402688,0.14154221921432256
1996-02-15,1996-02-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1996,2,15,1996.02,1995,5,138,20,0.03959740478175662,1.0,5,Dry,31,6,4,3,41,85,0.18546670016575278,373.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.30329608514603,2,186.65164804257302,186.65164804257302,,,970,990.0,0.17954722010207802,0.044660659217029205,989.7757921206809,0.2466492864588277,0.2466492864588277,,,19.52914283422205,19.52914283422205,,,0.93,0.93,,,0.746606592170292,0.746606592170292,,,0.97,0.97,,,32.25809383603596,32.25809383603596,,,64.51618767207192,1548.3885041297262,0.14077181688016
1996-03-15,1996-03-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1996,3,15,1996.03,1995,6,167,24,0.04955410302237484,1.0,5,Dry,36,8,6,4,53,107,0.18655972838062987,466.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,516.5428590552643,2,233.27142952763216,233.27142952763216,,,970,990.0,0.21611180235087787,0.06330857181105287,989.7205796258381,0.38511563205501775,0.38511563205501775,,,19.335463993783108,19.335463993783108,,,0.94,0.94,,,0.9330857181105287,0.9330857181105287,,,0.98,0.98,,,40.760460865248625,40.760460865248625,,,81.52092173049725,1956.5021215319339,0.1421357104241136
1996-04-15,1996-04-26,849.0,0.8983871960499509,762.7307294464084,0.41,1996,4,15,1996.04,1995,7,198,29,0.06589993502416969,1.0,5,Dry,40,10,8,5,62,125,0.1638848353346472,637.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,695.7307294464084,3,212.57690981546946,212.57690981546946,212.57690981546946,,970,990.0,0.31998882866458456,0.12131921883392253,989.5586919525015,0.31988411897108593,0.31988411897108593,0.31988411897108593,,19.23880783353039,19.23880783353039,19.23880783353039,,0.94,0.94,0.94,,0.8503076392618778,0.8503076392618778,0.8503076392618778,,0.98,0.98,0.98,,36.958742221491,36.958742221491,36.958742221491,,110.876226664473,2661.029439947352,0.14536745719547342
1996-05-15,1996-05-26,828.0,0.8962090581345806,742.0611001354328,0.42,1996,5,15,1996.05,1995,8,228,33,0.06411407905170137,1.0,5,Dry,42,9,8,6,82,147,0.19809689521950577,595.0611001354328,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,654.0611001354328,3,198.35370004514425,198.35370004514425,198.35370004514425,,970,990.0,0.2958325218176422,0.10802444005417311,989.5961430381283,0.2785373494206303,0.2785373494206303,0.2785373494206303,,19.317605688707644,19.317605688707644,19.317605688707644,,0.93,0.93,0.93,,0.793414800180577,0.793414800180577,0.793414800180577,,0.97,0.97,0.97,,33.90918043895217,33.90918043895217,33.90918043895217,,101.7275413168565,2441.460991604556,0.13708782376315148
1996-06-15,1996-06-26,375.0,0.9133507114576168,342.5065167966063,0.718,1996,6,15,1996.06,1995,9,259,37,0.02959256305122679,0.99,5,Dry,39,9,7,5,59,119,0.3474386447095453,223.50651679660632,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,278.5065167966063,1,223.50651679660632,,,,970,990.0,0.1344486587147401,0.014701303359321263,989.850850037926,0.3535862796787651,,,,19.4972637582472,,,,0.94,,,,0.8940260671864253,,,,0.98,,,,39.38100489345841,,,,39.38100489345841,945.1441174430018,0.11497884846624504
1996-07-15,1996-07-26,268.0,0.9483058675304404,254.14597249815805,0.866,1996,7,15,1996.07,1995,10,289,42,0.02195821202384085,0.99,5,Dry,37,8,6,4,53,108,0.4249526322939575,146.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.14597249815805,1,146.14597249815805,,,,970,990.0,0.10709521789709933,0.004614597249815805,989.8882901848531,0.15111667919538424,,,,19.737173505657694,,,,0.91,,,,0.5845838899926322,,,,0.97,,,,24.977786231083414,,,,24.977786231083414,599.4668695460019,0.0982812593312469
1996-08-15,1996-08-26,209.0,0.9735992076923856,203.48223440770855,0.946,1996,8,15,1996.08,1995,11,320,46,0.017580865052826015,0.99,5,Dry,34,7,5,3,44,93,0.4570423568951967,110.48223440770855,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,156.48223440770855,1,110.48223440770855,,,,970,990.0,0.09323257991171882,0.0010482234407708547,989.9057191966475,0.086073509858349,,,,19.819645686789162,,,,0.9,,,,0.4419289376308342,,,,0.96,,,,18.559705690713347,,,,18.559705690713347,445.43293657712036,0.09121044765768627
1996-09-15,1996-09-26,149.0,1.0550702313736016,157.20546447466663,0.992,1996,9,15,1996.09,1995,12,351,51,0.013582552130611195,0.99,5,Dry,30,6,4,2,30,72,0.45799934652782165,85.20546447466663,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,125.20546447466663,1,85.20546447466663,,,,970,990.0,0.08257004470727271,0.0,989.9174299552927,0.05078745129713868,,,,19.866642503995593,,,,0.87,,,,0.3408218578986665,,,,0.96,,,,13.869200228655727,,,,13.869200228655727,332.8608054877374,0.08822339779983109
1996-10-15,1996-10-26,105.0,1.1113312449457775,116.68978071930664,0.9990000000000001,1996,10,15,1996.1,1996,1,15,3,0.010081997054148095,0.99,5,Dry,24,4,2,2,20,52,0.4456259980904777,64.68978071930664,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.68978071930664,1,64.68978071930664,,,,970,990.0,0.07216697069976362,0.0,989.9278330293002,0.028742843979985847,,,,19.899090185320258,,,,0.82,,,,0.2587591228772266,,,,0.96,,,,9.940837901490438,,,,9.940837901490438,238.5801096357705,0.08519030407129473
1996-11-15,1996-11-26,147.0,1.0562189972244849,155.26419259199923,0.9940000000000001,1996,11,15,1996.11,1996,2,46,7,0.013414826239948734,0.97,5,Dry,23,4,2,2,19,50,0.32203175223658426,105.26419259199923,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,134.26419259199923,1,105.26419259199923,,,,970,990.0,0.08565824747454519,0.0005264192591999233,989.9138153332663,0.07805442362625735,,,,19.83576090964,,,,0.89,,,,0.42105677036799694,,,,0.96,,,,17.5008755125914,,,,17.5008755125914,420.0210123021936,0.11271675213988276
1996-12-15,1996-12-26,229.0,0.9802077140640136,224.46756652065915,0.92,1996,12,15,1996.12,1996,3,76,11,0.019393997747384952,0.99,5,Dry,26,4,3,2,24,59,0.26284420914132317,165.46756652065915,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.46756652065915,1,165.46756652065915,,,,970,990.0,0.10754576131386107,0.006546756652065915,989.8859074820341,0.19381328733403655,,,,19.69209419470006,,,,0.92,,,,0.6618702660826365,,,,0.97,,,,28.52550577082508,,,,28.52550577082508,684.612138499802,0.1270807458421825
1997-01-15,1997-01-26,443.0,0.9039011556864432,400.4282119690943,0.654,1997,1,15,1997.01,1996,4,107,16,0.03459699751412975,0.98,5,Dry,29,5,4,2,33,73,0.18230483721670004,327.4282119690943,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.4282119690943,2,163.71410598454716,163.71410598454716,,,970,990.0,0.16331564235135973,0.035485642393818864,989.8011987152548,0.1897222616574192,0.1897222616574192,,,19.611476453597408,19.611476453597408,,,0.92,0.92,,,0.6548564239381887,0.6548564239381887,,,0.97,0.97,,,28.107677419266984,28.107677419266984,,,56.21535483853397,1349.1685161248151,0.1403880974372324
1997-02-15,1997-02-26,835.0,0.8929087979405506,745.5788462803598,0.41700000000000004,1997,2,15,1997.02,1996,5,138,20,0.06441801231862307,0.8,4,Mod_Dry,36,6,5,4,54,105,0.14083017580747842,640.5788462803598,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,687.5788462803598,3,213.52628209345326,213.52628209345326,213.52628209345326,,970,990.0,0.3152630992929622,0.12217365388410795,989.562563246823,0.3227450565148641,0.3227450565148641,0.3227450565148641,,19.239818190308082,19.239818190308082,19.239818190308082,,0.94,0.94,0.94,,0.854105128373813,0.854105128373813,0.854105128373813,,0.98,0.98,0.98,,37.12575024049682,37.12575024049682,37.12575024049682,,111.37725072149047,2673.0540173157715,0.14938359809582005
1997-03-15,1997-03-26,956.0,0.9122377145949626,872.0992551527843,0.371,1997,3,15,1997.03,1996,6,166,24,0.07534937564520056,0.96,5,Dry,36,8,6,4,53,107,0.12269245658426176,765.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.0992551527843,3,255.0330850509281,255.0330850509281,255.0330850509281,,970,990.0,0.4003299947615155,0.17254962757639214,989.4271203776622,0.46019677525680297,0.46019677525680297,0.46019677525680297,,18.96692360240536,18.96692360240536,18.96692360240536,,0.94,0.94,0.94,,1.0201323402037124,1.0201323402037124,1.0201323402037124,,0.98,0.98,0.98,,43.71357806330431,43.71357806330431,43.71357806330431,,131.14073418991293,3147.3776205579106,0.15037363398153367
1997-04-15,1997-04-26,1372.0,0.9124499400219448,1251.881317710108,0.265,1997,4,15,1997.04,1996,7,197,29,0.10816254585015334,0.92,5,Dry,40,10,8,5,62,125,0.0998497207615855,1100.0,26.88131771010808,8.602021667234585,2.150505416808646,1.720404333446917,1.075252708404323,13.333133584213607,48.60202166723458,12.150505416808645,9.720404333446917,6.075252708404323,75.33313358421361,1170.4729314174901,4,275.0,275.0,275.0,275.0,970,990.0,0.798414540190192,0.48,988.7215854598098,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18665067980983,18.18665067980983,18.18665067980983,18.18665067980983,0.9314143689851145,0.9314143689851145,0.9314143689851145,0.9314143689851145,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.78405717755906,44.78405717755906,44.78405717755906,44.78405717755906,179.13622871023625,4299.26948904567,0.14309361932000486
1997-05-15,1997-05-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1997,5,15,1997.05,1996,8,227,33,0.11876914390983205,0.85,4,Mod_Dry,47,10,10,10,115,192,0.1396726410067753,1100.0,82.64286932675964,20.230285720613036,4.304316110768731,4.304316110768731,4.304316110768731,49.49963527384041,67.23028572061304,14.304316110768731,14.304316110768731,14.304316110768731,164.4996352738404,1195.8389179421506,4,275.0,275.0,275.0,275.0,970,990.0,0.8350252423907328,0.48,988.6849747576092,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.15003997760921,18.15003997760921,18.15003997760921,18.15003997760921,0.9313413319517015,0.9313413319517015,0.9313413319517015,0.9313413319517015,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.69039979012654,44.69039979012654,44.69039979012654,44.69039979012654,178.76159916050617,4290.278379852148,0.13004221179865855
1997-06-15,1997-06-26,792.0,0.8921696813569852,706.5983876347323,0.435,1997,6,15,1997.06,1996,9,258,37,0.06105010069164087,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161,0.22785220404893855,545.5983876347323,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,609.5983876347323,2,272.79919381736613,272.79919381736613,,,970,990.0,0.27005703630998973,0.08823935505389291,989.6417036086361,0.5264224790891568,0.5264224790891568,,,19.11528112954698,19.11528112954698,,,0.94,0.94,,,1.0911967752694645,1.0911967752694645,,,0.98,0.98,,,47.124494957286764,47.124494957286764,,,94.24898991457353,2261.9757579497646,0.1333840998846072
1997-07-15,1997-07-26,377.0,0.9068282481007752,341.8742495339922,0.725,1997,7,15,1997.07,1996,10,288,42,0.029537935159736926,0.93,5,Dry,37,8,6,4,53,108,0.31590562947403755,233.8742495339922,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.8742495339922,1,233.8742495339922,,,,970,990.0,0.13656340390427785,0.016774849906798443,989.8466617461889,0.3871059162521448,,,,19.459555829936797,,,,0.94,,,,0.9354969981359689,,,,0.98,,,,41.12806400702085,,,,41.12806400702085,987.0735361685005,0.12030173101098546
1997-08-15,1997-08-26,251.0,0.9462166690451146,237.50038393032366,0.893,1997,8,15,1997.08,1996,11,319,46,0.02052003317157997,0.97,5,Dry,34,7,5,3,44,93,0.3915783143629938,144.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.50038393032366,1,144.50038393032366,,,,970,990.0,0.10482967633988306,0.004450038393032367,989.890720285267,0.1477224924574858,,,,19.742997792809494,,,,0.91,,,,0.5780015357212946,,,,0.97,,,,24.70382669337714,,,,24.70382669337714,592.8918406410514,0.10401594424632421
1997-09-15,1997-09-26,189.0,1.0187003652037276,192.5343690235045,0.972,1997,9,15,1997.09,1996,12,350,50,0.016634969483630788,0.97,5,Dry,30,6,4,2,30,72,0.37395920720632625,120.5343690235045,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.5343690235045,1,120.5343690235045,,,,970,990.0,0.09461398943983107,0.0020534369023504496,989.9033325736578,0.10259918454804162,,,,19.80073338910981,,,,0.9,,,,0.48213747609401797,,,,0.97,,,,20.43974277159566,,,,20.43974277159566,490.55382651829586,0.10616152781065487
1997-10-15,1997-10-26,153.0,1.0550702313736011,161.425745400161,0.991,1997,10,15,1997.1,1997,1,15,3,0.01394718440257391,0.94,5,Dry,24,4,2,2,20,52,0.3221295331243249,109.42574540016099,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.425745400161,1,109.42574540016099,,,,970,990.0,0.08741786775005488,0.0009425745400160992,989.9116395577099,0.08441903326240117,,,,19.82722052444752,,,,0.89,,,,0.43770298160064397,,,,0.96,,,,18.18492849549953,,,,18.18492849549953,436.4382838919887,0.11265197165681723
1997-11-15,1997-11-26,157.0,1.0481631504009248,164.5616146129452,0.9890000000000001,1997,11,15,1997.11,1997,2,46,7,0.014218123502558463,0.91,5,Dry,23,4,2,2,19,50,0.3038375633199868,114.56161461294519,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.5616146129452,1,114.56161461294519,,,,970,990.0,0.08882782316350404,0.0014561614612945192,989.9097160153752,0.0926089536112135,,,,19.817107061764023,,,,0.9,,,,0.45824645845178075,,,,0.97,,,,19.442971189019588,,,,19.442971189019588,466.6313085364701,0.11815009979544835
1997-12-15,1997-12-26,282.0,0.9396246413845628,264.97414887044675,0.853,1997,12,15,1997.12,1997,3,76,11,0.0228937664624066,0.97,5,Dry,26,4,3,2,24,59,0.2226632305510178,205.97414887044675,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,238.97414887044675,1,205.97414887044675,,,,970,990.0,0.12131982803815575,0.011194829774089352,989.8674853421877,0.30033672157424895,,,,19.56714862061346,,,,0.93,,,,0.8238965954817871,,,,0.97,,,,35.666783928742284,,,,35.666783928742284,856.0028142898148,0.13460476835489626
1998-01-15,1998-01-26,591.0,0.8857468988688265,523.4764172314765,0.536,1998,1,15,1998.01,1997,4,107,16,0.045228362448799575,0.75,4,Mod_Dry,34,5,4,3,45,91,0.17383782154174987,432.4764172314765,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.4764172314765,2,216.23820861573824,216.23820861573824,,,970,990.0,0.19986301679274127,0.0564952834462953,989.7436416997609,0.3309871618384979,0.3309871618384979,,,19.412654537922432,19.412654537922432,,,0.94,0.94,,,0.864952834462953,0.864952834462953,,,0.98,0.98,,,37.93501827133978,37.93501827133978,,,75.87003654267956,1820.8808770243095,0.1449349656359601
1998-02-15,1998-02-26,981.0,0.9180015183280674,900.5594894798343,0.359,1998,2,15,1998.02,1997,5,138,20,0.07780833989105769,0.56,3,Normal,43,7,5,4,78,137,0.1521276513105554,763.5594894798343,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.5594894798343,3,254.5198298266114,254.5198298266114,254.5198298266114,,970,990.0,0.4035007274118003,0.17177974473991714,989.4247195278483,0.4583494047122103,0.4583494047122103,0.4583494047122103,,18.9663701231361,18.9663701231361,18.9663701231361,,0.94,0.94,0.94,,1.0180793193064457,1.0180793193064457,1.0180793193064457,,0.98,0.98,0.98,,43.62433124059611,43.62433124059611,43.62433124059611,,130.87299372178833,3140.9518493229198,0.14532409602099797
1998-03-15,1998-03-26,2350.0,1.002064631019553,2354.851882895949,0.13699999999999998,1998,3,15,1998.03,1997,6,166,24,0.20345920268221,0.33,2,Mod_Wet,59,11,12,13,144,239,0.10149258292461377,1100.0,1015.8518828959491,41.00000000000003,7.0,13.0,55.255541747478404,899.5963411484707,100.0,18.0,25.0,68.2555417474784,1043.5963411484709,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07553302627774312
1998-04-15,1998-04-26,3189.0,1.02821494617571,3278.977463354339,0.069,1998,4,15,1998.04,1997,7,197,29,0.2833036528338149,0.36,2,Mod_Wet,70,14,18,25,168,295,0.08996707153278814,1100.0,1883.9774633543389,30.0,4.0,6.999999999999986,55.0,1787.9774633543389,100.0,18.0,25.0,80.0,1955.9774633543389,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05424529175294041
1998-05-15,1998-05-26,2596.0,1.0134355738972298,2630.8787498372085,0.115,1998,5,15,1998.05,1997,8,227,33,0.2273079239859348,0.31,2,Mod_Wet,65,14,17,23,202,321,0.12201246447403272,1100.0,1209.8787498372085,35.0,4.0,8.0,57.0,1105.8787498372085,100.0,18.0,25.0,80.0,1307.8787498372085,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0676082427447402
