Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1998-06-15,1998-06-26,1286.0,0.9148123048511704,1176.4486240386052,0.281,1998,6,15,1998.06,1997,9,258,37,0.10164516111693547,0.47,3,Normal,53,12,12,13,120,210,0.17850333257996046,966.4486240386052,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1043.4486240386052,4,241.6121560096513,241.6121560096513,241.6121560096513,241.6121560096513,970,990.0,0.6150804883031415,0.32315889923088414,989.061760612466,0.413106632792832,0.413106632792832,0.413106632792832,0.413106632792832,18.648653979673114,18.648653979673114,18.648653979673114,18.648653979673114,0.94,0.94,0.94,0.94,0.9664486240386052,0.9664486240386052,0.9664486240386052,0.9664486240386052,0.98,0.98,0.98,0.98,40.718259726903355,40.718259726903355,40.718259726903355,40.718259726903355,162.87303890761342,3908.952933782722,0.1384446677734979
1998-07-15,1998-07-26,568.0,0.8800677407496005,499.87847674577307,0.547,1998,7,15,1998.07,1997,10,288,42,0.0431895003908348,0.54,3,Normal,50,10,9,9,108,186,0.3720904352811242,313.87847674577307,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.87847674577307,2,156.93923837288654,156.93923837288654,,,970,990.0,0.1691109332366036,0.032775695349154615,989.7981133714142,0.1743213177244336,0.1743213177244336,,,19.623792053689726,19.623792053689726,,,0.92,0.92,,,0.6277569534915461,0.6277569534915461,,,0.97,0.97,,,26.96143744312043,26.96143744312043,,,53.92287488624086,1294.1489972697807,0.1078719676775858
1998-08-15,1998-08-26,386.0,0.9060722809524157,349.74390044763237,0.711,1998,8,15,1998.08,1997,11,319,46,0.03021787299867543,0.56,3,Normal,47,8,6,5,89,155,0.44318142446978387,194.74390044763237,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.74390044763237,1,194.74390044763237,,,,970,990.0,0.126889118229841,0.009474390044763237,989.8636364917254,0.26849559029009684,,,,19.595140901435304,,,,0.93,,,,0.7789756017905295,,,,0.97,,,,33.77037979771963,,,,33.77037979771963,810.4891151452711,0.09655745176541289
1998-09-15,1998-09-26,261.0,0.9469780340229672,247.1612668799944,0.877,1998,9,15,1998.09,1997,12,350,50,0.02135473345843152,0.64,3,Normal,40,6,4,3,65,118,0.4774210841753502,129.1612668799944,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1612668799944,1,129.1612668799944,,,,970,990.0,0.10096406825454354,0.00291612668799944,989.8961198050574,0.11791299249230555,,,,19.77820681256512,,,,0.91,,,,0.5166450675199776,,,,0.97,,,,22.12082621793917,,,,22.12082621793917,530.8998292305401,0.08949956640527992
1998-10-15,1998-10-26,198.0,0.9952915820678976,197.0677332494437,0.9620000000000001,1998,10,15,1998.1,1998,1,15,3,0.017026652152751936,0.77,4,Mod_Dry,31,4,3,2,33,73,0.370431012709718,124.0677332494437,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.0677332494437,1,124.0677332494437,,,,970,990.0,0.09513672724412853,0.0024067733249443705,989.9024564994309,0.10874500082639155,,,,19.793711498604463,,,,0.91,,,,0.4962709329977748,,,,0.97,,,,21.26513859429645,,,,21.26513859429645,510.3633262631148,0.10790776472462661
1998-11-15,1998-11-26,198.0,0.9952915820678976,197.0677332494437,0.9620000000000001,1998,11,15,1998.11,1998,2,46,7,0.017026652152751936,0.9,4,Mod_Dry,29,4,2,2,30,67,0.3399846281034398,130.0677332494437,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.0677332494437,1,130.0677332494437,,,,970,990.0,0.09615945451685581,0.003006773324944371,989.9008337721582,0.11958274667532469,,,,19.78125102548287,,,,0.91,,,,0.5202709329977748,,,,0.97,,,,22.279501012249902,,,,22.279501012249902,534.7080242939976,0.1130550427758208
1998-12-15,1998-12-26,363.0,0.918420704754596,333.3867158259183,0.7390000000000001,1998,12,15,1998.12,1998,3,76,11,0.028804612247359338,0.79,4,Mod_Dry,31,5,3,2,36,77,0.23096301185619655,256.3867158259183,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.3867158259183,1,256.3867158259183,,,,970,990.0,0.14005462887207618,0.021277343165183663,989.8386680279627,0.46508666761932627,,,,19.373581360343415,,,,0.94,,,,1.0255468633036733,,,,0.98,,,,44.8878047785272,,,,44.8878047785272,1077.3073146846527,0.13464185178261834
1999-01-15,1999-01-26,663.0,0.8689910055032682,576.1410366486667,0.494,1999,1,15,1999.01,1998,4,107,16,0.0497785855664448,0.75,4,Mod_Dry,34,5,4,3,45,91,0.15794743684521154,485.1410366486667,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,528.1410366486667,2,242.57051832433336,242.57051832433336,,,970,990.0,0.22283538356444446,0.06702820732973336,989.7101364091059,0.41638540338605257,0.41638540338605257,,,19.29375100571982,19.29375100571982,,,0.94,0.94,,,0.9702820732973334,0.9702820732973334,,,0.98,0.98,,,42.293889115967154,42.293889115967154,,,84.58777823193431,2030.1066775664235,0.14681783252928796
1999-02-15,1999-02-26,989.0,0.9221099420666178,911.966732703885,0.35600000000000004,1999,2,15,1999.02,1998,5,138,20,0.07879392570561566,0.5700000000000001,3,Normal,43,7,5,4,78,137,0.1502247780396654,774.966732703885,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,829.966732703885,3,258.32224423462833,258.32224423462833,258.32224423462833,,970,990.0,0.41395357976850017,0.1774833663519425,989.4085630538796,0.4721233138588959,0.4721233138588959,0.4721233138588959,,18.936439740020667,18.936439740020667,18.936439740020667,,0.94,0.94,0.94,,1.0332889769385134,1.0332889769385134,1.0332889769385134,,0.98,0.98,0.98,,44.2061885690262,44.2061885690262,44.2061885690262,,132.6185657070786,3182.8455769698867,0.14542039852032604
1999-03-15,1999-03-26,2374.0,1.0043239178347945,2384.2649809398017,0.134,1999,3,15,1999.03,1998,6,166,24,0.2060004943531989,0.43,3,Normal,49,9,9,9,107,183,0.0767532138679767,1100.0,1101.2649809398017,51.0,9.0,16.0,54.160572833105,971.1044081066967,100.0,18.0,25.0,63.160572833105,1078.1044081066966,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07460122535577494
1999-04-15,1999-04-26,2803.0,1.0182872472989677,2854.2591541790057,0.09699999999999999,1999,4,15,1999.04,1998,7,197,29,0.2466079909210661,0.5700000000000001,3,Normal,54,13,14,19,117,217,0.07602673348083472,1100.0,1537.2591541790057,46.0,5.0,11.0,61.0,1414.2591541790057,100.0,18.0,25.0,80.0,1531.2591541790057,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.062317077582303336
1999-05-15,1999-05-26,2750.0,1.015391710579474,2792.327204093553,0.10099999999999999,1999,5,15,1999.05,1998,8,227,33,0.2412570704336829,0.23,2,Mod_Wet,65,14,17,23,202,321,0.11495787439574195,1100.0,1371.327204093553,35.0,4.000000000000007,8.0,57.0,1267.327204093553,100.0,18.0,25.0,80.0,1469.327204093553,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06369922869003905
1999-06-15,1999-06-26,1328.0,0.9082985529723236,1206.2204783472455,0.273,1999,6,15,1999.06,1998,9,258,37,0.10421744932920204,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2130622092837783,949.2204783472455,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1037.2204783472455,4,237.30511958681137,237.30511958681137,237.30511958681137,237.30511958681137,970,990.0,0.6060914120475708,0.3093763826777964,989.0845322052746,0.39853050483242053,0.39853050483242053,0.39853050483242053,0.39853050483242053,18.686001700442205,18.686001700442205,18.686001700442205,18.686001700442205,0.94,0.94,0.94,0.94,0.9492204783472455,0.9492204783472455,0.9492204783472455,0.9492204783472455,0.98,0.98,0.98,0.98,40.07249915627741,40.07249915627741,40.07249915627741,40.07249915627741,160.28999662510964,3846.959919002631,0.13288615100013706
1999-07-15,1999-07-26,560.0,0.8784369352090753,491.9246837170822,0.5539999999999999,1999,7,15,1999.07,1998,10,288,42,0.0425022926731559,0.54,3,Normal,50,10,9,9,108,186,0.3781066617648589,305.9246837170822,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,374.9246837170822,2,152.9623418585411,152.9623418585411,,,970,990.0,0.16646945215696457,0.031184936743416436,989.8023456110996,0.16558101747825246,0.16558101747825246,,,19.6367645936213,19.6367645936213,,,0.92,0.92,,,0.6118493674341644,0.6118493674341644,,,0.97,0.97,,,26.29559649255199,26.29559649255199,,,52.59119298510398,1262.1886316424955,0.1069090345044577
1999-08-15,1999-08-26,377.0,0.9068282481007752,341.8742495339922,0.725,1999,8,15,1999.08,1998,11,319,46,0.029537935159736926,0.66,3,Normal,47,8,6,5,89,155,0.4533830793377391,186.8742495339922,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.8742495339922,1,186.8742495339922,,,,970,990.0,0.12427558102604908,0.008687424953399222,989.8670369940205,0.24723793646965403,,,,19.619799057550853,,,,0.93,,,,0.7474969981359688,,,,0.97,,,,32.44648883260003,,,,32.44648883260003,778.7157319824007,0.09490767110078559
1999-09-15,1999-09-26,252.0,0.946390059350986,238.4902949564484,0.892,1999,9,15,1999.09,1998,12,350,50,0.02060556148423714,0.77,4,Mod_Dry,34,6,4,3,44,91,0.3815668894057842,147.4902949564484,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.4902949564484,1,147.4902949564484,,,,970,990.0,0.10516714600788013,0.0047490294956448395,989.8900838244965,0.15391769145223838,,,,19.736166133044275,,,,0.92,,,,0.5899611798257935,,,,0.97,,,,25.483249445714698,,,,25.483249445714698,611.5979866971527,0.10685235409838496
1999-10-15,1999-10-26,198.0,0.9952915820678976,197.0677332494437,0.9620000000000001,1999,10,15,1999.1,1999,1,15,3,0.017026652152751936,0.8,4,Mod_Dry,31,4,3,2,33,73,0.370431012709718,124.0677332494437,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.0677332494437,1,124.0677332494437,,,,970,990.0,0.09513672724412853,0.0024067733249443705,989.9024564994309,0.10874500082639155,,,,19.793711498604463,,,,0.91,,,,0.4962709329977748,,,,0.97,,,,21.26513859429645,,,,21.26513859429645,510.3633262631148,0.10790776472462661
1999-11-15,1999-11-26,211.0,0.9628886905528156,203.1695137066441,0.948,1999,11,15,1999.11,1999,2,46,7,0.017553845984254052,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32977388574518673,136.1695137066441,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.1695137066441,1,136.1695137066441,,,,970,990.0,0.09823960694544684,0.00361695137066441,989.8981434416839,0.13112271134609954,,,,19.767020730337844,,,,0.91,,,,0.5446780548265764,,,,0.97,,,,23.307904940845365,,,,23.307904940845365,559.3897185802888,0.11472146837197034
1999-12-15,1999-12-26,313.0,0.9297569164043956,291.0139148345758,0.799,1999,12,15,1999.12,1999,3,76,11,0.025143602241707343,0.9,4,Mod_Dry,31,5,3,2,36,77,0.2645921589136724,214.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.01391483457581,1,214.01391483457581,,,,970,990.0,0.12598248094137204,0.012802782966915163,989.8612147360917,0.32421945905882155,,,,19.53699527703289,,,,0.94,,,,0.8560556593383033,,,,0.98,,,,37.785286503997895,,,,37.785286503997895,906.8468760959495,0.12984013676966819
2000-01-15,2000-01-26,507.0,0.8936049495070091,453.0577094000536,0.594,2000,1,15,2000.01,1999,4,107,16,0.039144186092164635,0.85,4,Mod_Dry,34,5,4,3,45,91,0.2008574142144136,362.0577094000536,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,405.0577094000536,2,181.0288547000268,181.0288547000268,,,970,990.0,0.1764767300590584,0.04241154188001073,989.7811117280609,0.23201103486832664,0.23201103486832664,,,19.54910069319254,19.54910069319254,,,0.93,0.93,,,0.7241154188001072,0.7241154188001072,,,0.97,0.97,,,31.318307042229442,31.318307042229442,,,62.636614084458884,1503.2787380270133,0.13825305868297288
2000-02-15,2000-02-26,746.0,0.8855248795709803,660.6015601599513,0.456,2000,2,15,2000.02,1999,5,138,20,0.05707597479781979,0.9,4,Mod_Dry,36,6,5,4,54,105,0.15894603696451515,555.6015601599513,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,602.6015601599513,3,185.2005200533171,185.2005200533171,185.2005200533171,,970,990.0,0.26600090444055147,0.09224062406398052,989.6417584714955,0.24282895662508097,0.24282895662508097,0.24282895662508097,,19.398929514870368,19.398929514870368,19.398929514870368,,0.93,0.93,0.93,,0.7408020802132683,0.7408020802132683,0.7408020802132683,,0.97,0.97,0.97,,31.793889252447947,31.793889252447947,31.793889252447947,,95.38166775734385,2289.1600261762524,0.14438607703900835
2000-03-15,2000-03-26,1061.0,0.9216470206760272,977.8674889372647,0.335,2000,3,15,2000.03,1999,6,167,24,0.08448775104417967,0.85,4,Mod_Dry,41,8,7,6,67,129,0.13191971454148224,848.8674889372647,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.8674889372647,4,212.21687223431618,212.21687223431618,212.21687223431618,212.21687223431618,970,990.0,0.4825877388668163,0.2290939911498118,989.2883182699833,0.3188024536195667,0.3188024536195667,0.3188024536195667,0.3188024536195667,18.96951581636371,18.96951581636371,18.96951581636371,18.96951581636371,0.94,0.94,0.94,0.94,0.8488674889372647,0.8488674889372647,0.8488674889372647,0.8488674889372647,0.97,0.97,0.97,0.97,36.008476799225654,36.008476799225654,36.008476799225654,36.008476799225654,144.03390719690262,3456.8137727256626,0.14729389086596695
2000-04-15,2000-04-26,2951.0,1.0221756241859434,3016.440266972719,0.08600000000000001,2000,4,15,2000.04,1999,7,198,29,0.2606204390664429,0.39,2,Mod_Wet,70,14,18,25,168,295,0.09779739490616872,1100.0,1621.4402669727192,30.0,4.0,7.0,55.0,1525.4402669727192,100.0,18.0,25.0,80.0,1693.4402669727192,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05896655441795999
2000-05-15,2000-05-26,2175.0,1.011118537709667,2199.182819518526,0.155,2000,5,15,2000.05,1999,8,228,33,0.19000939560640068,0.55,3,Normal,55,13,13,17,178,276,0.12550116231829492,1100.0,823.1828195185258,45.0,5.0,12.0,50.70328960802514,710.4795299105006,100.0,18.0,25.0,67.70328960802513,888.4795299105006,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08087962836573726
2000-06-15,2000-06-26,1175.0,0.9272968806295276,1089.573834739695,0.305,2000,6,15,2000.06,1999,9,259,37,0.09413917932150966,0.55,3,Normal,53,12,12,13,120,210,0.19273590582337186,879.573834739695,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,956.573834739695,4,219.89345868492376,219.89345868492376,219.89345868492376,219.89345868492376,970,990.0,0.5299680557375691,0.25365906779175607,989.2163728764707,0.34225960326070265,0.34225960326070265,0.34225960326070265,0.34225960326070265,18.874113273209996,18.874113273209996,18.874113273209996,18.874113273209996,0.94,0.94,0.94,0.94,0.8795738347396951,0.8795738347396951,0.8795738347396951,0.8795738347396951,0.98,0.98,0.98,0.98,37.506091096829756,37.506091096829756,37.506091096829756,37.506091096829756,150.02436438731903,3600.584745295657,0.1376908655512645
2000-07-15,2000-07-26,485.0,0.9014121611122456,437.1848981394391,0.611,2000,7,15,2000.07,1999,10,289,42,0.03777277519924754,0.74,4,Mod_Dry,42,9,8,6,70,135,0.3087938320251448,302.1848981394391,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.1848981394391,2,151.09244906971955,151.09244906971955,,,970,990.0,0.1619064237363451,0.030436979627887818,989.8076565966358,0.16154817364081026,0.16154817364081026,,,19.646108422994942,19.646108422994942,,,0.92,0.92,,,0.6043697962788782,0.6043697962788782,,,0.97,0.97,,,25.986504542455876,25.986504542455876,,,51.97300908491175,1247.352218037882,0.1188810713867227
2000-08-15,2000-08-26,330.0,0.929592697764802,306.76559026238465,0.7759999999999999,2000,8,15,2000.08,1999,11,320,46,0.026504546998670032,0.85,4,Mod_Dry,39,7,5,4,60,115,0.37487907265491377,191.76559026238465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.76559026238465,1,191.76559026238465,,,,970,990.0,0.1225789783159211,0.009176559026238465,989.8682444626578,0.2603482541321798,,,,19.60789620852562,,,,0.93,,,,0.7670623610495386,,,,0.97,,,,33.275559855752384,,,,33.275559855752384,798.6134365380572,0.10847226974606547
2000-09-15,2000-09-26,231.0,0.9699521570257232,224.05894827294208,0.917,2000,9,15,2000.09,1999,12,351,51,0.0193586931307822,0.81,4,Mod_Dry,34,6,4,3,44,91,0.4061431185919272,133.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.05894827294208,1,133.05894827294208,,,,970,990.0,0.10024736872941206,0.0033058948272942077,989.8964467364433,0.12517455187137605,,,,19.77127218457192,,,,0.91,,,,0.5322357930917683,,,,0.97,,,,22.780373232930966,,,,22.780373232930966,546.7289575903432,0.10167133876385324
2000-10-15,2000-10-26,137.0,1.073676514216544,147.09368244766654,0.995,2000,10,15,2000.1,2000,1,15,3,0.012708894163478387,0.93,5,Dry,24,4,2,2,20,52,0.3535162022916975,95.09368244766654,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,125.09368244766654,1,95.09368244766654,,,,970,990.0,0.08253193719806813,0.0,989.917468062802,0.0635230806303177,,,,19.85394498217164,,,,0.88,,,,0.38037472979066617,,,,0.96,,,,15.646650872524775,,,,15.646650872524775,375.5196209405946,0.10637201144305834
2000-11-15,2000-11-26,156.0,1.0518877536111804,164.09448956334413,0.99,2000,11,15,2000.11,2000,2,46,7,0.014177763898272931,0.98,5,Dry,23,4,2,2,19,50,0.30470249264951027,114.09448956334413,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.09448956334413,1,114.09448956334413,,,,970,990.0,0.08866857598750368,0.0014094489563344127,989.9099219750561,0.09184874222969472,,,,19.818073232826443,,,,0.9,,,,0.4563779582533765,,,,0.97,,,,19.364636527900263,,,,19.364636527900263,464.75127666960634,0.11800906038605935
2000-12-15,2000-12-26,360.0,0.9250621629293952,333.02237865458227,0.7390000000000001,2000,12,15,2000.12,2000,3,76,11,0.02877313351575592,0.9,4,Mod_Dry,31,5,3,2,36,77,0.23121569280443463,256.02237865458227,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.02237865458227,1,256.02237865458227,,,,970,990.0,0.13993363128749964,0.021204475730916453,989.8388618929816,0.4637679959199421,,,,19.3750938970617,,,,0.94,,,,1.024089514618329,,,,0.98,,,,44.82751667498973,,,,44.82751667498973,1075.8604001997535,0.13460812110013112
2001-01-15,2001-01-26,656.0,0.8760275065628881,574.6740443052546,0.496,2001,1,15,2001.01,2000,4,107,16,0.04965183742797401,0.61,3,Normal,41,6,4,3,66,120,0.20881402455729942,454.6740443052546,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,505.6740443052546,2,227.3370221526273,227.3370221526273,,,970,990.0,0.20989174903126534,0.060934808861050925,989.7291734421077,0.36579479603451104,0.36579479603451104,,,19.363378646073198,19.363378646073198,,,0.94,0.94,,,0.9093480886105092,0.9093480886105092,,,0.98,0.98,,,39.780866780636785,39.780866780636785,,,79.56173356127357,1909.4816054705657,0.1384467148807091
2001-02-15,2001-02-26,1108.0,0.9343685167476854,1035.2803165564353,0.32299999999999995,2001,2,15,2001.02,2000,5,138,20,0.089448219350476,0.48,3,Normal,43,7,5,4,78,137,0.13233130951015415,898.2803165564353,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,953.2803165564353,4,224.57007913910883,224.57007913910883,224.57007913910883,224.57007913910883,970,990.0,0.5269500908684467,0.26862425324514827,989.2044256558864,0.3569553874823467,0.3569553874823467,0.3569553874823467,0.3569553874823467,18.84747026840409,18.84747026840409,18.84747026840409,18.84747026840409,0.94,0.94,0.94,0.94,0.8982803165564353,0.8982803165564353,0.8982803165564353,0.8982803165564353,0.98,0.98,0.98,0.98,38.24968787746731,38.24968787746731,38.24968787746731,38.24968787746731,152.99875150986924,3671.9700362368617,0.1477848550417494
2001-03-15,2001-03-26,3048.0,1.0200956783612138,3109.2516276449796,0.079,2001,3,15,2001.03,2000,6,166,24,0.26863934062852624,0.28,2,Mod_Wet,59,11,12,13,144,239,0.07686737151634918,1100.0,1770.2516276449796,41.0,7.0,13.0,67.0,1642.2516276449794,100.0,18.0,25.0,80.0,1786.2516276449794,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05720639898344118
2001-04-15,2001-04-26,3118.0,1.0195724751902209,3179.026977643109,0.07400000000000001,2001,4,15,2001.04,2000,7,197,29,0.2746679308683646,0.48,3,Normal,54,13,14,19,117,217,0.06825987999664007,1100.0,1862.0269776431091,46.00000000000006,5.0,11.000000000000014,61.0,1739.0269776431091,100.0,18.0,25.0,80.0,1856.0269776431091,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.055950795762935775
2001-05-15,2001-05-26,3020.0,1.0252787956645053,3096.341962906806,0.079,2001,5,15,2001.05,2000,8,227,33,0.2675239455951481,0.19,2,Mod_Wet,65,14,17,23,202,321,0.10367071978659918,1100.0,1675.3419629068062,35.0,4.0,8.0,57.0,1571.341962906806,100.0,18.0,25.0,80.0,1773.341962906806,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05744491121516545
2001-06-15,2001-06-26,1684.0,0.969647278468312,1632.8860169406375,0.214,2001,6,15,2001.06,2000,9,258,37,0.1410813518636711,0.16,2,Mod_Wet,62,12,14,16,153,257,0.1573900427425505,1100.0,275.88601694063755,37.999999999999986,6.000000000000002,11.0,17.175783155837358,203.71023378480018,100.0,18.0,25.0,33.17578315583736,356.71023378480015,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10892927449046733
2001-07-15,2001-07-26,733.0,0.8770088035321836,642.8474529890907,0.46,2001,7,15,2001.07,2000,10,288,42,0.055542019938257435,0.21,2,Mod_Wet,58,11,11,11,136,227,0.3531164336803435,415.8474529890907,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.8474529890907,2,207.92372649454535,207.92372649454535,,,970,990.0,0.2066283054207312,0.05316949059781814,989.7402022039814,0.30604473994820564,0.30604473994820564,,,19.43415746403322,19.43415746403322,,,0.93,0.93,,,0.8316949059781814,0.8316949059781814,,,0.97,0.97,,,35.75966631649756,35.75966631649756,,,71.51933263299512,1716.4639831918828,0.11125397215225308
2001-08-15,2001-08-26,442.0,0.9039011556864432,399.52431081340796,0.654,2001,8,15,2001.08,2000,11,319,46,0.03451890045427845,0.43,3,Normal,47,8,6,5,89,155,0.3879613725743726,244.52431081340796,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.52431081340796,1,244.52431081340796,,,,970,990.0,0.14342135783471113,0.018904862162681592,989.8376737800027,0.42310970398168685,,,,19.414564076020973,,,,0.94,,,,0.9780972432536319,,,,0.98,,,,42.90151449588076,,,,42.90151449588076,1029.6363479011384,0.1073814867699435
2001-09-15,2001-09-26,315.0,0.9252186044798908,291.44386041116564,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.025180749539524712,0.43,3,Normal,40,6,4,3,65,118,0.4048807198529657,173.44386041116564,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.44386041116564,1,173.44386041116564,,,,970,990.0,0.11606040695835192,0.007344386041116565,989.8765952070005,0.21296770478733448,,,,19.663627502213156,,,,0.93,,,,0.6937754416446625,,,,0.97,,,,30.18187804983849,,,,30.18187804983849,724.3650731961238,0.10355983484180536
2001-10-15,2001-10-26,204.0,0.9951838015942848,203.0174955252341,0.95,2001,10,15,2001.1,2001,1,15,3,0.017540711613380226,0.6,3,Normal,37,5,3,2,50,97,0.47779133393921397,106.0174955252341,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.0174955252341,1,106.0174955252341,,,,970,990.0,0.09136960074723889,0.0006017495525234097,989.9080286497002,0.07918848913964179,,,,19.82884016056057,,,,0.89,,,,0.4240699821009364,,,,0.96,,,,17.61996736109083,,,,17.61996736109083,422.8792166661799,0.08679038875691751
2001-11-15,2001-11-26,286.0,0.9447036218818512,270.1852358582094,0.836,2001,11,15,2001.11,2001,2,46,7,0.02334400437814929,0.52,3,Normal,36,5,3,2,47,93,0.3442082973357045,177.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.1852358582094,1,177.1852358582094,,,,970,990.0,0.11529042131529865,0.007718523585820941,989.8769910550989,0.2222600701492314,,,,19.654730984949637,,,,0.93,,,,0.7087409434328377,,,,0.97,,,,30.818984557156952,,,,30.818984557156952,739.6556293717668,0.11406613118316522
2001-12-15,2001-12-26,452.0,0.906582401913967,409.77524566511306,0.6409999999999999,2001,12,15,2001.12,2001,3,76,11,0.03540458122546577,0.31,2,Mod_Wet,42,7,5,3,61,118,0.2879627338358915,291.77524566511306,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,345.77524566511306,2,145.88762283255653,145.88762283255653,,,970,990.0,0.15678882697365376,0.028355049133022614,989.8148561238934,0.15058129192430728,0.15058129192430728,,,19.66427483196907,19.66427483196907,,,0.91,0.91,,,0.5835504913302261,0.5835504913302261,,,0.97,0.97,,,24.841540088188246,24.841540088188246,,,49.68308017637649,1192.3939242330357,0.12124470841506069
2002-01-15,2002-01-26,630.0,0.8828331244297031,556.1848683907128,0.513,2002,1,15,2002.01,2001,4,107,16,0.0480543726289576,0.66,3,Normal,41,6,4,3,66,120,0.21575560001697405,436.18486839071284,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.18486839071284,2,218.09243419535642,218.09243419535642,,,970,990.0,0.2037514323068788,0.05723697367814257,989.739011594015,0.3366819727550448,0.3366819727550448,,,19.402329621259938,19.402329621259938,,,0.94,0.94,,,0.8723697367814257,0.8723697367814257,,,0.98,0.98,,,38.2399587313729,38.2399587313729,,,76.4799174627458,1835.5180191058994,0.1375080873451948
2002-02-15,2002-02-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,2002,2,15,2002.02,2001,5,138,20,0.06013249815093389,0.87,4,Mod_Dry,36,6,5,4,54,105,0.15086684037688045,590.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,637.977987858031,3,196.9926626193437,196.9926626193437,196.9926626193437,,970,990.0,0.28650897846842377,0.10639119514321242,989.6070998263883,0.27472972273343366,0.27472972273343366,0.27472972273343366,,19.33237010365489,19.33237010365489,19.33237010365489,,0.93,0.93,0.93,,0.7879706504773748,0.7879706504773748,0.7879706504773748,,0.97,0.97,0.97,,33.702245768245405,33.702245768245405,33.702245768245405,,101.10673730473621,2426.561695313669,0.14527289521886497
2002-03-15,2002-03-26,1297.0,0.9089535380676802,1178.9127388737809,0.28,2002,3,15,2002.03,2001,6,166,24,0.10185806063869468,0.81,4,Mod_Dry,41,8,7,6,67,129,0.1094228569649982,1049.9127388737809,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1105.9127388737809,4,262.4781847184452,262.4781847184452,262.4781847184452,262.4781847184452,970,990.0,0.7052348808487559,0.4148865605359151,988.8798785586154,0.487410022512526,0.487410022512526,0.487410022512526,0.487410022512526,18.392468536102832,18.392468536102832,18.392468536102832,18.392468536102832,0.94,0.94,0.94,0.94,1.0499127388737808,1.0499127388737808,1.0499127388737808,1.0499127388737808,0.98,0.98,0.98,0.98,43.62708261610977,43.62708261610977,43.62708261610977,43.62708261610977,174.50833046443907,4188.199931146538,0.14802480684969732
2002-04-15,2002-04-26,1797.0,0.9822041428974762,1765.0208447867649,0.19899999999999998,2002,4,15,2002.04,2001,7,197,29,0.15249780098957647,0.78,4,Mod_Dry,45,11,10,10,72,148,0.08385170092304498,1100.0,517.0208447867649,55.0,7.0,15.0,34.9338408639706,405.0870039227943,100.0,18.0,25.0,44.9338408639706,477.0870039227943,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10077449774960662
2002-05-15,2002-05-26,1959.0,1.0066611428941583,1972.0491789296566,0.18,2002,5,15,2002.05,2001,8,227,33,0.17038504905952234,0.68,3,Normal,55,13,13,17,178,276,0.1399559417426907,1100.0,596.0491789296566,45.0,5.0,12.0,36.71317406450783,497.33600486514877,100.0,18.0,25.0,53.71317406450783,675.3360048651488,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09019505753274991
2002-06-15,2002-06-26,1382.0,0.9098395692524252,1257.3982847068514,0.263,2002,6,15,2002.06,2001,9,258,37,0.10863921179867198,0.41,3,Normal,53,12,12,13,120,210,0.1670115209748033,1047.3982847068514,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1124.3982847068514,4,261.84957117671286,261.84957117671286,261.84957117671286,261.84957117671286,970,990.0,0.7319150500923629,0.4116177701189068,988.8564671797888,0.485082240890901,0.485082240890901,0.485082240890901,0.485082240890901,18.37138493889785,18.37138493889785,18.37138493889785,18.37138493889785,0.94,0.94,0.94,0.94,1.0473982847068515,1.0473982847068515,1.0473982847068515,1.0473982847068515,0.98,0.98,0.98,0.98,43.47270867137739,43.47270867137739,43.47270867137739,43.47270867137739,173.89083468550956,4173.380032452229,0.13829415611621443
2002-07-15,2002-07-26,598.0,0.8842687421627967,528.7927078133523,0.532,2002,7,15,2002.07,2001,10,288,42,0.045687689955073635,0.48,3,Normal,50,10,9,9,108,186,0.351744638781313,342.7927078133523,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,411.7927078133523,2,171.39635390667615,171.39635390667615,,,970,990.0,0.17871344539926828,0.03855854156267046,989.7827280130381,0.20796556796813076,0.20796556796813076,,,19.57476244506995,19.57476244506995,,,0.92,0.92,,,0.6855854156267046,0.6855854156267046,,,0.97,0.97,,,29.371535287849806,29.371535287849806,,,58.74307057569961,1409.8336938167906,0.1110890330137346
2002-08-15,2002-08-26,377.0,0.9068282481007752,341.8742495339922,0.725,2002,8,15,2002.08,2001,11,319,46,0.029537935159736926,0.59,3,Normal,47,8,6,5,89,155,0.4533830793377391,186.8742495339922,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.8742495339922,1,186.8742495339922,,,,970,990.0,0.12427558102604908,0.008687424953399222,989.8670369940205,0.24723793646965403,,,,19.619799057550853,,,,0.93,,,,0.7474969981359688,,,,0.97,,,,32.44648883260003,,,,32.44648883260003,778.7157319824007,0.09490767110078559
2002-09-15,2002-09-26,267.0,0.941509172117858,251.3829489554681,0.871,2002,9,15,2002.09,2001,12,350,50,0.021719486789752444,0.73,4,Mod_Dry,34,6,4,3,44,91,0.3619975037213858,160.3829489554681,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,204.3829489554681,1,160.3829489554681,,,,970,990.0,0.1095623689620914,0.00603829489554681,989.8843993361423,0.18206919045962777,,,,19.70233014568271,,,,0.92,,,,0.6415317958218724,,,,0.97,,,,27.663323512762496,,,,27.663323512762496,663.9197643062998,0.1100445500687598
2002-10-15,2002-10-26,204.0,0.9951838015942848,203.0174955252341,0.95,2002,10,15,2002.1,2002,1,15,3,0.017540711613380226,0.68,3,Normal,37,5,3,2,50,97,0.47779133393921397,106.0174955252341,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.0174955252341,1,106.0174955252341,,,,970,990.0,0.09136960074723889,0.0006017495525234097,989.9080286497002,0.07918848913964179,,,,19.82884016056057,,,,0.89,,,,0.4240699821009364,,,,0.96,,,,17.61996736109083,,,,17.61996736109083,422.8792166661799,0.08679038875691751
2002-11-15,2002-11-26,214.0,0.9607890946100252,205.60886624654538,0.944,2002,11,15,2002.11,2002,2,46,7,0.01776460604370152,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67,0.32586143400868894,138.60886624654538,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.60886624654538,1,138.60886624654538,,,,970,990.0,0.09907120440223137,0.0038608866246545377,989.8970679089731,0.1358823863337601,,,,19.76118552263934,,,,0.91,,,,0.5544354649861815,,,,0.97,,,,23.71844105084628,,,,23.71844105084628,569.2425852203107,0.1153570927355123
2002-12-15,2002-12-26,324.0,0.9243654039532192,299.49439088084296,0.7859999999999999,2002,12,15,2002.12,2002,3,76,11,0.02587631537210483,0.86,4,Mod_Dry,31,5,3,2,36,77,0.2570999736373536,222.49439088084296,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.49439088084296,1,222.49439088084296,,,,970,990.0,0.12879887520027994,0.01449887817616859,989.8567022466236,0.3503948580345376,,,,19.50630738858909,,,,0.94,,,,0.8899775635233719,,,,0.98,,,,39.22085593288415,,,,39.22085593288415,941.3005423892196,0.13095689644647998
2003-01-15,2003-01-26,619.0,0.8871395370755709,549.1393734497784,0.516,2003,1,15,2003.01,2002,4,107,16,0.04744564186606087,0.8,4,Mod_Dry,34,5,4,3,45,91,0.1657138504353165,458.1393734497784,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,501.1393734497784,2,229.0696867248892,229.0696867248892,,,970,990.0,0.2083857697803692,0.06162787468995569,989.7299863555296,0.371384779287693,0.371384779287693,,,19.35860157624191,19.35860157624191,,,0.94,0.94,,,0.9162787468995568,0.9162787468995568,,,0.98,0.98,,,40.07417036693333,40.07417036693333,,,80.14834073386666,1923.5601776127999,0.14595263900011832
2003-02-15,2003-02-26,958.0,0.9122377145949626,873.9237305819742,0.371,2003,2,15,2003.02,2002,5,138,20,0.07550701032228259,0.65,3,Normal,43,7,5,4,78,137,0.15676425208040437,736.9237305819742,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,791.9237305819742,3,245.64124352732472,245.64124352732472,245.64124352732472,,970,990.0,0.37909345830220736,0.1584618652909871,989.4624446764068,0.4269778901429044,0.4269778901429044,0.4269778901429044,,19.035466786263886,19.035466786263886,19.035466786263886,,0.94,0.94,0.94,,0.9825649741092989,0.9825649741092989,0.9825649741092989,,0.98,0.98,0.98,,42.25593880953057,42.25593880953057,42.25593880953057,,126.76781642859171,3042.4275942862014,0.14505592649849766
2003-03-15,2003-03-26,1516.0,0.9514089952989656,1442.3360368732322,0.239,2003,3,15,2003.03,2002,6,166,24,0.12461783358584726,0.68,3,Normal,49,9,9,9,107,183,0.12687750657379157,1100.0,159.33603687323216,42.663747578078556,7.836198534749123,7.836198534749123,7.836198534749123,93.16369369090623,91.66374757807856,16.836198534749123,16.836198534749123,16.836198534749123,200.16369369090623,1225.3361446475767,4,275.0,275.0,275.0,275.0,970,990.0,0.8775985592851623,0.48,988.6424014407148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.10746666071482,18.10746666071482,18.10746666071482,18.10746666071482,0.9312513430270392,0.9312513430270392,0.9312513430270392,0.9312513430270392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.58126456408903,44.58126456408903,44.58126456408903,44.58126456408903,178.32505825635613,4279.801398152547,0.12363627732892125
2003-04-15,2003-04-26,2654.0,1.0189110069262308,2704.189812382217,0.109,2003,4,15,2003.04,2002,7,197,29,0.2336419997898236,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148,0.054729885943036495,1100.0,1456.189812382217,55.0,7.0,15.0,70.0,1309.189812382217,100.0,18.0,25.0,80.0,1381.189812382217,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06577537136503055
2003-05-15,2003-05-26,3098.0,1.0214562608015023,3164.471495963054,0.075,2003,5,15,2003.05,2002,8,227,33,0.27341033725120795,0.15,2,Mod_Wet,65,14,17,23,202,321,0.10143873958400405,1100.0,1743.4714959630542,35.0,4.0,8.0,57.000000000000014,1639.4714959630542,100.0,18.0,25.0,80.0,1841.4714959630542,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.056208150200714985
2003-06-15,2003-06-26,1810.0,0.9820107262858208,1777.439414577336,0.198,2003,6,15,2003.06,2002,9,258,37,0.1535707654194818,0.11,2,Mod_Wet,62,12,14,16,153,257,0.1445900197172757,1100.0,420.43941457733604,38.0,6.0,11.0,26.175216471740764,339.26419810559526,100.0,18.0,25.0,42.17521647174077,492.26419810559526,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.10007040897833851
2003-07-15,2003-07-26,791.0,0.8865961628764727,701.2975648352899,0.436,2003,7,15,2003.07,2002,10,288,42,0.06059210960176905,0.2,2,Mod_Wet,58,11,11,11,136,227,0.32368570972196986,474.2975648352899,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,554.2975648352899,2,237.14878241764495,237.14878241764495,,,970,990.0,0.23799858831031298,0.06485951296705798,989.6971418987226,0.39800631781186074,0.39800631781186074,,,19.299135580910775,19.299135580910775,,,0.94,0.94,,,0.9485951296705798,0.9485951296705798,,,0.98,0.98,,,41.36011075374709,41.36011075374709,,,82.72022150749417,1985.2853161798603,0.11795309959036039
2003-08-15,2003-08-26,447.0,0.902856043450596,403.57665142241655,0.647,2003,8,15,2003.08,2002,11,319,46,0.03486902268289679,0.36,2,Mod_Wet,54,9,8,6,107,184,0.45592330317298374,219.57665142241655,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.57665142241655,1,219.57665142241655,,,,970,990.0,0.13845719050928962,0.013915330284483308,989.8476274792063,0.34127517532683055,,,,19.506352303879435,,,,0.94,,,,0.8783066056896662,,,,0.98,,,,38.70661191751252,,,,38.70661191751252,928.9586860203004,0.09590894760906024
2003-09-15,2003-09-26,286.0,0.9447036218818512,270.1852358582094,0.836,2003,9,15,2003.09,2002,12,350,50,0.02334400437814929,0.52,3,Normal,40,6,4,3,65,118,0.4367374095227219,152.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.1852358582094,1,152.1852358582094,,,,970,990.0,0.10881314858802593,0.005218523585820941,989.8859683278262,0.16389905236299993,,,,19.722069275463163,,,,0.92,,,,0.6087409434328377,,,,0.97,,,,26.275656193714727,,,,26.275656193714727,630.6157486491535,0.0972505255894291
2003-10-15,2003-10-26,202.0,0.9862167944172204,199.2157924722785,0.958,2003,10,15,2003.1,2003,1,15,3,0.017212244469604863,0.44,3,Normal,37,5,3,2,50,97,0.48690918925766313,102.21579247227851,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.2157924722785,1,102.21579247227851,,,,970,990.0,0.0900735656155495,0.00022157924722785084,989.9097048551373,0.07354654252019899,,,,19.83615831261711,,,,0.89,,,,0.40886316988911403,,,,0.96,,,,16.994399090238666,,,,16.994399090238666,407.865578165728,0.08530648539122966
2003-11-15,2003-11-26,224.0,0.9657186178212818,216.32097039196708,0.9309999999999999,2003,11,15,2003.11,2003,2,46,7,0.01869013184186596,0.68,3,Normal,36,5,3,2,47,93,0.42991671048575086,123.32097039196708,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.32097039196708,1,123.32097039196708,,,,970,990.0,0.09692760354271604,0.002332097039196708,989.9007402994181,0.10743149820460846,,,,19.79330880121348,,,,0.91,,,,0.49328388156786834,,,,0.97,,,,21.136713838041516,,,,21.136713838041516,507.2811321129964,0.09770996219063934
2003-12-15,2003-12-26,356.0,0.9275280711230858,330.1999933198185,0.7440000000000001,2003,12,15,2003.12,2003,3,76,11,0.02852927942283232,0.8,4,Mod_Dry,31,5,3,2,36,77,0.23319200956318883,253.19999331981847,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.1999933198185,1,253.19999331981847,,,,970,990.0,0.13899630774458915,0.020639998663963696,989.8403636935915,0.45361587290373506,,,,19.38674782068775,,,,0.94,,,,1.0127999732792738,,,,0.98,,,,44.360005127428145,,,,44.360005127428145,1064.6401230582755,0.1343428407779004
2004-01-15,2004-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,2004,1,15,2004.01,2003,4,107,16,0.04955410302237484,0.67,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,2,226.77142952763216,226.77142952763216,,,970,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,0.3639791863963261,0.3639791863963261,,,19.365796163139674,19.365796163139674,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,39.68685009699809,39.68685009699809,,,79.37370019399619,1904.9688046559086,0.13839192475474277
2004-02-15,2004-02-26,1061.0,0.9216470206760272,977.8674889372647,0.335,2004,2,15,2004.02,2003,5,138,20,0.08448775104417967,0.49,3,Normal,43,7,5,4,78,137,0.14010078210994625,840.8674889372647,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.8674889372647,4,210.21687223431618,210.21687223431618,210.21687223431618,210.21687223431618,970,990.0,0.47434072691462503,0.2226939911498118,989.3029652819355,0.31282696384722714,0.31282696384722714,0.31282696384722714,0.31282696384722714,18.99013831808826,18.99013831808826,18.99013831808826,18.99013831808826,0.93,0.93,0.93,0.93,0.8408674889372647,0.8408674889372647,0.8408674889372647,0.8408674889372647,0.97,0.97,0.97,0.97,35.328027375706405,35.328027375706405,35.328027375706405,35.328027375706405,141.31210950282562,3391.490628067815,0.14451048951060028
2004-03-15,2004-03-26,2803.0,1.0182872472989677,2854.2591541790057,0.09699999999999999,2004,3,15,2004.03,2003,6,167,24,0.2466079909210661,0.39,2,Mod_Wet,59,11,12,13,144,239,0.08373451291207142,1100.0,1515.2591541790057,41.0,7.0,13.0,67.0,1387.2591541790055,100.0,18.0,25.0,80.0,1531.2591541790055,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.062317077582303336
2004-04-15,2004-04-26,3890.0,1.01463776690679,3946.9409132674127,0.039,2004,4,15,2004.04,2003,7,198,29,0.3410156949063045,0.24,2,Mod_Wet,70,14,18,25,168,295,0.07474142797739247,1100.0,2551.9409132674127,30.0,4.0,7.0,55.0,2455.9409132674127,100.0,18.0,25.0,80.0,2623.9409132674127,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0450650498853621
2004-05-15,2004-05-26,3276.0,1.04079107759626,3409.631570205347,0.064,2004,5,15,2004.05,2003,8,228,33,0.294592167665742,0.15,2,Mod_Wet,65,14,17,23,202,321,0.09414506916378287,1100.0,1988.631570205347,35.0,4.0,8.0,57.0,1884.6315702053473,100.0,18.0,25.0,80.0,2086.631570205347,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05216665950223482
2004-06-15,2004-06-26,1862.0,0.9912048914946924,1845.6235079631167,0.191,2004,6,15,2004.06,2003,9,259,37,0.1594618710880133,0.1,1,Wet,67,13,15,17,181,293,0.15875393802464255,1100.0,452.6235079631167,33.000000000000014,4.9999999999999964,10.000000000000004,26.261432202638172,378.36207576047855,100.0,18.0,25.0,43.261432202638176,559.3620757604785,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0963734414865977
2004-07-15,2004-07-26,778.0,0.89242942318343,694.3100912367087,0.441,2004,7,15,2004.07,2003,10,289,42,0.05998839188285163,0.24,2,Mod_Wet,58,11,11,11,136,227,0.32694325325974516,467.3100912367087,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,547.3100912367087,2,233.65504561835434,233.65504561835434,,,970,990.0,0.23394787897780212,0.06346201824734174,989.7025901027748,0.38638159732272953,0.38638159732272953,,,19.316208505452092,19.316208505452092,,,0.94,0.94,,,0.9346201824734174,0.9346201824734174,,,0.98,0.98,,,40.7868330368493,40.7868330368493,,,81.5736660736986,1957.7679857687665,0.1174888095438728
