Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
2004-08-15,2004-08-26,447.0,0.902856043450596,403.57665142241655,0.647,2004,8,15,2004.08,2003,11,320,46,0.03486902268289679,0.33,2,Mod_Wet,54,9,8,6,107,184,0.45592330317298374,219.57665142241655,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.57665142241655,1,219.57665142241655,,,,970,990.0,0.13845719050928962,0.013915330284483308,989.8476274792063,0.34127517532683055,,,,19.506352303879435,,,,0.94,,,,0.8783066056896662,,,,0.98,,,,38.70661191751252,,,,38.70661191751252,928.9586860203004,0.09590894760906024
2004-09-15,2004-09-26,292.0,0.9442499739186332,275.7209923842409,0.8240000000000001,2004,9,15,2004.09,2003,12,351,51,0.02382229374199841,0.45,3,Normal,40,6,4,3,65,118,0.4279688643930197,157.7209923842409,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.7209923842409,1,157.7209923842409,,,,970,990.0,0.1107003383128094,0.0057720992384240905,989.8835275624488,0.17606554758993503,,,,19.707462014858827,,,,0.92,,,,0.6308839695369636,,,,0.97,,,,27.211267279027325,,,,27.211267279027325,653.0704146966558,0.09869131488220557
2004-10-15,2004-10-26,220.0,0.9689562633870455,213.17037794515,0.937,2004,10,15,2004.1,2004,1,15,3,0.01841792065446096,0.55,3,Normal,37,5,3,2,50,97,0.4550350800849013,116.17037794515,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.17037794515,1,116.17037794515,,,,970,990.0,0.09483081066311931,0.0016170377945149996,989.9035521515424,0.09525054073073036,,,,19.808301610811654,,,,0.9,,,,0.46468151178059997,,,,0.97,,,,19.70724399146395,,,,19.70724399146395,472.9738557951348,0.09244832317431431
2004-11-15,2004-11-26,227.0,0.9693506893523594,220.0426064829856,0.925,2004,11,15,2004.11,2004,2,46,7,0.01901168120012996,0.73,4,Mod_Dry,29,4,2,2,30,67,0.30448648591690197,153.0426064829856,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.0426064829856,1,153.0426064829856,,,,970,990.0,0.10399179766465418,0.0053042606482985605,989.8907039416871,0.1657552250020353,,,,19.72494871668506,,,,0.92,,,,0.6121704259319424,,,,0.97,,,,26.427544046632104,,,,26.427544046632104,634.2610571191705,0.12010194056974854
2004-12-15,2004-12-26,377.0,0.9068282481007752,341.8742495339922,0.725,2004,12,15,2004.12,2004,3,76,11,0.029537935159736926,0.75,4,Mod_Dry,31,5,3,2,36,77,0.22522901360648973,264.8742495339922,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.8742495339922,1,264.8742495339922,,,,970,990.0,0.14287336700390885,0.02297484990679844,989.8341517830894,0.49633362461931957,,,,19.33781815847008,,,,0.94,,,,1.0594969981359688,,,,0.98,,,,46.28818456530104,,,,46.28818456530104,1110.916429567225,0.13539535261399865
2005-01-15,2005-01-26,684.0,0.869800337759495,594.9434310274945,0.485,2005,1,15,2005.01,2004,4,107,16,0.051403112440775535,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91,0.15295571856779533,503.9434310274945,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,546.9434310274945,2,251.97171551374726,251.97171551374726,,,970,990.0,0.23373532233477942,0.0715773724109978,989.6946873052543,0.4492326832283003,0.4492326832283003,,,19.24545462202602,19.24545462202602,,,0.94,0.94,,,1.007886862054989,1.007886862054989,,,0.98,0.98,,,43.82308064992607,43.82308064992607,,,87.64616129985214,2103.5078711964516,0.14731847891568986
2005-02-15,2005-02-26,892.0,0.8970722647528899,800.188460159578,0.39799999999999996,2005,2,15,2005.02,2004,5,138,20,0.06913628295778754,0.75,4,Mod_Dry,36,6,5,4,54,105,0.13121908803716106,695.188460159578,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.188460159578,3,231.72948671985932,231.72948671985932,231.72948671985932,,970,990.0,0.34692084646932053,0.1385565380478734,989.5145226154829,0.38004793458283925,0.38004793458283925,0.38004793458283925,,19.13447468090002,19.13447468090002,19.13447468090002,,0.94,0.94,0.94,,0.9269179468794373,0.9269179468794373,0.9269179468794373,,0.98,0.98,0.98,,40.070132629385036,40.070132629385036,40.070132629385036,,120.21039788815511,2885.0495493157227,0.15022760746159985
2005-03-15,2005-03-26,1290.0,0.9148123048511704,1180.1078732580095,0.28,2005,3,15,2005.03,2004,6,166,24,0.10196132024949202,0.73,4,Mod_Dry,41,8,7,6,67,129,0.10931204080849011,1051.1078732580095,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1107.1078732580095,4,262.77696831450237,262.77696831450237,262.77696831450237,262.77696831450237,970,990.0,0.7069598170734157,0.4164402352354123,988.8765999476911,0.4885183755521389,0.4885183755521389,0.4885183755521389,0.4885183755521389,18.388081572139008,18.388081572139008,18.388081572139008,18.388081572139008,0.94,0.94,0.94,0.94,1.0511078732580095,1.0511078732580095,1.0511078732580095,1.0511078732580095,0.98,0.98,0.98,0.98,43.66632634297683,43.66632634297683,43.66632634297683,43.66632634297683,174.66530537190732,4191.967328925775,0.14800791464063037
2005-04-15,2005-04-26,1349.0,0.9040502207844872,1219.563747838273,0.268,2005,4,15,2005.04,2004,7,197,29,0.1053703078132268,0.89,4,Mod_Dry,45,11,10,10,72,148,0.12135486993798897,1071.563747838273,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1137.563747838273,4,267.89093695956825,267.89093695956825,267.89093695956825,267.89093695956825,970,990.0,0.7509167494573012,0.44303287218975484,988.806050378353,0.507683222074349,0.507683222074349,0.507683222074349,0.507683222074349,18.29836715627866,18.29836715627866,18.29836715627866,18.29836715627866,0.94,0.94,0.94,0.94,1.071563747838273,1.071563747838273,1.071563747838273,1.071563747838273,0.98,0.98,0.98,0.98,44.298936014588946,44.298936014588946,44.298936014588946,44.298936014588946,177.19574405835579,4252.697857400539,0.14529436806599288
2005-05-15,2005-05-26,1415.0,0.9328736798809746,1320.016257031579,0.257,2005,5,15,2005.05,2004,8,227,33,0.11404940460752842,0.9,4,Mod_Dry,47,10,10,10,115,192,0.1454527540681696,1100.0,28.016257031579016,6.858146252521946,1.459180053728074,1.459180053728074,1.459180053728074,16.78057061787285,53.85814625252195,11.459180053728074,11.459180053728074,11.459180053728074,131.78057061787285,1176.7765063599782,4,275.0,275.0,275.0,275.0,970,990.0,0.807512483406154,0.48,988.7124875165938,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.177552736593796,18.177552736593796,18.177552736593796,18.177552736593796,0.9313965943800766,0.9313965943800766,0.9313965943800766,0.9313965943800766,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.76079957054907,44.76079957054907,44.76079957054907,44.76079957054907,179.04319828219627,4297.0367587727105,0.1356371160797855
2005-06-15,2005-06-26,941.0,0.9096220916325728,855.9543882262509,0.375,2005,6,15,2005.06,2004,9,258,37,0.07395445914274808,0.81,4,Mod_Dry,45,10,9,9,88,161,0.1880941347045744,694.9543882262509,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,758.9543882262509,3,231.65146274208362,231.65146274208362,231.65146274208362,,970,990.0,0.3566402250586962,0.1384863164678753,989.5048734584735,0.3797923908982784,0.3797923908982784,0.3797923908982784,,19.12508106757525,19.12508106757525,19.12508106757525,,0.94,0.94,0.94,,0.9266058509683345,0.9266058509683345,0.9266058509683345,,0.98,0.98,0.98,,40.03697605056,40.03697605056,40.03697605056,,120.11092815168,2882.66227564032,0.14032398198294133
2005-07-15,2005-07-26,468.0,0.9037002465287384,422.9317153754495,0.623,2005,7,15,2005.07,2004,10,288,42,0.036541300208438834,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135,0.319200464500886,287.9317153754495,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.9317153754495,2,143.96585768772476,143.96585768772476,,,970,990.0,0.15717289440513083,0.027586343075089906,989.8152407625198,0.14662816061405953,0.14662816061405953,,,19.668612601905746,19.668612601905746,,,0.91,0.91,,,0.5758634307508991,0.5758634307508991,,,0.97,0.97,,,24.51971225571904,24.51971225571904,,,49.03942451143808,1176.9461882745138,0.11595116357709014
2005-08-15,2005-08-26,327.0,0.9303529029232048,304.22539925588796,0.78,2005,8,15,2005.08,2004,11,319,46,0.02628507449570872,0.81,4,Mod_Dry,39,7,5,4,60,115,0.3780092006823927,189.22539925588796,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,240.22539925588796,1,189.22539925588796,,,,970,990.0,0.12173537244660486,0.008922539925588797,989.8693420876278,0.25349782448675845,,,,19.615844263141085,,,,0.93,,,,0.7569015970235519,,,,0.97,,,,32.84809025297358,,,,32.84809025297358,788.3541660713659,0.10797287252582292
2005-09-15,2005-09-26,231.0,0.9699521570257232,224.05894827294208,0.917,2005,9,15,2005.09,2004,12,350,50,0.0193586931307822,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4061431185919272,133.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.05894827294208,1,133.05894827294208,,,,970,990.0,0.10024736872941206,0.0033058948272942077,989.8964467364433,0.12517455187137605,,,,19.77127218457192,,,,0.91,,,,0.5322357930917683,,,,0.97,,,,22.780373232930966,,,,22.780373232930966,546.7289575903432,0.10167133876385324
2005-10-15,2005-10-26,160.0,1.0470907803449692,167.53452485519506,0.9890000000000001,2005,10,15,2005.1,2005,1,15,3,0.014474982947488854,0.91,5,Dry,24,4,2,2,20,52,0.3103837853418279,115.53452485519506,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.53452485519506,1,115.53452485519506,,,,970,990.0,0.08950040620063468,0.001553452485519506,989.9089461413139,0.09420212808655674,,,,19.814744013227333,,,,0.9,,,,0.4621380994207802,,,,0.97,,,,19.605751772447125,,,,19.605751772447125,470.538042538731,0.1170251432616229
2005-11-15,2005-11-26,187.0,1.0279365016982758,192.2241258175776,0.9740000000000001,2005,11,15,2005.11,2005,2,46,7,0.016608164470638703,0.93,5,Dry,23,4,2,2,19,50,0.26011303101178074,142.2241258175776,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.2241258175776,1,142.2241258175776,,,,970,990.0,0.09825822471053781,0.00422241258175776,989.8975193627077,0.14309015683200976,,,,19.754429205875716,,,,0.91,,,,0.5688965032703104,,,,0.97,,,,24.32875542530467,,,,24.32875542530467,583.890130207312,0.12656452628840603
2005-12-15,2005-12-26,351.0,0.9243979866005628,324.46369329679766,0.754,2005,12,15,2005.12,2005,3,76,11,0.02803366310084332,0.86,4,Mod_Dry,31,5,3,2,36,77,0.23731468756217836,247.46369329679766,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,286.46369329679766,1,247.46369329679766,,,,970,990.0,0.13709126345650105,0.01949273865935953,989.8434159978842,0.43332704390342924,,,,19.410088953980793,,,,0.94,,,,0.9898547731871906,,,,0.98,,,,43.40721802085032,,,,43.40721802085032,1041.7732325004076,0.13378143353975913
2006-01-15,2006-01-26,630.0,0.8828331244297031,556.1848683907128,0.513,2006,1,15,2006.01,2005,4,107,16,0.0480543726289576,0.37,2,Mod_Wet,46,7,6,4,76,139,0.24991690335299496,417.18486839071284,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,476.18486839071284,2,208.59243419535642,208.59243419535642,,,970,990.0,0.20009829577551347,0.05343697367814257,989.7464647305463,0.3080148888820681,0.3080148888820681,,,19.43844984166427,19.43844984166427,,,0.93,0.93,,,0.8343697367814257,0.8343697367814257,,,0.97,0.97,,,35.88259725898104,35.88259725898104,,,71.76519451796209,1722.3646684310902,0.12903118836298139
2006-02-15,2006-02-26,1089.0,0.9353728825747124,1018.6210691238617,0.32799999999999996,2006,2,15,2006.02,2005,5,138,20,0.08800886037230166,0.44,3,Normal,43,7,5,4,78,137,0.1344955490836614,881.6210691238617,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,936.6210691238617,4,220.40526728096543,220.40526728096543,220.40526728096543,220.40526728096543,970,990.0,0.5116846450138972,0.2552968552990894,989.233018499687,0.3438529438029348,0.3438529438029348,0.3438529438029348,0.3438529438029348,18.88916555588404,18.88916555588404,18.88916555588404,18.88916555588404,0.94,0.94,0.94,0.94,0.8816210691238617,0.8816210691238617,0.8816210691238617,0.8816210691238617,0.98,0.98,0.98,0.98,37.623368724500104,37.623368724500104,37.623368724500104,37.623368724500104,150.49347489800041,3611.84339755201,0.1477423543059473
2006-03-15,2006-03-26,1556.0,0.95192381375,1481.1934541950006,0.233,2006,3,15,2006.03,2005,6,166,24,0.12797511444244805,0.66,3,Normal,49,9,9,9,107,183,0.1235490202051,1100.0,198.19345419500064,51.0,8.999999999999998,9.747219058770524,9.747219058770524,118.69901607745959,100.0,18.0,18.747219058770526,18.747219058770526,225.6990160774596,1236.7472190587705,4,275.0,275.0,275.0,275.0,970,990.0,0.9055664762197259,0.48,988.6144335237802,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.079498743780235,18.079498743780235,18.079498743780235,18.079498743780235,0.9311892667840568,0.9311892667840568,0.9311892667840568,0.9311892667840568,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.50943934918061,44.50943934918061,44.50943934918061,44.50943934918061,178.03775739672244,4272.906177521339,0.12019885511408936
2006-04-15,2006-04-26,2634.0,1.0195171480768053,2685.408168034305,0.11,2006,4,15,2006.04,2005,7,197,29,0.23201926571816395,0.62,3,Normal,54,13,14,19,117,217,0.08080708273068302,1100.0,1368.4081680343052,46.0,5.0,11.0,61.0,1245.4081680343052,100.0,18.0,25.0,80.0,1362.4081680343052,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0662354018537045
2006-05-15,2006-05-26,2398.0,1.0026860752508893,2404.4412084516325,0.131,2006,5,15,2006.05,2005,8,227,33,0.2077437204102211,0.47,3,Normal,55,13,13,17,178,276,0.11478758516941795,1100.0,1028.4412084516325,45.00000000000003,5.0,12.0,63.0,903.4412084516325,100.0,18.0,25.0,80.0,1081.4412084516325,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07397522905769588
2006-06-15,2006-06-26,1575.0,0.9518168612189418,1499.1115564198333,0.231,2006,6,15,2006.06,2005,9,258,37,0.1295232384746736,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17143487347517047,1100.0,142.11155641983328,34.28372178221659,6.000000000000001,7.741485563726327,8.847412072830087,85.23893700106026,96.28372178221659,18.0,21.74148556372633,24.84741207283009,238.23893700106026,1236.0252073459428,4,275.0,275.0,275.0,275.0,970,990.0,0.9036726750057517,0.48,988.6163273249942,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.081392544994245,18.081392544994245,18.081392544994245,18.081392544994245,0.9311935442429148,0.9311935442429148,0.9311935442429148,0.9311935442429148,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.514306125739886,44.514306125739886,44.514306125739886,44.514306125739886,178.05722450295954,4273.373388071029,0.11877516635799569
2006-07-15,2006-07-26,643.0,0.8819173147042926,567.0728333548601,0.503,2006,7,15,2006.07,2005,10,288,42,0.048995092801859916,0.37,2,Mod_Wet,58,11,11,11,136,227,0.40030131342572894,340.0728333548601,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,420.0728333548601,2,170.03641667743005,170.03641667743005,,,970,990.0,0.18146330259017493,0.03801456667097202,989.7805221307389,0.2046757192706739,0.2046757192706739,,,19.575846411468184,19.575846411468184,,,0.92,0.92,,,0.6801456667097202,0.6801456667097202,,,0.97,0.97,,,29.140101629313584,29.140101629313584,,,58.28020325862717,1398.724878207052,0.10277375291254141
2006-08-15,2006-08-26,389.0,0.904731577882756,351.94058379639205,0.71,2006,8,15,2006.08,2005,11,319,46,0.03040766644000828,0.54,3,Normal,47,8,6,5,89,155,0.44041524943787685,196.94058379639205,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.94058379639205,1,196.94058379639205,,,,970,990.0,0.12761864406522244,0.009694058379639206,989.8626872975551,0.274584544088675,,,,19.588102753466437,,,,0.93,,,,0.7877623351855682,,,,0.97,,,,34.13903844755855,,,,34.13903844755855,819.3369227414051,0.09700227828032752
2006-09-15,2006-09-26,255.0,0.9435885419905068,240.61507820757927,0.887,2006,9,15,2006.09,2005,12,350,50,0.020789142757134848,0.6,3,Normal,40,6,4,3,65,118,0.49040983166566593,122.61507820757927,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.61507820757927,1,122.61507820757927,,,,970,990.0,0.0987324130253111,0.0022615078207579276,989.8990060791539,0.10619708261593319,,,,19.792808996537946,,,,0.91,,,,0.4904603128303171,,,,0.97,,,,21.01519611024899,,,,21.01519611024899,504.36470664597573,0.08733948124447598
2006-10-15,2006-10-26,238.0,0.9689560754664174,230.61154596100727,0.91,2006,10,15,2006.1,2006,1,15,3,0.019924837571031025,0.66,3,Normal,37,5,3,2,50,97,0.42062074383908404,133.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.61154596100727,1,133.61154596100727,,,,970,990.0,0.10077666339579792,0.003361154596100727,989.8958621820082,0.12622133041600633,,,,19.769640851592154,,,,0.91,,,,0.5344461838440291,,,,0.97,,,,22.873093365728778,,,,22.873093365728778,548.9542407774907,0.0991845107772542
2006-11-15,2006-11-26,272.0,0.9535638974660426,259.3693801107636,0.86,2006,11,15,2006.11,2006,2,46,7,0.022409514441569973,0.47,3,Normal,36,5,3,2,47,93,0.3585619858453777,166.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.3693801107636,1,166.3693801107636,,,,970,990.0,0.11160319776503302,0.006636938011076359,989.8817598642239,0.19593413228311257,,,,19.685825731940795,,,,0.92,,,,0.6654775204430543,,,,0.97,,,,28.671842587090726,,,,28.671842587090726,688.1242220901775,0.11054443888035831
2006-12-15,2006-12-26,466.0,0.910407631484752,424.2499562718945,0.623,2006,12,15,2006.12,2006,3,76,11,0.03665519622189169,0.46,3,Normal,38,5,4,3,54,104,0.2451385049368118,320.2499562718945,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,367.2499562718945,2,160.12497813594726,160.12497813594726,,,970,990.0,0.16392064968439302,0.0340499912543789,989.8020293590612,0.18148302254703008,0.18148302254703008,,,19.62054633651415,19.62054633651415,,,0.92,0.92,,,0.640499912543789,0.640499912543789,,,0.97,0.97,,,27.5041829806338,27.5041829806338,,,55.0083659612676,1320.2007830704224,0.1296602749111745
2007-01-15,2007-01-26,816.0,0.8964573212711816,731.5091741572843,0.425,2007,1,15,2007.01,2006,4,107,16,0.06320239264718938,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139,0.19001812268469667,592.5091741572843,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,651.5091741572843,3,197.5030580524281,197.5030580524281,197.5030580524281,,970,990.0,0.2943531444390054,0.10700366966291372,989.598643185898,0.27615455281147366,0.27615455281147366,0.27615455281147366,,19.322488633086554,19.322488633086554,19.322488633086554,,0.93,0.93,0.93,,0.7900122322097124,0.7900122322097124,0.7900122322097124,,0.97,0.97,0.97,,33.77229507484111,33.77229507484111,33.77229507484111,,101.31688522452333,2431.60524538856,0.1385039160188835
2007-02-15,2007-02-26,3408.0,1.0271885626461643,3500.6586214981294,0.057,2007,2,15,2007.02,2006,5,138,20,0.30245690489743843,0.06,1,Wet,55,10,10,8,114,197,0.05627512456947104,1100.0,2203.6586214981294,45.0,8.0,15.0,72.0,2063.658621498129,100.0,18.0,25.0,80.0,2177.658621498129,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0508101784214687
2007-03-15,2007-03-26,3938.0,1.0089126112995719,3973.097863297715,0.038,2007,3,15,2007.03,2006,6,166,24,0.3432756553889226,0.09,1,Wet,68,14,17,21,195,315,0.0792832220192398,1100.0,2558.097863297715,32.0,4.0,8.0,59.0,2455.0978632977144,100.0,18.0,25.0,80.0,2650.0978632977144,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04476836344608418
2007-04-15,2007-04-26,3247.0,1.0361708788789012,3364.4468437197925,0.066,2007,4,15,2007.04,2006,7,197,29,0.29068820729739003,0.37,2,Mod_Wet,70,14,18,25,168,295,0.08768157551683674,1100.0,1969.4468437197925,30.0,4.0,7.0,55.0,1873.4468437197925,100.0,18.0,25.0,80.0,2041.4468437197925,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05286726092373549
2007-05-15,2007-05-26,2508.0,1.011812086856314,2537.624713835636,0.122,2007,5,15,2007.05,2006,8,227,33,0.219250775275399,0.34,2,Mod_Wet,65,14,17,23,202,321,0.12649624597752535,1100.0,1116.6247138356362,34.99999999999997,4.0,8.0,57.0,1012.6247138356362,100.0,18.0,25.0,80.0,1214.6247138356362,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07009274782878447
2007-06-15,2007-06-26,1482.0,0.94029091275442,1393.5111327020504,0.24600000000000002,2007,6,15,2007.06,2006,9,258,37,0.12039936186545715,0.33,2,Mod_Wet,62,12,14,16,153,257,0.1844262266507129,1100.0,36.51113270205042,8.8081331810394,1.7047999705237549,1.9889332989443809,2.2730666273650066,21.736199624177875,70.8081331810394,13.704799970523755,15.988933298944382,18.273066627365008,174.73619962417789,1200.5018664505076,4,275.0,275.0,275.0,275.0,970,990.0,0.841755271165681,0.48,988.6782447288343,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14330994883433,18.14330994883433,18.14330994883433,18.14330994883433,0.9313274682599335,0.9313274682599335,0.9313274682599335,0.9313274682599335,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.6731636024116,44.6731636024116,44.6731636024116,44.6731636024116,178.6926544096464,4288.623705831514,0.12823195324113212
2007-07-15,2007-07-26,751.0,0.8854487538258519,664.9720141232148,0.452,2007,7,15,2007.07,2006,10,288,42,0.05745358202024575,0.28,2,Mod_Wet,58,11,11,11,136,227,0.3413677495876367,437.97201412321476,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,517.9720141232148,2,218.98600706160738,218.98600706160738,,,970,990.0,0.21694029804244333,0.057594402824642954,989.7254652991329,0.3394436049644716,0.3394436049644716,,,19.386021694168434,19.386021694168434,,,0.94,0.94,,,0.8759440282464295,0.8759440282464295,,,0.98,0.98,,,38.36436338194502,38.36436338194502,,,76.72872676389004,1841.4894423333608,0.1153863999300168
2007-08-15,2007-08-26,477.0,0.9023634461491821,430.4273638131598,0.62,2007,8,15,2007.08,2006,11,319,46,0.037188924233457,0.28,2,Mod_Wet,54,9,8,6,107,184,0.4274821153793346,246.4273638131598,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,317.4273638131598,1,246.4273638131598,,,,970,990.0,0.14737440126636303,0.019285472762631956,989.8333401259711,0.42971090148252283,,,,19.40362922448854,,,,0.94,,,,0.9857094552526392,,,,0.98,,,,43.21105155173608,,,,43.21105155173608,1037.0652372416657,0.10039104198424792
2007-09-15,2007-09-26,332.0,0.9241176145261442,306.80704802267985,0.775,2007,9,15,2007.09,2006,12,350,50,0.02650812894915954,0.3,2,Mod_Wet,46,7,6,4,75,138,0.4497940998728254,168.80704802267985,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.80704802267985,1,168.80704802267985,,,,970,990.0,0.11754785728045904,0.006880704802267985,989.8755714379173,0.2017240775131469,,,,19.673847360404153,,,,0.92,,,,0.6752281920907194,,,,0.97,,,,29.074244739111233,,,,29.074244739111233,697.7818737386696,0.09476394015877367
2007-10-15,2007-10-26,267.0,0.941509172117858,251.3829489554681,0.871,2007,10,15,2007.1,2007,1,15,3,0.021719486789752444,0.33,2,Mod_Wet,41,6,4,3,56,110,0.4375794001027741,141.3829489554681,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.3829489554681,1,141.3829489554681,,,,970,990.0,0.1054714598711823,0.004138294895546809,989.8903902452332,0.1413967149962671,,,,19.74899353023695,,,,0.91,,,,0.5655317958218724,,,,0.97,,,,24.178209558952528,,,,24.178209558952528,580.2770294148606,0.09618078576696004
2007-11-15,2007-11-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,2007,11,15,2007.11,2007,2,46,7,0.02365912734650528,0.39,2,Mod_Wet,40,6,4,3,53,106,0.3870979629074443,167.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.83249243640364,1,167.83249243640364,,,,970,990.0,0.11414744060331941,0.006783249243640365,989.879069310153,0.19939930481389107,,,,19.67967000533911,,,,0.92,,,,0.6713299697456145,,,,0.97,,,,28.914948623638644,,,,28.914948623638644,693.9587669673274,0.1055935632998484
2007-12-15,2007-12-26,501.0,0.8982951200073012,450.0458551236578,0.598,2007,12,15,2007.12,2007,3,76,11,0.03888396188268404,0.37,2,Mod_Wet,42,7,5,3,61,118,0.26219550442827094,332.0458551236578,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,386.0458551236578,2,166.0229275618289,166.0229275618289,,,970,990.0,0.1701628301148679,0.03640917102473156,989.7934279988604,0.1951180099504523,0.1951180099504523,,,19.5983099889099,19.5983099889099,,,0.92,0.92,,,0.6640917102473156,0.6640917102473156,,,0.97,0.97,,,28.484936745247268,28.484936745247268,,,56.969873490494535,1367.2769637718689,0.12658681963605928
2008-01-15,2008-01-26,1098.0,0.9385947592231692,1030.5770456270398,0.325,2008,1,15,2008.01,2007,4,107,16,0.08904185674217624,0.1,1,Wet,49,8,7,5,81,150,0.1455495255172646,880.5770456270398,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,944.5770456270398,4,220.14426140675994,220.14426140675994,220.14426140675994,220.14426140675994,970,990.0,0.5189749820486819,0.2544616365016318,989.2265633814496,0.343039931987816,0.343039931987816,0.343039931987816,0.343039931987816,18.88352344946182,18.88352344946182,18.88352344946182,18.88352344946182,0.94,0.94,0.94,0.94,0.8805770456270398,0.8805770456270398,0.8805770456270398,0.8805770456270398,0.98,0.98,0.98,0.98,37.56759017900394,37.56759017900394,37.56759017900394,37.56759017900394,150.27036071601577,3606.4886571843786,0.14581186467682863
2008-02-15,2008-02-26,2374.0,1.0043239178347945,2384.2649809398017,0.134,2008,2,15,2008.02,2007,5,138,20,0.2060004943531989,0.11,2,Mod_Wet,49,8,7,5,93,162,0.06794546801427447,1100.0,1122.2649809398017,51.0,10.0,18.0,34.63780805369758,1008.6271728861041,100.0,18.0,25.0,39.63780805369758,1101.627172886104,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07460122535577494
2008-03-15,2008-03-26,2883.0,1.019136273941577,2938.1698777735664,0.092,2008,3,15,2008.03,2007,6,167,24,0.2538578774396361,0.19,2,Mod_Wet,59,11,12,13,144,239,0.08134315235070926,1100.0,1599.1698777735664,41.0,7.0,13.0,67.0,1471.1698777735664,100.0,18.0,25.0,80.0,1615.1698777735664,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.060537374130918205
2008-04-15,2008-04-26,3104.0,1.0195724751902209,3164.752962990446,0.075,2008,4,15,2008.04,2007,7,198,29,0.2734346560023745,0.47,3,Normal,54,13,14,19,117,217,0.068567753166728,1100.0,1847.7529629904461,46.00000000000006,5.0,10.999999999999986,61.0,1724.7529629904461,100.0,18.0,25.0,80.0,1841.7529629904461,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05620315115619644
2008-05-15,2008-05-26,2362.0,1.0067756198473712,2378.004014079491,0.135,2008,5,15,2008.05,2007,8,228,33,0.20545954681646802,0.42,3,Normal,55,13,13,17,178,276,0.11606372334356119,1100.0,1002.0040140794908,45.0,5.0,12.0,61.71763854837444,878.2863755311165,100.0,18.0,25.0,78.71763854837444,1056.2863755311164,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07479764041518008
2008-06-15,2008-06-26,1437.0,0.9334397223116102,1341.352880961784,0.253,2008,6,15,2008.06,2007,9,259,37,0.11589288891509812,0.37,2,Mod_Wet,62,12,14,16,153,257,0.1915976054084474,1084.352880961784,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1172.352880961784,4,271.088220240446,271.088220240446,271.088220240446,271.088220240446,970,990.0,0.801127869429379,0.45965874525031913,988.7392133853203,0.5198517423175429,0.5198517423175429,0.5198517423175429,0.5198517423175429,18.2193616430028,18.2193616430028,18.2193616430028,18.2193616430028,0.94,0.94,0.94,0.94,1.084352880961784,1.084352880961784,1.084352880961784,1.084352880961784,0.98,0.98,0.98,0.98,44.634095611850675,44.634095611850675,44.634095611850675,44.634095611850675,178.5363824474027,4284.873178737665,0.1331017251175452
2008-07-15,2008-07-26,643.0,0.8819173147042926,567.0728333548601,0.503,2008,7,15,2008.07,2007,10,289,42,0.048995092801859916,0.42,3,Normal,50,10,9,9,108,186,0.3280001951417867,381.0728333548601,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,450.0728333548601,2,190.53641667743005,190.53641667743005,,,970,990.0,0.19142640222117124,0.046214566670972027,989.7623590311078,0.25702208571877183,0.25702208571877183,,,19.505336945389075,19.505336945389075,,,0.93,0.93,,,0.7621456667097202,0.7621456667097202,,,0.97,0.97,,,32.88933864346781,32.88933864346781,,,65.77867728693562,1578.6882548864548,0.11599687627034137
2008-08-15,2008-08-26,414.0,0.9064671691351321,375.2774080219447,0.6859999999999999,2008,8,15,2008.08,2007,11,320,46,0.032423968053096025,0.5,3,Normal,47,8,6,5,89,155,0.4130277940710362,220.27740802194472,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.2774080219447,1,220.27740802194472,,,,970,990.0,0.13536888089289675,0.014055481604388943,989.8505756375027,0.34345455322633,,,,19.507121084276413,,,,0.94,,,,0.8811096320877789,,,,0.98,,,,38.83167050695109,,,,38.83167050695109,931.9600921668261,0.10347457554567306
2008-09-15,2008-09-26,292.0,0.9442499739186332,275.7209923842409,0.8240000000000001,2008,9,15,2008.09,2007,12,351,51,0.02382229374199841,0.52,3,Normal,40,6,4,3,65,118,0.4279688643930197,157.7209923842409,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.7209923842409,1,157.7209923842409,,,,970,990.0,0.1107003383128094,0.0057720992384240905,989.8835275624488,0.17606554758993503,,,,19.707462014858827,,,,0.92,,,,0.6308839695369636,,,,0.97,,,,27.211267279027325,,,,27.211267279027325,653.0704146966558,0.09869131488220557
2008-10-15,2008-10-26,197.0,0.9942504580198273,195.867340229906,0.9640000000000001,2008,10,15,2008.1,2008,1,15,3,0.016922938195863886,0.74,4,Mod_Dry,31,4,3,2,33,73,0.3727012370429585,122.867340229906,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.867340229906,1,122.867340229906,,,,970,990.0,0.09472750235110432,0.0022867340229906006,989.9029857636259,0.10663741772562149,,,,19.796348345900284,,,,0.91,,,,0.491469360919624,,,,0.97,,,,21.0621973732826,,,,21.0621973732826,505.4927369587824,0.10753297282007365
2008-11-15,2008-11-26,267.0,0.941509172117858,251.3829489554681,0.871,2008,11,15,2008.11,2008,2,46,7,0.021719486789752444,0.55,3,Normal,36,5,3,2,47,93,0.3699534928141635,158.3829489554681,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.3829489554681,1,158.3829489554681,,,,970,990.0,0.1088805507802732,0.005838294895546809,989.8852811543242,0.17754919725295823,,,,19.707731957071204,,,,0.92,,,,0.6335317958218724,,,,0.97,,,,27.325847527640665,,,,27.325847527640665,655.820340663376,0.10870207244040794
2008-12-15,2008-12-26,579.0,0.8841352111979192,511.9142872835952,0.542,2008,12,15,2008.12,2008,3,76,11,0.044229394421302616,0.14,2,Mod_Wet,42,7,5,3,61,118,0.23050733869170023,393.9142872835952,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9142872835952,2,196.9571436417976,196.9571436417976,,,970,990.0,0.19070954190230097,0.048782857456719037,989.7605076006411,0.27463070336684686,0.27463070336684686,,,19.485876897274217,19.485876897274217,,,0.93,0.93,,,0.7878285745671904,0.7878285745671904,,,0.97,0.97,,,33.96373018194963,33.96373018194963,,,67.92746036389926,1630.2590487335822,0.13269303485227432
2009-01-15,2009-01-26,946.0,0.9096220916325728,860.5024986844138,0.374,2009,1,15,2009.01,2008,4,107,16,0.07434741588633334,0.18,2,Mod_Wet,46,7,6,4,76,139,0.1615335228108126,721.5024986844138,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,780.5024986844138,3,240.5008328948046,240.5008328948046,240.5008328948046,,970,990.0,0.3691318832953123,0.1507512493422069,989.4801168673625,0.40932069591436326,0.40932069591436326,0.40932069591436326,,19.070796171448176,19.070796171448176,19.070796171448176,,0.94,0.94,0.94,,0.9620033315792184,0.9620033315792184,0.9620033315792184,,0.98,0.98,0.98,,41.44845491305528,41.44845491305528,41.44845491305528,,124.34536473916583,2984.28875373998,0.1445032000828263
2009-02-15,2009-02-26,1575.0,0.9518168612189418,1499.1115564198333,0.231,2009,2,15,2009.02,2008,5,138,20,0.1295232384746736,0.17,2,Mod_Wet,49,8,7,5,93,162,0.10806400584816193,1100.0,237.11155641983328,51.0,10.000000000000002,10.245561079869338,7.318257914192385,158.54773742577154,100.0,18.0,17.24556107986934,12.318257914192385,251.54773742577154,1235.2455610798693,4,275.0,275.0,275.0,275.0,970,990.0,0.9016277011930998,0.48,988.6183722988069,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.08343751880689,18.08343751880689,18.08343751880689,18.08343751880689,0.9311981510677003,0.9311981510677003,0.9311981510677003,0.9311981510677003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.51956086299316,44.51956086299316,44.51956086299316,44.51956086299316,178.07824345197264,4273.877842847343,0.11878918729521219
2009-03-15,2009-03-26,5159.0,1.0386128081950494,5358.20347747826,0.013,2009,3,15,2009.03,2008,6,166,24,0.4629487804541216,0.17,2,Mod_Wet,59,11,12,13,144,239,0.04460450242409998,1100.0,4019.2034774782596,41.0,7.0,13.0,67.0,3891.2034774782596,100.0,18.0,25.0,80.0,4035.2034774782596,1243.0,4,275.0,275.0,275.0,275.0,970,990.0356594501434,0.921967213114754,0.48,988.6336922370286,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.09875745702864,18.09875745702864,18.09875745702864,18.09875745702864,0.9312322640895935,0.9312322640895935,0.9312322640895935,0.9312322640895935,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.55890926096586,44.55890926096586,44.55890926096586,44.55890926096586,178.23563704386345,4277.655289052723,0.03326406654637662
2009-04-15,2009-04-26,4462.0,1.005098257832497,4484.748426448601,0.026,2009,4,15,2009.04,2008,7,197,29,0.3874822640451592,0.09,1,Wet,84,14,20,27,219,364,0.08116397295628144,1100.0,3020.748426448601,16.0,4.000000000000014,5.0,53.0,2942.748426448601,100.0,18.0,25.0,80.0,3161.748426448601,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.039660884454966905
2009-05-15,2009-05-26,2583.0,1.0184370178771307,2630.622817176629,0.115,2009,5,15,2009.05,2008,8,227,33,0.2272858114040608,0.28,2,Mod_Wet,65,14,17,23,202,321,0.12202433503732778,1100.0,1209.6228171766288,35.00000000000003,4.0,8.0,57.0,1105.6228171766288,100.0,18.0,25.0,80.0,1307.6228171766288,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06761482033440064
2009-06-15,2009-06-26,1516.0,0.9514089952989656,1442.3360368732322,0.239,2009,6,15,2009.06,2008,9,258,37,0.12461783358584726,0.25,2,Mod_Wet,62,12,14,16,153,257,0.178183164969751,1100.0,85.33603687323216,20.586903837122154,3.984562032991385,4.6486557051566155,5.312749377321847,50.803165920640154,82.58690383712215,15.984562032991384,18.648655705156614,21.312749377321847,203.80316592064014,1217.2201215752702,4,275.0,275.0,275.0,275.0,970,990.0,0.8658847115519365,0.48,988.654115288448,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.119180508447997,18.119180508447997,18.119180508447997,18.119180508447997,0.9312766452807292,0.9312766452807292,0.9312766452807292,0.9312766452807292,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.61131656211919,44.61131656211919,44.61131656211919,44.61131656211919,178.44526624847677,4282.686389963443,0.12371961989892404
2009-07-15,2009-07-26,705.0,0.8765887716021737,617.9950839795325,0.473,2009,7,15,2009.07,2008,10,288,42,0.0533947752558316,0.3,2,Mod_Wet,58,11,11,11,136,227,0.3673168377622856,390.9950839795325,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,470.9950839795325,2,195.49754198976626,195.49754198976626,,,970,990.0,0.1983747511371141,0.048199016795906505,989.753426232067,0.270576963531456,0.270576963531456,,,19.482849268535542,19.482849268535542,,,0.93,0.93,,,0.7819901679590651,0.7819901679590651,,,0.97,0.97,,,33.70679518435092,33.70679518435092,,,67.41359036870185,1617.9261688488443,0.10908434729706447
2009-08-15,2009-08-26,447.0,0.902856043450596,403.57665142241655,0.647,2009,8,15,2009.08,2008,11,319,46,0.03486902268289679,0.36,2,Mod_Wet,54,9,8,6,107,184,0.45592330317298374,219.57665142241655,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.57665142241655,1,219.57665142241655,,,,970,990.0,0.13845719050928962,0.013915330284483308,989.8476274792063,0.34127517532683055,,,,19.506352303879435,,,,0.94,,,,0.8783066056896662,,,,0.98,,,,38.70661191751252,,,,38.70661191751252,928.9586860203004,0.09590894760906024
2009-09-15,2009-09-26,294.0,0.933926273513716,274.5743244130325,0.8290000000000001,2009,9,15,2009.09,2008,12,350,50,0.023723221629286008,0.5,3,Normal,40,6,4,3,65,118,0.4297561334340087,156.5743244130325,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.5743244130325,1,156.5743244130325,,,,970,990.0,0.11030942877717018,0.005657432441303251,989.8840331387814,0.1735100683005249,,,,19.710523070480907,,,,0.92,,,,0.62629729765213,,,,0.97,,,,27.01763094708381,,,,27.01763094708381,648.4231427300115,0.09839824246072672
2009-10-15,2009-10-26,224.0,0.9657186178212818,216.32097039196708,0.9309999999999999,2009,10,15,2009.1,2009,1,15,3,0.01869013184186596,0.54,3,Normal,37,5,3,2,50,97,0.44840775179696596,119.32097039196708,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.32097039196708,1,119.32097039196708,,,,970,990.0,0.09590487626998878,0.0019320970391967082,989.9021630266908,0.10052907250739558,,,,19.801633954183405,,,,0.9,,,,0.47728388156786833,,,,0.97,,,,20.23489968842121,,,,20.23489968842121,485.637592522109,0.09354109151672249
2009-11-15,2009-11-26,310.0,0.9261771830611132,287.1149267489451,0.8029999999999999,2009,11,15,2009.11,2009,2,46,7,0.024806729671108856,0.45,3,Normal,36,5,3,2,47,93,0.3239121039545245,194.1149267489451,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.1149267489451,1,194.1149267489451,,,,970,990.0,0.12103447751809984,0.00941149267489451,989.869554029807,0.2667646238724047,,,,19.602789405934573,,,,0.93,,,,0.7764597069957804,,,,0.97,,,,33.67444888961287,,,,33.67444888961287,808.1867733507088,0.11728560848756567
2009-12-15,2009-12-26,496.0,0.8986355944333168,445.7232548389251,0.601,2009,12,15,2009.12,2009,3,76,11,0.03851048921808313,0.29,2,Mod_Wet,42,7,5,3,61,118,0.2647382624059916,327.7232548389251,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.7232548389251,2,163.86162741946254,163.86162741946254,,,970,990.0,0.16872728020480907,0.035544650967785016,989.7957280688273,0.1900647830690516,0.1900647830690516,,,19.605663285758265,19.605663285758265,,,0.92,0.92,,,0.6554465096778501,0.6554465096778501,,,0.97,0.97,,,28.12466592564752,28.12466592564752,,,56.24933185129504,1349.983964431081,0.12619788454076142
2010-01-15,2010-01-26,847.0,0.8965177005982458,759.3504924067141,0.413,2010,1,15,2010.01,2009,4,107,16,0.0656078825439401,0.27,2,Mod_Wet,46,7,6,4,76,139,0.1830511751687263,620.3504924067141,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,679.3504924067141,3,206.7834974689047,206.7834974689047,206.7834974689047,,970,990.0,0.310493039076356,0.11610514772201425,989.5734018132016,0.3026998727284749,0.3026998727284749,0.3026998727284749,,19.270701940473124,19.270701940473124,19.270701940473124,,0.93,0.93,0.93,,0.8271339898756188,0.8271339898756188,0.8271339898756188,,0.97,0.97,0.97,,35.26444888110157,35.26444888110157,35.26444888110157,,105.79334664330472,2539.040319439313,0.13932083761215364
2010-02-15,2010-02-26,1563.0,0.9453079898671288,1477.5163881623223,0.233,2010,2,15,2010.02,2009,5,138,20,0.12765741593722466,0.2,2,Mod_Wet,49,8,7,5,93,162,0.10964345390543473,1100.0,215.5163881623223,51.0,10.0,9.312436525532444,6.651740375380317,138.55221126140955,100.0,18.0,16.312436525532444,11.651740375380317,231.55221126140955,1234.3124365255323,4,275.0,275.0,275.0,275.0,970,990.0,0.8991801613784455,0.48,988.6208198386215,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.085885058621514,18.085885058621514,18.085885058621514,18.085885058621514,0.9312036482816122,0.9312036482816122,0.9312036482816122,0.9312036482816122,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.52584930528969,44.52584930528969,44.52584930528969,44.52584930528969,178.10339722115876,4274.48153330781,0.12054241742974971
2010-03-15,2010-03-26,4784.0,1.0163350927804014,4862.147083861441,0.019,2010,3,15,2010.03,2009,6,166,24,0.4200895080456285,0.14,2,Mod_Wet,59,11,12,13,144,239,0.04915523859681142,1100.0,3523.1470838614414,41.0,7.0,13.0,67.0,3395.147083861441,100.0,18.0,25.0,80.0,3539.147083861441,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.036582416385830874
2010-04-15,2010-04-26,4515.0,1.0003853168681878,4516.739705659868,0.024,2010,4,15,2010.04,2009,7,197,29,0.3902463105690127,0.21,2,Mod_Wet,70,14,18,25,168,295,0.06531259696686513,1100.0,3121.7397056598684,30.0,4.0,7.0,55.0,3025.7397056598684,100.0,18.0,25.0,80.0,3193.7397056598684,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.03937997333078263
2010-05-15,2010-05-26,3890.0,1.01463776690679,3946.9409132674127,0.039,2010,5,15,2010.05,2009,8,227,33,0.3410156949063045,0.05,1,Wet,71,14,18,24,213,340,0.08614266275360488,1100.0,2506.9409132674127,29.0,4.0,7.0,56.0,2410.9409132674127,100.0,18.0,25.0,80.0,2623.9409132674127,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0450650498853621
2010-06-15,2010-06-26,2130.0,1.0144309089999324,2160.737836169856,0.16,2010,6,15,2010.06,2009,9,258,37,0.1866877490450756,0.04,1,Wet,67,13,15,17,181,293,0.13560182780867786,1100.0,767.7378361698561,33.0,5.0,10.0,44.5445160917664,675.1933200780895,100.0,18.0,25.0,61.5445160917664,856.1933200780895,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08231868122708721
2010-07-15,2010-07-26,1061.0,0.9216470206760272,977.8674889372647,0.335,2010,7,15,2010.07,2009,10,288,42,0.08448775104417967,0.04,1,Wet,63,12,13,13,155,256,0.26179416219084845,721.8674889372647,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,809.8674889372647,3,240.6224963124216,240.6224963124216,240.6224963124216,,970,990.0,0.395535946038131,0.1509337444686324,989.4535303094933,0.4097343206038963,0.4097343206038963,0.4097343206038963,,19.04379598888942,19.04379598888942,19.04379598888942,,0.94,0.94,0.94,,0.9624899852496863,0.9624899852496863,0.9624899852496863,,0.98,0.98,0.98,,41.41071079677315,41.41071079677315,41.41071079677315,,124.23213239031946,2981.571177367667,0.1270439336574463
2010-08-15,2010-08-26,604.0,0.8820123454149091,532.7354566306051,0.531,2010,8,15,2010.08,2009,11,319,46,0.04602834345288428,0.05,1,Wet,58,10,10,7,117,202,0.3791750623800986,330.7354566306051,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,408.7354566306051,2,165.36772831530254,165.36772831530254,,,970,990.0,0.1776981221282452,0.03614709132612102,989.7861547865456,0.1935791943208079,0.1935791943208079,,,19.592575592224772,19.592575592224772,,,0.92,0.92,,,0.6614709132612102,0.6614709132612102,,,0.97,0.97,,,28.364220998270188,28.364220998270188,,,56.728441996540376,1361.482607916969,0.10648520065724754
