Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
2010-09-15,2010-09-26,391.0,0.904731577882756,353.7500469521576,0.7070000000000001,2010,9,15,2010.09,2009,12,350,50,0.03056400405666642,0.15,2,Mod_Wet,46,7,6,4,75,138,0.3901059552895652,215.75004695215762,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.7500469521576,1,215.75004695215762,,,,970,990.0,0.13320112260403758,0.013150009390431523,989.8536488680055,0.3294959170193597,,,,19.524152950986146,,,,0.94,,,,0.8630001878086305,,,,0.98,,,,38.06677076334109,,,,38.06677076334109,913.6024983201862,0.10760923169146426
2010-10-15,2010-10-26,267.0,0.941509172117858,251.3829489554681,0.871,2010,10,15,2010.1,2010,1,15,3,0.021719486789752444,0.29,2,Mod_Wet,41,6,4,3,56,110,0.4375794001027741,141.3829489554681,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.3829489554681,1,141.3829489554681,,,,970,990.0,0.1054714598711823,0.004138294895546809,989.8903902452332,0.1413967149962671,,,,19.74899353023695,,,,0.91,,,,0.5655317958218724,,,,0.97,,,,24.178209558952528,,,,24.178209558952528,580.2770294148606,0.09618078576696004
2010-11-15,2010-11-26,267.0,0.941509172117858,251.3829489554681,0.871,2010,11,15,2010.11,2010,2,46,7,0.021719486789752444,0.58,3,Normal,36,5,3,2,47,93,0.3699534928141635,158.3829489554681,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.3829489554681,1,158.3829489554681,,,,970,990.0,0.1088805507802732,0.005838294895546809,989.8852811543242,0.17754919725295823,,,,19.707731957071204,,,,0.92,,,,0.6335317958218724,,,,0.97,,,,27.325847527640665,,,,27.325847527640665,655.820340663376,0.10870207244040794
2010-12-15,2010-12-26,457.0,0.9066055909609152,414.3187550691382,0.637,2010,12,15,2010.12,2010,3,76,11,0.035797140437973544,0.44,3,Normal,38,5,4,3,54,104,0.251014463447703,310.3187550691382,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,357.3187550691382,2,155.1593775345691,155.1593775345691,,,970,990.0,0.16062246478310863,0.03206375101382764,989.807313784203,0.17038214345106245,0.17038214345106245,,,19.6369316407519,19.6369316407519,,,0.92,0.92,,,0.6206375101382764,0.6206375101382764,,,0.97,0.97,,,26.673513507670823,26.673513507670823,,,53.347027015341645,1280.3286483681995,0.12875841694986634
2011-01-15,2011-01-26,1165.0,0.9317463751021324,1085.4845269939842,0.31,2011,1,15,2011.01,2010,4,107,16,0.09378586313228024,0.14,2,Mod_Wet,46,7,6,4,76,139,0.12805341443689722,946.4845269939842,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1005.4845269939842,4,236.62113174849605,236.62113174849605,236.62113174849605,236.62113174849605,970,990.0,0.5747866183610214,0.30718762159518737,989.1180257600438,0.39623967752209416,0.39623967752209416,0.39623967752209416,0.39623967752209416,18.7217860825217,18.7217860825217,18.7217860825217,18.7217860825217,0.94,0.94,0.94,0.94,0.9464845269939842,0.9464845269939842,0.9464845269939842,0.9464845269939842,0.98,0.98,0.98,0.98,40.03351675944421,40.03351675944421,40.03351675944421,40.03351675944421,160.13406703777684,3843.2176089066443,0.14752312267521092
2011-02-15,2011-02-26,2737.0,1.0153706178986368,2779.0693811885685,0.102,2011,2,15,2011.02,2010,5,138,20,0.2401115945346923,0.07,1,Wet,55,10,10,8,114,197,0.07088703914104724,1100.0,1482.0693811885685,45.0,8.0,15.0,60.18555862694694,1353.8838225616216,100.0,18.0,25.0,68.18555862694694,1467.8838225616216,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0640031121047077
2011-03-15,2011-03-26,3699.0,1.0324952333674648,3819.199868226253,0.044000000000000004,2011,3,15,2011.03,2010,6,166,24,0.32997886861474823,0.15,2,Mod_Wet,59,11,12,13,144,239,0.06257855264092228,1100.0,2480.199868226253,41.0,7.0,13.0,67.0,2352.199868226253,100.0,18.0,25.0,80.0,2496.199868226253,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04657234375994576
2011-04-15,2011-04-26,4289.0,0.9971755938869108,4276.886122180961,0.031,2011,4,15,2011.04,2010,7,197,29,0.369522960956435,0.22,2,Mod_Wet,70,14,18,25,168,295,0.06897541612577875,1100.0,2881.886122180961,30.0,4.0,7.0,55.0,2785.8861221809607,100.0,18.0,25.0,80.0,2953.8861221809607,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.041588455729157876
2011-05-15,2011-05-26,3575.0,1.0279923513062734,3675.072655919928,0.049,2011,5,15,2011.05,2010,8,227,33,0.3175262774714818,0.06,1,Wet,71,14,18,24,213,340,0.09251517774820502,1100.0,2235.072655919928,29.000000000000057,4.0,7.000000000000014,56.0,2139.072655919928,100.0,18.0,25.0,80.0,2352.072655919928,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.04839879529033398
2011-06-15,2011-06-26,1943.0,1.0007558194177406,1944.46855712867,0.182,2011,6,15,2011.06,2010,9,258,37,0.1680020833359171,0.06,1,Wet,67,13,15,17,181,293,0.15068384568412002,1100.0,551.46855712867,33.0,5.0000000000000036,10.0,31.996469184939897,471.47208794373006,100.0,18.0,25.0,48.9964691849399,652.47208794373,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.09147439720682642
2011-07-15,2011-07-26,955.0,0.9040296504727312,863.3483162014585,0.373,2011,7,15,2011.07,2010,10,288,42,0.07459329451980601,0.09,1,Wet,63,12,13,13,155,256,0.2965199505181679,607.3483162014585,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,695.3483162014585,3,202.4494387338195,202.4494387338195,202.4494387338195,,970,990.0,0.31976713982693244,0.11220449486043754,989.5680283653127,0.29015244671655727,0.29015244671655727,0.29015244671655727,,19.277875918596113,19.277875918596113,19.277875918596113,,0.93,0.93,0.93,,0.8097977549352781,0.8097977549352781,0.8097977549352781,,0.97,0.97,0.97,,34.53817994807626,34.53817994807626,34.53817994807626,,103.61453984422879,2486.748956261491,0.12001475870145879
2011-08-15,2011-08-26,566.0,0.8800677407496005,498.11834126427385,0.55,2011,8,15,2011.08,2010,11,319,46,0.043037424685233264,0.1,1,Wet,58,10,10,7,117,202,0.4055261235458705,296.11834126427385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,374.11834126427385,2,148.05917063213693,148.05917063213693,,,970,990.0,0.16620166315049684,0.029223668252854766,989.8045746685967,0.15511063355637056,0.15511063355637056,,,19.64946403504036,19.64946403504036,,,0.92,0.92,,,0.5922366825285477,0.5922366825285477,,,0.97,0.97,,,25.469158153648454,25.469158153648454,,,50.93831630729691,1222.5195913751259,0.10226147501015602
2011-09-15,2011-09-26,391.0,0.904731577882756,353.7500469521576,0.7070000000000001,2011,9,15,2011.09,2010,12,350,50,0.03056400405666642,0.16,2,Mod_Wet,46,7,6,4,75,138,0.3901059552895652,215.75004695215762,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.7500469521576,1,215.75004695215762,,,,970,990.0,0.13320112260403758,0.013150009390431523,989.8536488680055,0.3294959170193597,,,,19.524152950986146,,,,0.94,,,,0.8630001878086305,,,,0.98,,,,38.06677076334109,,,,38.06677076334109,913.6024983201862,0.10760923169146426
2011-10-15,2011-10-26,310.0,0.9261771830611132,287.1149267489451,0.8029999999999999,2011,10,15,2011.1,2011,1,15,3,0.024806729671108856,0.16,2,Mod_Wet,41,6,4,3,56,110,0.383121843387072,177.1149267489451,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.1149267489451,1,177.1149267489451,,,,970,990.0,0.11765281593714036,0.0077114926748945095,989.874635691388,0.2220836331559665,,,,19.652552058232025,,,,0.93,,,,0.7084597069957804,,,,0.97,,,,30.803339992911848,,,,30.803339992911848,739.2801598298844,0.10728574909602823
2011-11-15,2011-11-26,332.0,0.9241176145261442,306.80704802267985,0.775,2011,11,15,2011.11,2011,2,46,7,0.02650812894915954,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106,0.34549401874289487,200.80704802267985,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.80704802267985,1,200.80704802267985,,,,970,990.0,0.1252495731440634,0.01016140960453597,989.8645890172514,0.28546650804877644,,,,19.579122509202655,,,,0.93,,,,0.8032281920907194,,,,0.97,,,,34.79331955774261,,,,34.79331955774261,835.0396693858227,0.11340456414537979
2011-12-15,2011-12-26,566.0,0.8800677407496005,498.11834126427385,0.55,2011,12,15,2011.12,2011,3,76,11,0.043037424685233264,0.23,2,Mod_Wet,42,7,5,3,61,118,0.23689149791293426,380.11834126427385,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,434.11834126427385,2,190.05917063213693,190.05917063213693,,,970,990.0,0.18612786241248946,0.04602366825285477,989.7678484693347,0.2557363652947291,0.2557363652947291,,,19.512112104039964,19.512112104039964,,,0.93,0.93,,,0.7602366825285477,0.7602366825285477,,,0.97,0.97,,,32.81835454352811,32.81835454352811,,,65.63670908705622,1575.2810180893493,0.1317693079127818
2012-01-15,2012-01-26,888.0,0.8970722647528899,796.6001711005663,0.39799999999999996,2012,1,15,2012.01,2011,4,107,16,0.06882625478308893,0.21,2,Mod_Wet,46,7,6,4,76,139,0.1744915517755419,657.6001711005663,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,716.6001711005663,3,219.20005703352209,219.20005703352209,219.20005703352209,,970,990.0,0.3320870557104732,0.1272800513301699,989.5406328929594,0.34010680159413154,0.34010680159413154,0.34010680159413154,,19.200526091365234,19.200526091365234,19.200526091365234,,0.94,0.94,0.94,,0.8768002281340883,0.8768002281340883,0.8768002281340883,,0.98,0.98,0.98,,38.03441387085753,38.03441387085753,38.03441387085753,,114.10324161257259,2738.4777987017424,0.14323778195393796
2012-02-15,2012-02-26,1684.0,0.969647278468312,1632.8860169406375,0.214,2012,2,15,2012.02,2011,5,138,20,0.1410813518636711,0.16,2,Mod_Wet,49,8,7,5,93,162,0.0992108440633976,1100.0,370.88601694063755,50.999999999999986,10.0,16.025939003607796,11.447099288291282,282.41297864873854,100.0,18.0,23.025939003607796,16.447099288291284,375.41297864873854,1241.0259390036078,4,275.0,275.0,275.0,275.0,970,990.0,0.9167893482061845,0.48,988.6032106517938,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.0682758717938,18.0682758717938,18.0682758717938,18.0682758717938,0.9311636972874808,0.9311636972874808,0.9311636972874808,0.9311636972874808,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.48058863312066,44.48058863312066,44.48058863312066,44.48058863312066,177.92235453248264,4270.136508779584,0.10896189488218937
2012-03-15,2012-03-26,2279.0,1.0099198636336904,2301.6073692211803,0.14400000000000002,2012,3,15,2012.03,2011,6,167,24,0.19885887670071,0.42,3,Normal,49,9,9,9,107,183,0.07950965157968003,1100.0,1018.6073692211803,51.0,9.0,16.0,50.0954443879269,892.5119248332535,100.0,18.0,25.0,59.0954443879269,999.5119248332535,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0772803787168791
2012-04-15,2012-04-26,3118.0,1.0195724751902209,3179.026977643109,0.07400000000000001,2012,4,15,2012.04,2011,7,198,29,0.2746679308683646,0.55,3,Normal,54,13,14,19,117,217,0.06825987999664007,1100.0,1862.0269776431091,46.00000000000006,5.0,11.000000000000014,61.0,1739.0269776431091,100.0,18.0,25.0,80.0,1856.0269776431091,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.055950795762935775
2012-05-15,2012-05-26,2790.0,1.0177628650931951,2839.558393610015,0.099,2012,5,15,2012.05,2011,8,228,33,0.2453378452079053,0.21,2,Mod_Wet,65,14,17,23,202,321,0.1130457470860119,1100.0,1418.5583936100152,35.0,3.999999999999993,8.0,57.0,1314.5583936100152,100.0,18.0,25.0,80.0,1516.5583936100152,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.06263970114199424
2012-06-15,2012-06-26,1493.0,0.9423099960753316,1406.8688241404702,0.243,2012,6,15,2012.06,2011,9,259,37,0.12155346640573662,0.24,2,Mod_Wet,62,12,14,16,153,257,0.1826751688502407,1100.0,49.868824140470224,12.030611271241844,2.328505407337131,2.7165896418933198,3.104673876449508,29.68844394354842,74.03061127124184,14.328505407337131,16.71658964189332,19.104673876449507,182.6884439435484,1205.0757063204724,4,275.0,275.0,275.0,275.0,970,990.0,0.8483566895347023,0.48,988.6716433104652,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.136708530465242,18.136708530465242,18.136708530465242,18.136708530465242,0.9313137374927102,0.9313137374927102,0.9313137374927102,0.9313137374927102,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.65625094657284,44.65625094657284,44.65625094657284,44.65625094657284,178.62500378629136,4287.000090870993,0.12696635302543058
2012-07-15,2012-07-26,663.0,0.8689910055032682,576.1410366486667,0.494,2012,7,15,2012.07,2011,10,289,42,0.0497785855664448,0.4,2,Mod_Wet,58,11,11,11,136,227,0.3940007490534398,349.1410366486667,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,429.1410366486667,2,174.57051832433336,174.57051832433336,,,970,990.0,0.1844748830198524,0.03982820732973334,989.7756969096504,0.21574527813144506,0.21574527813144506,,,19.559951631518935,19.559951631518935,,,0.93,0.93,,,0.6982820732973335,0.6982820732973335,,,0.97,0.97,,,30.217766996444396,30.217766996444396,,,60.43553399288879,1450.452815829331,0.10489711745657625
2012-08-15,2012-08-26,457.0,0.9066055909609152,414.3187550691382,0.637,2012,8,15,2012.08,2011,11,320,46,0.035797140437973544,0.41,3,Normal,47,8,6,5,89,155,0.3741080945614804,259.3187550691382,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,320.3187550691382,1,259.3187550691382,,,,970,990.0,0.14833464190487983,0.02186375101382764,989.8298016070813,0.47576665693670495,,,,19.354034950144616,,,,0.94,,,,1.0372750202765528,,,,0.98,,,,45.3553356885328,,,,45.3553356885328,1088.5280565247872,0.10946966588795687
2012-09-15,2012-09-26,310.0,0.9261771830611132,287.1149267489451,0.8029999999999999,2012,9,15,2012.09,2011,12,351,51,0.024806729671108856,0.41,3,Normal,40,6,4,3,65,118,0.41098525017885906,169.1149267489451,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.1149267489451,1,169.1149267489451,,,,970,990.0,0.11458463411895856,0.00691149267489451,989.8785038732061,0.20246128458352497,,,,19.67604258862259,,,,0.92,,,,0.6764597069957804,,,,0.97,,,,29.13052185004011,,,,29.13052185004011,699.1325244009627,0.10145944754558861
2012-10-15,2012-10-26,255.0,0.9435885419905068,240.61507820757927,0.887,2012,10,15,2012.1,2012,1,15,3,0.020789142757134848,0.42,3,Normal,37,5,3,2,50,97,0.40313350569126777,143.61507820757927,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.61507820757927,1,143.61507820757927,,,,970,990.0,0.10418695847985657,0.0043615078207579275,989.8914515336994,0.14591219227465588,,,,19.745539341424752,,,,0.91,,,,0.5744603128303171,,,,0.97,,,,24.55563525595726,,,,24.55563525595726,589.3352461429743,0.1020536012908262
2012-11-15,2012-11-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,2012,11,15,2012.11,2012,2,46,7,0.027873927128758736,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106,0.32856511239677033,216.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.6148973235965,1,216.6148973235965,,,,970,990.0,0.13049941239529034,0.013322979464719298,989.85617760814,0.33214016408685926,,,,19.524037444053143,,,,0.94,,,,0.8664595892943859,,,,0.98,,,,38.21913818159693,,,,38.21913818159693,917.2593163583264,0.11846674936173672
2012-12-15,2012-12-26,519.0,0.8891904783452902,461.4898582612056,0.585,2012,12,15,2012.12,2012,3,76,11,0.03987272375376817,0.33,2,Mod_Wet,42,7,5,3,61,118,0.25569359301762035,343.4898582612056,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,397.4898582612056,2,171.7449291306028,171.7449291306028,,,970,990.0,0.173963421562762,0.03869797165224112,989.7873386067849,0.20881299331061917,0.20881299331061917,,,19.578525613474323,19.578525613474323,,,0.92,0.92,,,0.6869797165224112,0.6869797165224112,,,0.97,0.97,,,29.436927327741788,29.436927327741788,,,58.873854655483576,1412.972511731606,0.1275734528106589
2013-01-15,2013-01-26,1098.0,0.9385947592231692,1030.5770456270398,0.325,2013,1,15,2013.01,2012,4,107,16,0.08904185674217624,0.08,1,Wet,49,8,7,5,81,150,0.1455495255172646,880.5770456270398,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,944.5770456270398,4,220.14426140675994,220.14426140675994,220.14426140675994,220.14426140675994,970,990.0,0.5189749820486819,0.2544616365016318,989.2265633814496,0.343039931987816,0.343039931987816,0.343039931987816,0.343039931987816,18.88352344946182,18.88352344946182,18.88352344946182,18.88352344946182,0.94,0.94,0.94,0.94,0.8805770456270398,0.8805770456270398,0.8805770456270398,0.8805770456270398,0.98,0.98,0.98,0.98,37.56759017900394,37.56759017900394,37.56759017900394,37.56759017900394,150.27036071601577,3606.4886571843786,0.14581186467682863
2013-02-15,2013-02-26,3146.0,1.0228804758973622,3217.9819771731013,0.07200000000000001,2013,2,15,2013.02,2012,5,138,20,0.27803364282775594,0.05,1,Wet,55,10,10,8,114,197,0.061218490780069086,1100.0,1920.9819771731013,45.0,8.0,15.0,72.0,1780.9819771731015,100.0,18.0,25.0,80.0,1894.9819771731015,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.055273488295675646
2013-03-15,2013-03-26,3393.0,1.0333290878376007,3506.085595032979,0.055999999999999994,2013,3,15,2013.03,2012,6,166,24,0.30292579541084946,0.16,2,Mod_Wet,59,11,12,13,144,239,0.06816718916919423,1100.0,2167.085595032979,41.0,7.0,13.0,67.0,2039.0855950329794,100.0,18.0,25.0,80.0,2183.0855950329797,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05073153074270553
2013-04-15,2013-04-26,2978.0,1.0239750848161775,3049.397802582577,0.084,2013,4,15,2013.04,2012,7,197,29,0.2634679701431346,0.52,3,Normal,54,13,14,19,117,217,0.0711615912545814,1100.0,1732.3978025825768,46.0,5.0,11.0,61.0,1609.3978025825766,100.0,18.0,25.0,80.0,1726.3978025825766,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05832925077873829
2013-05-15,2013-05-26,2302.0,1.007422689038188,2319.0870301659093,0.141,2013,5,15,2013.05,2012,8,227,33,0.20036911940633456,0.41,3,Normal,55,13,13,17,178,276,0.11901235115797044,1100.0,943.0870301659093,45.0,5.0,12.0,58.088693887030644,822.9983362788787,100.0,18.0,25.0,75.08869388703064,1000.9983362788787,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07669789310936197
2013-06-15,2013-06-26,1043.0,0.9178275763786404,957.294162162922,0.34299999999999997,2013,6,15,2013.06,2012,9,258,37,0.08271021561087646,0.6900000000000001,3,Normal,53,12,12,13,120,210,0.21936830736074214,747.294162162922,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.294162162922,3,249.09805405430734,249.09805405430734,249.09805405430734,,970,990.0,0.4087556067628369,0.16364708108146103,989.4275973121557,0.4390605832294201,0.4390605832294201,0.4390605832294201,,18.98853672892632,18.98853672892632,18.98853672892632,,0.94,0.94,0.94,,0.9963922162172294,0.9963922162172294,0.9963922162172294,,0.98,0.98,0.98,,42.74494577571227,42.74494577571227,42.74494577571227,,128.2348373271368,3077.6360958512832,0.13395552004349578
2013-07-15,2013-07-26,579.0,0.8841352111979192,511.9142872835952,0.542,2013,7,15,2013.07,2012,10,288,42,0.044229394421302616,0.61,3,Normal,50,10,9,9,108,186,0.3633420762428495,325.9142872835952,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.9142872835952,2,162.9571436417976,162.9571436417976,,,970,990.0,0.17310806588754082,0.035182857456719036,989.7917090766558,0.18796952127799846,0.18796952127799846,,,19.60373955537782,19.60373955537782,,,0.92,0.92,,,0.6518285745671903,0.6518285745671903,,,0.97,0.97,,,27.96667893954366,27.96667893954366,,,55.93335787908732,1342.4005890980957,0.10926313109151575
2013-08-15,2013-08-26,391.0,0.904731577882756,353.7500469521576,0.7070000000000001,2013,8,15,2013.08,2012,11,319,46,0.03056400405666642,0.5700000000000001,3,Normal,47,8,6,5,89,155,0.4381624860136421,198.75004695215762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.7500469521576,1,198.75004695215762,,,,970,990.0,0.12821957278853943,0.009875004695215761,989.8619054225162,0.27965105581281874,,,,19.58225436670338,,,,0.93,,,,0.7950001878086305,,,,0.97,,,,34.44241677946486,,,,34.44241677946486,826.6180027071566,0.09736370942198905
2013-09-15,2013-09-26,274.0,0.9515445871688264,260.7232168842585,0.858,2013,9,15,2013.09,2012,12,350,50,0.022526485938799932,0.58,3,Normal,40,6,4,3,65,118,0.4525872356522171,142.72321688425848,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,192.72321688425848,1,142.72321688425848,,,,970,990.0,0.10558746030145175,0.0042723216884258475,989.8901402180102,0.144099613605137,,,,19.74604060440504,,,,0.91,,,,0.5708928675370339,,,,0.97,,,,24.40376226417828,,,,24.40376226417828,585.6902943402787,0.09360026527676558
2013-10-15,2013-10-26,204.0,0.9951838015942848,203.0174955252341,0.95,2013,10,15,2013.1,2013,1,15,3,0.017540711613380226,0.5700000000000001,3,Normal,37,5,3,2,50,97,0.47779133393921397,106.0174955252341,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.0174955252341,1,106.0174955252341,,,,970,990.0,0.09136960074723889,0.0006017495525234097,989.9080286497002,0.07918848913964179,,,,19.82884016056057,,,,0.89,,,,0.4240699821009364,,,,0.96,,,,17.61996736109083,,,,17.61996736109083,422.8792166661799,0.08679038875691751
2013-11-15,2013-11-26,264.0,0.9397610501281384,248.09691723382855,0.877,2013,11,15,2013.11,2013,2,46,7,0.021435573649002792,0.64,3,Normal,36,5,3,2,47,93,0.3748535090113536,155.09691723382855,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.09691723382855,1,155.09691723382855,,,,970,990.0,0.10776031269335064,0.005509691723382855,989.8867299955832,0.17024471460039323,,,,19.716485280982816,,,,0.92,,,,0.6203876689353142,,,,0.97,,,,26.77079285174282,,,,26.77079285174282,642.4990284418277,0.10790457676872965
2013-12-15,2013-12-26,524.0,0.8867789238274332,464.672156085575,0.581,2013,12,15,2013.12,2013,3,76,11,0.04014767428579368,0.27,2,Mod_Wet,42,7,5,3,61,118,0.2539424806384759,346.672156085575,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.672156085575,2,173.3360780427875,173.3360780427875,,,970,990.0,0.17502027323875186,0.039334431217115,989.7856452955442,0.2127029206750448,0.2127029206750448,,,19.572942374869168,19.572942374869168,,,0.93,0.93,,,0.69334431217115,0.69334431217115,,,0.97,0.97,,,30.024015356973408,30.024015356973408,,,60.048030713946815,1441.1527371347236,0.12922665997419533
2014-01-15,2014-01-26,816.0,0.8964573212711816,731.5091741572843,0.425,2014,1,15,2014.01,2013,4,107,16,0.06320239264718938,0.18,2,Mod_Wet,46,7,6,4,76,139,0.19001812268469667,592.5091741572843,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,651.5091741572843,3,197.5030580524281,197.5030580524281,197.5030580524281,,970,990.0,0.2943531444390054,0.10700366966291372,989.598643185898,0.27615455281147366,0.27615455281147366,0.27615455281147366,,19.322488633086554,19.322488633086554,19.322488633086554,,0.93,0.93,0.93,,0.7900122322097124,0.7900122322097124,0.7900122322097124,,0.97,0.97,0.97,,33.77229507484111,33.77229507484111,33.77229507484111,,101.31688522452333,2431.60524538856,0.1385039160188835
2014-02-15,2014-02-26,1471.0,0.9396055156027066,1382.1597134515814,0.248,2014,2,15,2014.02,2013,5,138,20,0.11941859924221665,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11720787288427578,1100.0,120.15971345158141,36.34460468597216,5.933813009954637,5.192086383710308,3.708633131221648,68.98057624072266,85.34460468597216,13.933813009954637,12.192086383710308,8.708633131221648,161.98057624072266,1211.470504079637,4,275.0,275.0,275.0,275.0,970,990.0,0.8575862945479298,0.48,988.6624137054521,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.12747892545208,18.12747892545208,18.12747892545208,18.12747892545208,0.9312943209989787,0.9312943209989787,0.9312943209989787,0.9312943209989787,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.63259524706064,44.63259524706064,44.63259524706064,44.63259524706064,178.53038098824257,4284.729143717822,0.1291676925978473
2014-03-15,2014-03-26,2141.0,1.0115112382346578,2165.6455610604025,0.159,2014,3,15,2014.03,2013,6,166,24,0.1871117764756188,0.44,3,Normal,49,9,9,9,107,183,0.08450136222217015,1100.0,882.6455610604025,51.00000000000003,9.0,16.0,43.40879808493783,763.2367629754648,100.0,18.0,25.0,52.40879808493783,870.2367629754648,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0821321329534088
2014-04-15,2014-04-26,3364.0,1.0350529947553753,3481.918274357083,0.057999999999999996,2014,4,15,2014.04,2013,7,197,29,0.3008377389044519,0.31,2,Mod_Wet,70,14,18,25,168,295,0.08472341300269895,1100.0,2086.918274357083,30.0,4.0,7.0,55.0,1990.9182743570834,100.0,18.0,25.0,80.0,2158.9182743570836,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.051083648476446544
2014-05-15,2014-05-26,3261.0,1.037447074083286,3383.114908585596,0.065,2014,5,15,2014.05,2013,8,227,33,0.2923011281017955,0.18,2,Mod_Wet,65,14,17,23,202,321,0.09488297284416002,1100.0,1962.114908585596,35.0,4.0,8.0,57.0,1858.1149085855957,100.0,18.0,25.0,80.0,2060.114908585596,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.052575538802888504
2014-06-15,2014-06-26,2074.0,1.0113905575867437,2097.624016434906,0.16699999999999998,2014,6,15,2014.06,2013,9,258,37,0.18123471501997587,0.05,1,Wet,67,13,15,17,181,293,0.13968184846490217,1100.0,704.624016434906,33.0,5.0,10.0,40.88262211397066,615.7413943209353,100.0,18.0,25.0,57.88262211397066,796.7413943209353,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.0847955056565745
2014-07-15,2014-07-26,1052.0,0.9108881997557812,958.2543861430818,0.342,2014,7,15,2014.07,2013,10,288,42,0.08279317896276228,0.05,1,Wet,63,12,13,13,155,256,0.2671524427144916,702.2543861430818,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,790.2543861430818,3,234.08479538102725,234.08479538102725,234.08479538102725,,970,990.0,0.3775637801311108,0.1411271930715409,989.4813090267974,0.3878022613737949,0.3878022613737949,0.3878022613737949,,19.093506765423566,19.093506765423566,19.093506765423566,,0.94,0.94,0.94,,0.936339181524109,0.936339181524109,0.936339181524109,,0.98,0.98,0.98,,40.39074295872317,40.39074295872317,40.39074295872317,,121.17222887616953,2908.1334930280686,0.1264510036462037
2014-08-15,2014-08-26,536.0,0.8816206525580246,472.5486697711012,0.5730000000000001,2014,8,15,2014.08,2013,11,319,46,0.040828205068223135,0.14,2,Mod_Wet,54,9,8,6,107,184,0.3893778816246126,288.5486697711012,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.5486697711012,2,144.2743348855506,144.2743348855506,,,970,990.0,0.1613630268612513,0.02770973395422023,989.8109272391845,0.14725921431536174,0.14725921431536174,,,19.663668024869118,19.663668024869118,,,0.91,0.91,,,0.5770973395422023,0.5770973395422023,,,0.97,0.97,,,24.56607358419481,24.56607358419481,,,49.13214716838962,1179.171532041351,0.10397267056574055
2014-09-15,2014-09-26,358.0,0.9250621629293952,331.17225432872345,0.74,2014,9,15,2014.09,2013,12,350,50,0.028613282774001707,0.21,2,Mod_Wet,46,7,6,4,75,138,0.41670157507524896,193.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.17225432872345,1,193.17225432872345,,,,970,990.0,0.12570296269219597,0.009317225432872346,989.864979811875,0.2641807436752933,,,,19.600799068199652,,,,0.93,,,,0.7726890173148938,,,,0.97,,,,33.50751455655244,,,,33.50751455655244,804.1803493572585,0.10117850791719009
2014-10-15,2014-10-26,259.0,0.9413781485957976,243.8169404863116,0.883,2014,10,15,2014.1,2014,1,15,3,0.02106578365801732,0.33,2,Mod_Wet,41,6,4,3,56,110,0.45115815078557114,133.8169404863116,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.8169404863116,1,133.8169404863116,,,,970,990.0,0.10289213880215167,0.003381694048631161,989.8937261671492,0.1266114994942671,,,,19.76711466765496,,,,0.91,,,,0.5352677619452464,,,,0.97,,,,22.905327819568676,,,,22.905327819568676,549.7278676696483,0.09394477583830821
2014-11-15,2014-11-26,274.0,0.9515445871688264,260.7232168842585,0.858,2014,11,15,2014.11,2014,2,46,7,0.022526485938799932,0.45,3,Normal,36,5,3,2,47,93,0.3567001094547135,167.72321688425848,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,211.72321688425848,1,167.72321688425848,,,,970,990.0,0.11206473302872447,0.006772321688425848,989.8811629452828,0.19913946273151173,,,,19.682023482551255,,,,0.92,,,,0.6708928675370339,,,,0.97,,,,28.899577798155217,,,,28.899577798155217,693.5898671557252,0.11084389853545133
2014-12-15,2014-12-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,2014,12,15,2014.12,2014,3,76,11,0.03224125608764595,0.55,3,Normal,38,5,4,3,54,104,0.27869881916427763,269.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.16268619960573,1,269.16268619960573,,,,970,990.0,0.14695439763086537,0.023832537239921146,989.8292130651291,0.5125061739229588,,,,19.316706891206167,,,,0.94,,,,1.0766507447984228,,,,0.98,,,,46.98626031534794,,,,46.98626031534794,1127.6702475683505,0.12591360833493107
2015-01-15,2015-01-26,663.0,0.8689910055032682,576.1410366486667,0.494,2015,1,15,2015.01,2014,4,107,16,0.0497785855664448,0.5700000000000001,3,Normal,41,6,4,3,66,120,0.20828233430137785,456.1410366486667,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,507.1410366486667,2,228.07051832433336,228.07051832433336,,,970,990.0,0.2106614705209662,0.06122820732973335,989.7281103221493,0.3681560822655848,0.3681560822655848,,,19.359954239883706,19.359954239883706,,,0.94,0.94,,,0.9122820732973335,0.9122820732973335,,,0.98,0.98,,,39.90216063939087,39.90216063939087,,,79.80432127878174,1915.3037106907618,0.13851525269401485
2015-02-15,2015-02-26,938.0,0.9166142784729376,859.7841932076158,0.374,2015,2,15,2015.02,2014,5,138,20,0.074285354293138,0.61,3,Normal,43,7,5,4,78,137,0.15934231064296622,722.7841932076158,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,777.7841932076158,3,240.92806440253858,240.92806440253858,240.92806440253858,,970,990.0,0.3675560540334004,0.1513920966038079,989.4810518493628,0.410774090875212,0.410774090875212,0.410774090875212,,19.070277758487546,19.070277758487546,19.070277758487546,,0.94,0.94,0.94,,0.9637122576101543,0.9637122576101543,0.9637122576101543,,0.98,0.98,0.98,,41.52095623291259,41.52095623291259,41.52095623291259,,124.56286869873776,2989.508848769706,0.14487690013703128
2015-03-15,2015-03-26,1235.0,0.9183760627223708,1134.1944374621282,0.29100000000000004,2015,3,15,2015.03,2014,6,166,24,0.0979943993967279,0.72,4,Mod_Dry,41,8,7,6,67,129,0.11373711220859997,1005.1944374621282,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1061.1944374621282,4,251.29860936553206,251.29860936553206,251.29860936553206,251.29860936553206,970,990.0,0.6406930025226593,0.35675276870076666,989.0025542287766,0.4468396443492097,0.4468396443492097,0.4468396443492097,0.4468396443492097,18.555714584427392,18.555714584427392,18.555714584427392,18.555714584427392,0.94,0.94,0.94,0.94,1.0051944374621282,1.0051944374621282,1.0051944374621282,1.0051944374621282,0.98,0.98,0.98,0.98,42.13962880796681,42.13962880796681,42.13962880796681,42.13962880796681,168.55851523186723,4045.404365564814,0.1486151841910224
2015-04-15,2015-04-26,1448.0,0.93843285793792,1358.8507782941085,0.251,2015,4,15,2015.04,2014,7,197,29,0.11740470724461095,0.86,4,Mod_Dry,45,11,10,10,72,148,0.10891556480233844,1100.0,110.85077829410852,33.70462853537084,7.0,7.48991745230463,7.48991745230463,55.16631485412843,78.70462853537083,18.0,17.48991745230463,17.48991745230463,127.16631485412843,1214.1945459876754,4,275.0,275.0,275.0,275.0,970,990.0,0.8615179014255109,0.48,988.6584820985745,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.123547318574495,18.123547318574495,18.123547318574495,18.123547318574495,0.9312859723865458,0.9312859723865458,0.9312859723865458,0.9312859723865458,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.62251501290089,44.62251501290089,44.62251501290089,44.62251501290089,178.49006005160356,4283.7614412384855,0.13135368717651152
2015-05-15,2015-05-26,1528.0,0.9489032209534984,1449.9241216169455,0.237,2015,5,15,2015.05,2014,8,227,33,0.1252734441077041,0.86,4,Mod_Dry,47,10,10,10,115,192,0.13242072266918556,1100.0,157.9241216169455,38.65850893748145,8.0,8.225214667549245,8.225214667549245,94.81518334436558,85.65850893748146,18.0,18.225214667549245,18.225214667549245,209.81518334436558,1221.8837236050308,4,275.0,275.0,275.0,275.0,970,990.0,0.8726156835536527,0.48,988.6473843164463,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.112449536446277,18.112449536446277,18.112449536446277,18.112449536446277,0.9312621564937452,0.9312621564937452,0.9312621564937452,0.9312621564937452,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.59405040109682,44.59405040109682,44.59405040109682,44.59405040109682,178.3762016043873,4281.028838505295,0.12302450793456927
2015-06-15,2015-06-26,1175.0,0.9272968806295276,1089.573834739695,0.305,2015,6,15,2015.06,2014,9,258,37,0.09413917932150966,0.6,3,Normal,53,12,12,13,120,210,0.19273590582337186,879.573834739695,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,956.573834739695,4,219.89345868492376,219.89345868492376,219.89345868492376,219.89345868492376,970,990.0,0.5299680557375691,0.25365906779175607,989.2163728764707,0.34225960326070265,0.34225960326070265,0.34225960326070265,0.34225960326070265,18.874113273209996,18.874113273209996,18.874113273209996,18.874113273209996,0.94,0.94,0.94,0.94,0.8795738347396951,0.8795738347396951,0.8795738347396951,0.8795738347396951,0.98,0.98,0.98,0.98,37.506091096829756,37.506091096829756,37.506091096829756,37.506091096829756,150.02436438731903,3600.584745295657,0.1376908655512645
2015-07-15,2015-07-26,554.0,0.871126964045504,482.60433808120916,0.557,2015,7,15,2015.07,2014,10,288,42,0.04169701481021648,0.59,3,Normal,50,10,9,9,108,186,0.38540888533973616,296.60433808120916,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.60433808120916,2,148.30216904060458,148.30216904060458,,,970,990.0,0.16337413441811374,0.02932086761624183,989.8073049979657,0.15562159034472323,0.15562159034472323,,,19.651683407621007,19.651683407621007,,,0.92,0.92,,,0.5932086761624183,0.5932086761624183,,,0.97,0.97,,,25.51384019023127,25.51384019023127,,,51.02768038046254,1224.664329131101,0.10573398611239995
2015-08-15,2015-08-26,368.0,0.9121647398668068,335.67662427098486,0.73,2015,8,15,2015.08,2014,11,319,46,0.029002460337013095,0.61,3,Normal,47,8,6,5,89,155,0.4617539286109827,180.67662427098486,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.67662427098486,1,180.67662427098486,,,,970,990.0,0.122217329093685,0.008067662427098487,989.8697150084791,0.23110882041314174,,,,19.638606188066007,,,,0.93,,,,0.7227064970839394,,,,0.97,,,,31.400482335714806,,,,31.400482335714806,753.6115760571554,0.09354384566965211
2015-09-15,2015-09-26,245.0,0.9554825603351564,234.0932272821133,0.903,2015,9,15,2015.09,2014,12,350,50,0.02022565483717459,0.75,4,Mod_Dry,34,6,4,3,44,91,0.3887340144631052,143.0932272821133,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.0932272821133,1,143.0932272821133,,,,970,990.0,0.10366814566435681,0.004309322728211331,989.8920225316075,0.14485025053125383,,,,19.747172281076242,,,,0.91,,,,0.5723729091284532,,,,0.97,,,,24.46843134012756,,,,24.46843134012756,587.2423521630615,0.10452430266442464
2015-10-15,2015-10-26,198.0,0.9952915820678976,197.0677332494437,0.9620000000000001,2015,10,15,2015.1,2015,1,15,3,0.017026652152751936,0.73,4,Mod_Dry,31,4,3,2,33,73,0.370431012709718,124.0677332494437,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.0677332494437,1,124.0677332494437,,,,970,990.0,0.09513672724412853,0.0024067733249443705,989.9024564994309,0.10874500082639155,,,,19.793711498604463,,,,0.91,,,,0.4962709329977748,,,,0.97,,,,21.26513859429645,,,,21.26513859429645,510.3633262631148,0.10790776472462661
2015-11-15,2015-11-26,207.0,0.985454291924734,203.98903842841995,0.945,2015,11,15,2015.11,2015,2,46,7,0.017624652920215485,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32844902116399943,136.98903842841995,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.98903842841995,1,136.98903842841995,,,,970,990.0,0.09851899037332498,0.003698903842841995,989.8977821057838,0.13271245247520932,,,,19.76506965330858,,,,0.91,,,,0.5479561537136798,,,,0.97,,,,23.445867177870113,,,,23.445867177870113,562.7008122688827,0.11493689738675494
2015-12-15,2015-12-26,310.0,0.9261771830611132,287.1149267489451,0.8029999999999999,2015,12,15,2015.12,2015,3,76,11,0.024806729671108856,0.92,5,Dry,26,4,3,2,24,59,0.20549262508942953,228.1149267489451,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,261.1149267489451,1,228.1149267489451,,,,970,990.0,0.12867285390186367,0.01562298534978902,989.8557041607484,0.36829928530528117,,,,19.48740487544308,,,,0.94,,,,0.9124597069957804,,,,0.98,,,,40.172665564516876,,,,40.172665564516876,964.143973548405,0.1399184153168187
2016-01-15,2016-01-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,2016,1,15,2016.01,2015,4,107,16,0.04146091636009788,0.9,4,Mod_Dry,34,5,4,3,45,91,0.189634014157169,388.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.8717171307625,2,194.43585856538124,194.43585856538124,,,970,990.0,0.18538175107663696,0.0477743434261525,989.7668439054972,0.26764714994598504,0.26764714994598504,,,19.499196755551253,19.499196755551253,,,0.93,0.93,,,0.7777434342615249,0.7777434342615249,,,0.97,0.97,,,33.55187335725106,33.55187335725106,,,67.10374671450212,1610.489921148051,0.13983684455447226
2016-02-15,2016-02-26,863.0,0.8933004500156231,770.9182883634828,0.407,2016,2,15,2016.02,2015,5,138,20,0.06660734011460492,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105,0.13620120521838391,665.9182883634828,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,712.9182883634828,3,221.9727627878276,221.9727627878276,221.9727627878276,,970,990.0,0.3299526309353523,0.12977548650904486,989.5402718825555,0.3487556837856785,0.3487556837856785,0.3487556837856785,,19.191516198769865,19.191516198769865,19.191516198769865,,0.94,0.94,0.94,,0.8878910511513104,0.8878910511513104,0.8878910511513104,,0.98,0.98,0.98,,38.49744534801716,38.49744534801716,38.49744534801716,,115.49233604405148,2771.8160650572354,0.1498113844065373
2016-03-15,2016-03-26,2483.0,1.0114089008145286,2511.3283007224745,0.12300000000000001,2016,3,15,2016.03,2015,6,167,24,0.2169787651824218,0.34,2,Mod_Wet,59,11,12,13,144,239,0.09516875986753424,1100.0,1172.3283007224745,41.0,7.0,13.0,63.76681133636891,1047.5614893861057,100.0,18.0,25.0,76.7668113363689,1191.5614893861057,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07082669721031778
2016-04-15,2016-04-26,2924.0,1.01688366386885,2973.367833152517,0.08800000000000001,2016,4,15,2016.04,2015,7,198,29,0.2568989807843775,0.54,3,Normal,54,13,14,19,117,217,0.07298121597351293,1100.0,1656.367833152517,46.0,5.0,11.0,61.0,1533.367833152517,100.0,18.0,25.0,80.0,1650.367833152517,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.05982074843474266
2016-05-15,2016-05-26,2483.0,1.0114089008145286,2511.3283007224745,0.12300000000000001,2016,5,15,2016.05,2015,8,228,33,0.2169787651824218,0.36,2,Mod_Wet,65,14,17,23,202,321,0.12782080300200205,1100.0,1090.3283007224745,35.0,4.0,8.0,57.0,986.3283007224744,100.0,18.0,25.0,80.0,1188.3283007224745,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.07082669721031778
2016-06-15,2016-06-26,1349.0,0.9040502207844872,1219.563747838273,0.268,2016,6,15,2016.06,2015,9,259,37,0.1053703078132268,0.41,3,Normal,53,12,12,13,120,210,0.17219272085795734,1009.563747838273,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1086.563747838273,4,252.39093695956825,252.39093695956825,252.39093695956825,252.39093695956825,970,990.0,0.6773085020346208,0.3624328721897549,988.9602586257756,0.4507263213732078,0.4507263213732078,0.4507263213732078,0.4507263213732078,18.509532304402416,18.509532304402416,18.509532304402416,18.509532304402416,0.94,0.94,0.94,0.94,1.009563747838273,1.009563747838273,1.009563747838273,1.009563747838273,0.98,0.98,0.98,0.98,42.21746361649076,42.21746361649076,42.21746361649076,42.21746361649076,168.86985446596304,4052.876507183113,0.13846742719705454
2016-07-15,2016-07-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,2016,7,15,2016.07,2015,10,289,42,0.04146091636009788,0.66,3,Normal,50,10,9,9,108,186,0.38760358937619155,293.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.8717171307625,2,146.93585856538124,146.93585856538124,,,970,990.0,0.16246662192534547,0.028774343426152496,989.8087590346486,0.15275940086873233,0.15275940086873233,,,19.655999633779842,19.655999633779842,,,0.92,0.92,,,0.587743434261525,0.587743434261525,,,0.97,0.97,,,25.28433287654826,25.28433287654826,,,50.56866575309652,1213.6479780743164,0.10537955030035001
2016-08-15,2016-08-26,368.0,0.9121647398668068,335.67662427098486,0.73,2016,8,15,2016.08,2015,11,320,46,0.029002460337013095,0.68,3,Normal,47,8,6,5,89,155,0.4617539286109827,180.67662427098486,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.67662427098486,1,180.67662427098486,,,,970,990.0,0.122217329093685,0.008067662427098487,989.8697150084791,0.23110882041314174,,,,19.638606188066007,,,,0.93,,,,0.7227064970839394,,,,0.97,,,,31.400482335714806,,,,31.400482335714806,753.6115760571554,0.09354384566965211
2016-09-15,2016-09-26,252.0,0.946390059350986,238.4902949564484,0.892,2016,9,15,2016.09,2015,12,351,51,0.02060556148423714,0.71,4,Mod_Dry,34,6,4,3,44,91,0.3815668894057842,147.4902949564484,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.4902949564484,1,147.4902949564484,,,,970,990.0,0.10516714600788013,0.0047490294956448395,989.8900838244965,0.15391769145223838,,,,19.736166133044275,,,,0.92,,,,0.5899611798257935,,,,0.97,,,,25.483249445714698,,,,25.483249445714698,611.5979866971527,0.10685235409838496
2016-10-15,2016-10-26,183.0,1.0211827206442918,186.87643787790543,0.976,2016,10,15,2016.1,2016,1,15,3,0.016146124232651028,0.85,4,Mod_Dry,31,4,3,2,33,73,0.3906324458500975,113.87643787790543,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.87643787790543,1,113.87643787790543,,,,970,990.0,0.0916624220038314,0.0013876437877905431,989.9069499342083,0.09149492809556056,,,,19.81545500611278,,,,0.9,,,,0.4555057515116217,,,,0.97,,,,19.325074370052974,,,,19.325074370052974,463.8017848812714,0.1034109735261483
2016-11-15,2016-11-26,186.0,1.0279365016982758,191.19618931587934,0.9740000000000001,2016,11,15,2016.11,2016,2,46,7,0.016519350756891975,0.95,5,Dry,23,4,2,2,19,50,0.261511488167758,141.19618931587934,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,170.19618931587934,1,141.19618931587934,,,,970,990.0,0.09790779181223158,0.004119618931587934,989.8979725892563,0.14102208159299748,,,,19.75695050766326,,,,0.91,,,,0.5647847572635174,,,,0.97,,,,24.15600004627106,,,,24.15600004627106,579.7440011105055,0.12634143040561552
2016-12-15,2016-12-26,358.0,0.9250621629293952,331.17225432872345,0.74,2016,12,15,2016.12,2016,3,76,11,0.028613282774001707,0.74,4,Mod_Dry,31,5,3,2,36,77,0.232507400585465,254.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.17225432872345,1,254.17225432872345,,,,970,990.0,0.1393191988545576,0.02083445086574469,989.8398463502797,0.45710046917258523,,,,19.382745881107102,,,,0.94,,,,1.016689017314894,,,,0.98,,,,44.52115057754213,,,,44.52115057754213,1068.5076138610111,0.13443502586829084
2017-01-15,2017-01-26,1007.0,0.9168613826219136,923.279412300267,0.35200000000000004,2017,1,15,2017.01,2016,4,107,16,0.07977134122274307,0.47,3,Normal,41,6,4,3,66,120,0.12997148902197533,803.279412300267,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,854.279412300267,3,267.759804100089,267.759804100089,267.759804100089,,970,990.0,0.4362321307930734,0.19262352984021364,989.3711443393667,0.5071872083351286,0.5071872083351286,0.5071872083351286,,18.863957131031523,18.863957131031523,18.863957131031523,,0.94,0.94,0.94,,1.0710392164003562,1.0710392164003562,1.0710392164003562,,0.98,0.98,0.98,,45.64583111559267,45.64583111559267,45.64583111559267,,136.937493346778,3286.4998403226723,0.14831641594347983
2017-02-15,2017-02-26,1360.0,0.9072786713330208,1233.8989930129082,0.267,2017,2,15,2017.02,2016,5,138,20,0.10660887299631527,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13129113559322375,1071.8989930129082,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1135.8989930129082,4,267.97474825322706,267.97474825322706,267.97474825322706,267.97474825322706,970,990.0,0.7485140105340944,0.4434686909167807,988.8080172985491,0.5080003671198074,0.5080003671198074,0.5080003671198074,0.5080003671198074,18.300016931429283,18.300016931429283,18.300016931429283,18.300016931429283,0.94,0.94,0.94,0.94,1.0718989930129081,1.0718989930129081,1.0718989930129081,1.0718989930129081,0.98,0.98,0.98,0.98,44.31679043159644,44.31679043159644,44.31679043159644,44.31679043159644,177.26716172638575,4254.411881433258,0.1436642405336101
2017-03-15,2017-03-26,2019.0,1.0071540666468426,2033.4440605599752,0.173,2017,3,15,2017.03,2016,6,166,24,0.17568956683238188,0.54,3,Normal,49,9,9,9,107,183,0.0899950992256974,1100.0,750.4440605599752,51.0,9.0,16.0,36.90708494557255,637.5369756144028,100.0,18.0,25.0,45.90708494557255,744.5369756144028,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08747183785424151
2017-04-15,2017-04-26,3378.0,1.0333290878376007,3490.5856587154162,0.057999999999999996,2017,4,15,2017.04,2016,7,197,29,0.3015866009130119,0.28,2,Mod_Wet,70,14,18,25,168,295,0.08451303845342792,1100.0,2095.5856587154162,29.999999999999943,4.0,7.0,55.0,1999.5856587154162,100.0,18.0,25.0,80.0,2167.5856587154162,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.050956803969804565
2017-05-15,2017-05-26,2175.0,1.011118537709667,2199.182819518526,0.155,2017,5,15,2017.05,2016,8,227,33,0.19000939560640068,0.49,3,Normal,55,13,13,17,178,276,0.12550116231829492,1100.0,823.1828195185258,45.0,5.0,12.0,50.70328960802514,710.4795299105006,100.0,18.0,25.0,67.70328960802513,888.4795299105006,1243.0,4,275.0,275.0,275.0,275.0,970,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.063098006885255,18.063098006885255,18.063098006885255,18.063098006885255,0.9311517729795038,0.9311517729795038,0.9311517729795038,0.9311517729795038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.46727228774315,44.46727228774315,44.46727228774315,44.46727228774315,177.8690891509726,4268.858139623342,0.08087962836573726
2017-06-15,2017-06-26,1235.0,0.9183760627223708,1134.1944374621282,0.29100000000000004,2017,6,15,2017.06,2016,9,258,37,0.0979943993967279,0.53,3,Normal,53,12,12,13,120,210,0.18515343847911622,924.1944374621282,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1001.1944374621282,4,231.04860936553206,231.04860936553206,231.04860936553206,231.04860936553206,970,990.0,0.5708554606226672,0.2893555499697026,989.1397889894076,0.3778208104704952,0.3778208104704952,0.3778208104704952,0.3778208104704952,18.76196817893714,18.76196817893714,18.76196817893714,18.76196817893714,0.94,0.94,0.94,0.94,0.9241944374621283,0.9241944374621283,0.9241944374621283,0.9241944374621283,0.98,0.98,0.98,0.98,39.17461081868575,39.17461081868575,39.17461081868575,39.17461081868575,156.698443274743,3760.762638593832,0.13815835988877814
2017-07-15,2017-07-26,536.0,0.8816206525580246,472.5486697711012,0.5730000000000001,2017,7,15,2017.07,2016,10,288,42,0.040828205068223135,0.64,3,Normal,50,10,9,9,108,186,0.39361024990314103,286.5486697711012,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,355.5486697711012,2,143.2743348855506,143.2743348855506,,,970,990.0,0.16003461357711846,0.027309733954220233,989.8126556524687,0.14521836265356858,0.14521836265356858,,,19.66743728981515,19.66743728981515,,,0.91,0.91,,,0.5730973395422023,0.5730973395422023,,,0.97,0.97,,,24.400476591364775,24.400476591364775,,,48.80095318272955,1171.2228763855092,0.103271803106267
2017-08-15,2017-08-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,2017,8,15,2017.08,2016,11,319,46,0.027873927128758736,0.73,4,Mod_Dry,39,7,5,4,60,115,0.35646215024177913,207.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.6148973235965,1,207.6148973235965,,,,970,990.0,0.12784258582702465,0.011522979464719299,989.8606344347082,0.3051369856610496,,,,19.55549744904718,,,,0.93,,,,0.830459589294386,,,,0.97,,,,35.92949152068729,,,,35.92949152068729,862.307796496495,0.11136959830050402
2017-09-15,2017-09-26,227.0,0.9693506893523594,220.0426064829856,0.925,2017,9,15,2017.09,2016,12,350,50,0.01901168120012996,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41355627191698624,129.0426064829856,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.0426064829856,1,129.0426064829856,,,,970,990.0,0.09887816130101781,0.0029042606482985608,989.8982175780507,0.11769526832152848,,,,19.780522309729133,,,,0.91,,,,0.5161704259319424,,,,0.97,,,,22.103091200788725,,,,22.103091200788725,530.4741888189294,0.10044914280043218
