WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1924,1,1924-10-01,111,37,5,3,2,50,97,0.87,14,0,0,0,0,0,0,37,5,3,2,50,59,0,0,0,0,990.0,970.0,0.06,0.0,989.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924,2,1924-10-08,111,29,4,2,2,32,71,0.64,39,0,0,0,0,0,0,29,4,2,2,32,76,59,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.8,0.0,0.0,0.0,8.9,0.0,0.0,0.0,5.1,851
1924,3,1924-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.8,0.0,0.0,0.0,9.2,0.0,0.0,0.0,9.2,1537
1924,4,1924-10-22,125,24,4,2,2,20,52,0.42,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.85,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.7,1957
1924,5,1924-10-29,129,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,107,78,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,12.6,0.0,0.0,0.0,12.6,2119
1924,6,1924-11-05,140,23,4,2,2,19,50,0.36,90,0,0,0,0,0,0,23,4,2,2,19,119,90,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.8,0.0,0.0,0.0,14.8,2488
1924,7,1924-11-12,144,23,4,2,2,19,50,0.35,94,0,0,0,0,0,0,23,4,2,2,19,123,94,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.6,0.0,0.0,0.0,15.6,2618
1924,8,1924-11-19,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.2,0.0,0.0,0.0,19.2,3218
1924,9,1924-11-26,188,23,4,2,2,20,52,0.28,136,0,0,0,0,0,0,23,4,2,2,20,166,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3922
1924,10,1924-12-03,230,26,4,3,2,24,59,0.26,171,0,0,0,0,0,0,26,4,3,2,24,204,171,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4986
1924,11,1924-12-10,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6026
1924,12,1924-12-17,279,26,4,3,2,24,59,0.21,220,0,0,0,0,0,0,26,4,3,2,24,253,220,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6540
1924,13,1924-12-24,325,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,202,148,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,35.2,25.4,0.0,0.0,46.1,7752
1924,14,1924-12-31,501,28,4,3,2,31,71,0.14,430,0,0,0,0,0,0,28,4,3,2,31,467,215,215,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12553
1924,15,1925-01-07,540,34,5,4,2,47,93,0.17,447,0,0,0,0,0,0,34,5,4,2,47,491,223,223,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13167
1924,16,1925-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.4,14179
1924,17,1925-01-21,837,41,6,4,3,66,120,0.15,717,0,0,0,0,0,0,41,6,4,3,66,768,230,230,220,230,990.0,970.0,0.39,0.18,989.4,19.0,19.0,19.0,18.8,0.94,0.94,0.94,0.94,39.5,39.5,37.5,38.9,122.4,20555
1924,18,1925-01-28,1133,44,6,5,3,77,138,0.12,995,0,0,0,0,0,0,44,6,5,3,77,1052,248,248,248,248,990.0,970.0,0.63,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.1,28068
1924,19,1925-02-04,1147,49,8,7,5,93,162,0.14,985,0,0,0,0,0,0,49,8,7,5,93,1049,246,246,246,246,990.0,970.0,0.62,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.7,27836
1924,20,1925-02-11,1148,49,8,7,5,93,162,0.14,986,0,0,0,0,0,0,49,8,7,5,93,1050,246,246,246,246,990.0,970.0,0.62,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,165.8,27855
1924,21,1925-02-18,1184,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.0,970.0,0.68,0.38,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.7,28674
1924,22,1925-02-25,1399,49,8,7,6,99,171,0.12,1100,128,36,6,5,4,74,85,14,13,11,173,1214,275,275,275,275,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29984
1924,23,1925-03-04,1388,49,9,9,9,107,183,0.13,1100,105,28,5,5,5,61,77,14,14,14,168,1205,275,275,275,275,990.0,970.0,0.85,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.6,30007
1924,24,1925-03-11,1463,49,9,9,9,107,183,0.13,1100,180,45,8,8,8,108,94,17,17,17,215,1229,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29937
1924,25,1925-03-18,1884,49,9,9,9,107,183,0.1,1100,601,51,9,15,29,496,100,18,24,38,603,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1924,26,1925-03-25,3185,49,9,9,9,107,183,0.06,1100,1902,51,9,16,70,1755,100,18,25,79,1862,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,27,1925-04-01,3339,54,13,14,19,117,217,0.07,1100,2022,45,5,10,61,1899,100,18,25,80,2016,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,28,1925-04-08,3074,54,13,14,19,117,217,0.07,1100,1757,45,5,10,61,1634,100,18,25,80,1751,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,29,1925-04-15,3107,54,13,14,19,117,217,0.07,1100,1790,46,5,10,61,1667,100,18,25,80,1784,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,30,1925-04-22,3276,54,13,14,19,117,217,0.07,1100,1959,45,4,11,61,1836,100,18,25,80,1953,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,31,1925-04-29,2943,61,13,16,21,177,291,0.1,1100,1551,38,4,8,58,1442,100,18,25,80,1620,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,32,1925-05-06,2528,62,13,15,21,195,308,0.12,1100,1120,37,4,9,58,1010,100,18,25,79,1205,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,33,1925-05-13,2170,55,13,13,17,178,276,0.13,1100,794,45,5,12,48,683,100,18,25,65,861,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,34,1925-05-20,1885,55,13,13,17,178,276,0.15,1100,509,45,5,12,31,416,100,18,25,48,594,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1924,35,1925-05-27,1616,54,12,12,15,161,257,0.16,1100,259,45,5,11,15,180,99,18,24,31,342,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29886
1924,36,1925-06-03,1410,53,12,12,13,120,210,0.15,1100,100,25,4,5,6,59,78,16,17,19,179,1212,275,275,275,275,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29983
1924,37,1925-06-10,1190,53,12,12,13,120,210,0.18,980,0,0,0,0,0,0,53,12,12,13,120,1057,245,245,245,245,990.0,970.0,0.64,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.8,27679
1924,38,1925-06-17,1076,53,12,12,13,120,210,0.2,866,0,0,0,0,0,0,53,12,12,13,120,943,226,226,226,218,990.0,970.0,0.52,0.24,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.5,38.5,38.5,37.1,147.2,24727
1924,39,1925-06-24,924,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,238,238,238,0,990.0,970.0,0.39,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.7,20620
1924,40,1925-07-01,727,50,10,9,9,108,186,0.26,541,0,0,0,0,0,0,50,10,9,9,108,610,228,228,199,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,39.4,39.4,34.2,0.0,93.5,15715
1924,41,1925-07-08,565,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11014
1924,42,1925-07-15,460,50,10,9,9,108,186,0.4,274,0,0,0,0,0,0,50,10,9,9,108,343,210,148,0,0,990.0,970.0,0.16,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,36.7,25.5,0.0,0.0,47.6,7996
1924,43,1925-07-22,396,50,10,9,9,108,186,0.47,210,0,0,0,0,0,0,50,10,9,9,108,279,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6174
1924,44,1925-07-29,346,43,8,6,6,80,145,0.42,200,0,0,0,0,0,0,43,8,6,6,80,259,200,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5902
1924,45,1925-08-05,306,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5577
1924,46,1925-08-12,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4727
1924,47,1925-08-19,247,39,7,5,4,60,115,0.47,132,0,0,0,0,0,0,39,7,5,4,60,183,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3807
1924,48,1925-08-26,234,37,6,4,3,55,108,0.46,125,0,0,0,0,0,0,37,6,4,3,55,175,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3603
1924,49,1925-09-02,216,30,6,4,2,30,72,0.33,144,0,0,0,0,0,0,30,6,4,2,30,184,144,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4197
1924,50,1925-09-09,202,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3754
1924,51,1925-09-16,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3652
1924,52,1925-09-23,190,30,6,4,2,30,72,0.38,118,0,0,0,0,0,0,30,6,4,2,30,158,118,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3380
1924,53,1925-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,467
1925,1,1925-10-01,181,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3722
1925,2,1925-10-08,170,24,4,2,2,20,52,0.31,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3375
1925,3,1925-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,3249
1925,4,1925-10-22,164,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.1,0.0,0.0,0.0,19.1,3208
1925,5,1925-10-29,160,23,4,2,2,19,50,0.32,109,0,0,0,0,0,0,23,4,2,2,19,138,109,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.3,0.0,0.0,0.0,18.3,3080
1925,6,1925-11-05,171,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3468
1925,7,1925-11-12,187,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3948
1925,8,1925-11-19,211,23,4,2,2,19,50,0.24,161,0,0,0,0,0,0,23,4,2,2,19,190,161,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4682
1925,9,1925-11-26,266,25,4,2,2,23,57,0.22,208,0,0,0,0,0,0,25,4,2,2,23,240,208,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6122
1925,10,1925-12-03,279,31,5,3,2,36,77,0.28,202,0,0,0,0,0,0,31,5,3,2,36,241,202,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5923
1925,11,1925-12-10,316,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,970.0,0.13,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7073
1925,12,1925-12-17,344,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,227,139,0,0,990.0,970.0,0.14,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.6,23.9,0.0,0.0,46.4,7803
1925,13,1925-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.9,9221
1925,14,1925-12-31,430,33,5,3,2,43,89,0.21,341,0,0,0,0,0,0,33,5,3,2,43,384,170,170,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.7,9860
1925,15,1926-01-07,460,34,5,4,3,45,91,0.2,369,0,0,0,0,0,0,34,5,4,3,45,412,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.9,10734
1925,16,1926-01-14,491,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11587
1925,17,1926-01-21,543,34,5,4,3,45,91,0.17,452,0,0,0,0,0,0,34,5,4,3,45,495,226,226,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13305
1925,18,1926-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,522,239,239,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14016
1925,19,1926-02-04,633,36,6,5,4,54,105,0.17,528,0,0,0,0,0,0,36,6,5,4,54,575,236,236,191,0,990.0,970.0,0.25,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,41.0,41.0,32.9,0.0,91.4,15355
1925,20,1926-02-11,697,36,6,5,4,54,105,0.15,592,0,0,0,0,0,0,36,6,5,4,54,639,197,197,197,0,990.0,970.0,0.29,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.8,33.8,33.8,0.0,101.3,17021
1925,21,1926-02-18,807,36,6,5,4,54,105,0.13,702,0,0,0,0,0,0,36,6,5,4,54,749,234,234,234,0,990.0,970.0,0.36,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,121.0,20321
1925,22,1926-02-25,995,38,6,5,4,59,115,0.12,879,0,0,0,0,0,0,38,6,5,4,59,930,239,239,239,226,990.0,970.0,0.51,0.25,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,40.7,40.7,40.7,38.6,149.7,25146
1925,23,1926-03-04,1400,41,8,7,6,67,129,0.09,1092,179,39,6,9,8,116,80,14,16,14,183,1203,273,273,273,273,990.0,970.0,0.85,0.47,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29887
1925,24,1926-03-11,1938,49,9,9,9,107,183,0.09,1100,655,51,9,16,32,546,100,18,25,41,653,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,25,1926-03-18,3380,49,9,9,9,107,183,0.06,1100,2097,51,9,16,67,1953,100,18,25,76,2060,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,26,1926-03-25,4450,49,9,9,9,107,183,0.04,1100,3167,51,9,16,71,3020,100,18,25,80,3127,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,27,1926-04-01,4360,70,14,18,25,168,295,0.07,1100,2965,30,4,7,55,2869,100,18,25,80,3037,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,28,1926-04-08,4158,70,14,18,25,168,295,0.07,1100,2763,30,3,7,55,2667,100,18,25,80,2835,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,29,1926-04-15,3812,70,14,18,25,168,295,0.08,1100,2417,30,3,7,55,2321,100,18,25,80,2489,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,30,1926-04-22,3621,70,14,18,25,168,295,0.08,1100,2226,30,4,7,55,2130,100,18,25,80,2298,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,31,1926-04-29,3424,66,14,17,23,192,313,0.09,1100,2011,33,4,7,56,1909,100,18,25,80,2101,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,32,1926-05-06,2901,65,14,17,23,202,321,0.11,1100,1480,34,4,8,57,1376,100,18,25,80,1578,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,33,1926-05-13,2427,65,14,17,23,202,321,0.13,1100,1006,34,4,7,57,902,100,18,25,80,1104,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,34,1926-05-20,2086,56,13,13,17,181,282,0.14,1100,704,43,4,11,44,600,100,18,25,62,781,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,35,1926-05-27,1738,54,12,12,15,161,257,0.15,1100,381,45,5,12,23,294,100,18,25,39,456,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1925,36,1926-06-03,1461,53,12,12,13,120,210,0.14,1100,151,32,4,8,9,96,85,16,20,22,216,1222,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29949
1925,37,1926-06-10,1216,53,12,12,13,120,210,0.17,1004,1,0,0,0,0,1,53,12,12,13,121,1082,251,251,251,251,990.0,970.0,0.67,0.37,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.7,28174
1925,38,1926-06-17,1076,53,12,12,13,120,210,0.2,866,0,0,0,0,0,0,53,12,12,13,120,943,226,226,226,218,990.0,970.0,0.52,0.24,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.4,38.4,38.4,37.1,147.1,24711
1925,39,1926-06-24,903,53,12,12,13,120,210,0.23,693,0,0,0,0,0,0,53,12,12,13,120,770,231,231,231,0,990.0,970.0,0.37,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.4,20063
1925,40,1926-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,237,237,193,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,41.1,41.1,33.0,0.0,91.6,15383
1925,41,1926-07-08,584,50,10,9,9,108,186,0.32,398,0,0,0,0,0,0,50,10,9,9,108,467,199,199,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11583
1925,42,1926-07-15,499,50,10,9,9,108,186,0.37,313,0,0,0,0,0,0,50,10,9,9,108,382,156,156,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,53.9,9062
1925,43,1926-07-22,450,50,10,9,9,108,186,0.41,264,0,0,0,0,0,0,50,10,9,9,108,333,244,139,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.7,23.7,0.0,0.0,46.1,7744
1925,44,1926-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7037
1925,45,1926-08-05,366,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6229
1925,46,1926-08-12,334,47,8,6,5,89,155,0.46,179,0,0,0,0,0,0,47,8,6,5,89,240,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5228
1925,47,1926-08-19,311,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4531
1925,48,1926-08-26,281,45,7,5,4,82,145,0.52,135,0,0,0,0,0,0,45,7,5,4,82,193,135,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3894
1925,49,1926-09-02,260,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4942
1925,50,1926-09-09,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4296
1925,51,1926-09-16,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3867
1925,52,1926-09-23,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3482
1925,53,1926-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,451
1926,1,1926-10-01,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3645
1926,2,1926-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3632
1926,3,1926-10-15,201,31,4,3,2,35,76,0.38,125,0,0,0,0,0,0,31,4,3,2,35,164,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3593
1926,4,1926-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.4,0.0,0.0,0.0,16.4,2749
1926,5,1926-10-29,200,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.5,0.0,0.0,0.0,17.5,2944
1926,6,1926-11-05,204,35,4,2,2,44,89,0.44,115,0,0,0,0,0,0,35,4,2,2,44,158,115,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,3284
1926,7,1926-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3916
1926,8,1926-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4427
1926,9,1926-11-26,281,29,4,2,2,31,69,0.25,212,0,0,0,0,0,0,29,4,2,2,31,248,212,0,0,0,990.0,970.0,0.12,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6218
1926,10,1926-12-03,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,175,142,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.4,24.4,0.0,0.0,47.8,8028
1926,11,1926-12-10,394,37,5,3,2,51,100,0.25,293,0,0,0,0,0,0,37,5,3,2,51,339,166,149,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.92,0.0,0.0,28.6,25.6,0.0,0.0,50.5,8489
1926,12,1926-12-17,438,38,5,4,3,54,104,0.24,334,0,0,0,0,0,0,38,5,4,3,54,381,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9658
1926,13,1926-12-24,535,38,5,4,3,54,104,0.2,431,0,0,0,0,0,0,38,5,4,3,54,478,215,215,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12602
1926,14,1926-12-31,559,44,6,5,3,72,134,0.24,425,0,0,0,0,0,0,44,6,5,3,72,482,212,212,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12311
1926,15,1927-01-07,565,43,6,5,3,71,130,0.23,434,0,0,0,0,0,0,43,6,5,3,71,489,217,217,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.3,12645
1926,16,1927-01-14,587,41,6,4,3,66,120,0.2,467,0,0,0,0,0,0,41,6,4,3,66,518,233,233,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13712
1926,17,1927-01-21,733,41,6,4,3,66,120,0.16,613,0,0,0,0,0,0,41,6,4,3,66,664,204,204,204,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.2,35.2,35.2,0.0,105.7,17760
1926,18,1927-01-28,898,44,6,5,3,77,138,0.15,760,0,0,0,0,0,0,44,6,5,3,77,817,243,243,243,208,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,41.7,41.7,41.7,35.1,130.2,21873
1926,19,1927-02-04,1071,49,8,7,5,93,162,0.15,909,0,0,0,0,0,0,49,8,7,5,93,973,227,227,227,227,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.6,25975
1926,20,1927-02-11,1178,49,8,7,5,93,162,0.14,1016,0,0,0,0,0,0,49,8,7,5,93,1080,254,254,254,254,990.0,970.0,0.67,0.38,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.9,28547
1926,21,1927-02-18,1380,49,8,7,5,93,162,0.12,1100,118,33,5,5,3,70,82,13,12,8,163,1208,275,275,275,275,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29996
1926,22,1927-02-25,1483,49,8,7,6,99,171,0.12,1100,212,51,9,9,8,133,100,17,17,15,232,1235,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29915
1926,23,1927-03-04,1530,49,9,9,9,107,183,0.12,1100,247,51,9,12,12,162,100,18,21,21,269,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29899
1926,24,1927-03-11,1616,49,9,9,9,107,183,0.11,1100,333,51,9,15,16,241,100,18,24,25,348,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
1926,25,1927-03-18,1823,49,9,9,9,107,183,0.1,1100,540,51,9,16,26,437,100,18,25,35,544,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,26,1927-03-25,2296,49,9,9,9,107,183,0.08,1100,1013,51,8,16,49,887,100,18,25,58,994,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,27,1927-04-01,3124,54,13,14,19,117,217,0.07,1100,1807,45,5,11,61,1684,100,18,25,80,1801,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,28,1927-04-08,3107,54,13,14,19,117,217,0.07,1100,1790,45,5,11,61,1667,100,18,25,80,1784,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,29,1927-04-15,2792,54,13,14,19,117,217,0.08,1100,1475,46,5,11,61,1352,100,18,25,80,1469,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,30,1927-04-22,2474,54,13,14,19,117,217,0.09,1100,1157,46,5,11,61,1034,100,18,25,80,1151,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,31,1927-04-29,2379,54,13,13,17,160,259,0.11,1100,1020,45,5,11,61,897,100,18,25,78,1057,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,32,1927-05-06,2395,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,33,1927-05-13,2362,55,13,13,17,178,276,0.12,1100,986,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,34,1927-05-20,2252,63,13,16,22,198,314,0.14,1100,838,36,4,8,56,732,100,18,25,78,931,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,35,1927-05-27,1946,64,13,16,21,188,302,0.16,1100,544,35,4,8,37,457,100,18,25,58,645,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1926,36,1927-06-03,1648,62,12,14,16,153,257,0.16,1100,291,36,5,10,18,220,98,17,24,34,373,1240,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29892
1926,37,1927-06-10,1289,62,12,14,16,153,257,0.2,1023,8,2,0,0,0,5,64,12,14,16,158,1114,255,255,255,255,990.0,970.0,0.72,0.39,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.7,28516
1926,38,1927-06-17,1076,58,12,13,14,138,236,0.22,839,0,0,0,0,0,0,58,12,13,14,138,922,238,238,238,214,990.0,970.0,0.5,0.22,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,36.4,142.5,23946
1926,39,1927-06-24,852,53,12,12,13,120,210,0.25,642,0,0,0,0,0,0,53,12,12,13,120,719,227,227,219,0,990.0,970.0,0.34,0.12,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.1,39.1,37.8,0.0,110.7,18598
1926,40,1927-07-01,661,50,10,9,9,108,186,0.28,475,0,0,0,0,0,0,50,10,9,9,108,544,237,237,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.7,13894
1926,41,1927-07-08,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.9,10223
1926,42,1927-07-15,470,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,199,147,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,34.6,25.3,0.0,0.0,49.0,8236
1926,43,1927-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7000
1926,44,1927-07-29,382,48,8,7,6,97,168,0.44,214,0,0,0,0,0,0,48,8,7,6,97,278,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6303
1926,45,1927-08-05,341,45,7,5,4,84,149,0.44,192,0,0,0,0,0,0,45,7,5,4,84,252,192,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5612
1926,46,1927-08-12,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5630
1926,47,1927-08-19,285,39,7,5,4,60,115,0.4,170,0,0,0,0,0,0,39,7,5,4,60,221,170,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4958
1926,48,1927-08-26,266,38,6,4,3,57,111,0.42,155,0,0,0,0,0,0,38,6,4,3,57,205,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4501
1926,49,1927-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4400
1926,50,1927-09-09,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3826
1926,51,1927-09-16,206,32,6,4,2,40,85,0.41,120,0,0,0,0,0,0,32,6,4,2,40,163,120,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3443
1926,52,1927-09-23,196,30,6,4,2,30,72,0.37,124,0,0,0,0,0,0,30,6,4,2,30,164,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3592
1926,53,1927-09-30,192,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,490
1927,1,1927-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3820
1927,2,1927-10-08,184,28,4,2,2,27,64,0.35,120,0,0,0,0,0,0,28,4,2,2,27,155,120,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3445
1927,3,1927-10-15,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,3242
1927,4,1927-10-22,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3175
1927,5,1927-10-29,200,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3759
1927,6,1927-11-05,239,30,4,2,2,32,70,0.3,168,0,0,0,0,0,0,30,4,2,2,32,205,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4907
1927,7,1927-11-12,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4526
1927,8,1927-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4743
1927,9,1927-11-26,272,34,5,3,2,43,88,0.33,183,0,0,0,0,0,0,34,5,3,2,43,226,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5345
1927,10,1927-12-03,275,31,5,3,2,36,77,0.28,198,0,0,0,0,0,0,31,5,3,2,36,237,198,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5774
1927,11,1927-12-10,319,31,5,3,2,36,77,0.24,242,0,0,0,0,0,0,31,5,3,2,36,281,220,153,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.6,0.0,0.0,0.93,0.92,0.0,0.0,38.4,26.4,0.0,0.0,42.2,7085
1927,12,1927-12-17,412,34,5,3,2,43,88,0.21,324,0,0,0,0,0,0,34,5,3,2,43,366,162,162,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.6,9348
1927,13,1927-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9927
1927,14,1927-12-31,497,40,5,4,3,64,117,0.24,380,0,0,0,0,0,0,40,5,4,3,64,430,190,190,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11022
1927,15,1928-01-07,577,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,79.9,13431
1927,16,1928-01-14,607,41,6,4,3,66,120,0.2,487,0,0,0,0,0,0,41,6,4,3,66,538,243,243,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.9,14257
1927,17,1928-01-21,659,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,243,243,185,0,990.0,970.0,0.26,0.09,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,42.0,42.0,31.8,0.0,93.1,15648
1927,18,1928-01-28,707,41,6,4,3,71,127,0.18,580,0,0,0,0,0,0,41,6,4,3,71,633,193,193,193,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.1,33.1,33.1,0.0,99.4,16699
1927,19,1928-02-04,744,43,7,5,4,78,137,0.18,607,0,0,0,0,0,0,43,7,5,4,78,662,202,202,202,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.6,34.6,34.6,0.0,103.7,17424
1927,20,1928-02-11,788,36,6,5,4,54,105,0.13,683,0,0,0,0,0,0,36,6,5,4,54,730,227,227,227,0,990.0,970.0,0.34,0.14,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.3,19872
1927,21,1928-02-18,873,36,6,5,4,54,105,0.12,768,0,0,0,0,0,0,36,6,5,4,54,815,256,256,256,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22105
1927,22,1928-02-25,1034,39,6,6,5,69,127,0.12,906,0,0,0,0,0,0,39,6,6,5,69,959,226,226,226,226,990.0,970.0,0.53,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,153.8,25840
1927,23,1928-03-03,1335,49,9,9,9,107,183,0.14,1064,88,20,3,4,4,55,69,12,13,13,162,1160,266,266,266,266,990.0,970.0,0.79,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.8,29365
1927,24,1928-03-10,1864,49,9,9,9,107,183,0.1,1100,581,51,9,16,28,476,100,18,25,37,583,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,25,1928-03-17,2138,49,9,9,9,107,183,0.09,1100,855,51,9,16,42,737,100,18,25,51,844,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,26,1928-03-24,2190,49,9,9,9,107,183,0.08,1100,907,51,9,16,44,786,100,18,25,53,893,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,27,1928-03-31,2204,53,12,13,17,115,212,0.1,1100,892,46,5,11,58,769,100,18,25,76,885,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,28,1928-04-07,2177,50,12,12,15,97,187,0.09,1100,890,49,5,12,61,760,100,18,25,76,858,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,29,1928-04-14,2187,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,798,100,18,25,73,870,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,30,1928-04-21,2197,45,11,10,10,72,148,0.07,1100,949,55,7,15,64,808,100,18,25,74,880,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,31,1928-04-28,2252,46,10,10,10,96,173,0.08,1100,979,53,7,15,57,845,100,18,25,67,941,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,32,1928-05-05,2217,48,10,10,11,124,204,0.09,1100,913,51,7,14,48,790,100,18,25,59,914,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,33,1928-05-12,2073,55,13,13,17,178,276,0.13,1100,697,45,5,12,42,592,100,18,25,59,770,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,34,1928-05-19,1799,55,13,13,17,178,276,0.15,1100,423,44,5,12,26,335,100,18,25,43,513,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1927,35,1928-05-26,1535,54,12,12,16,169,266,0.17,1100,169,33,5,8,10,112,88,17,20,26,282,1226,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29943
1927,36,1928-06-02,1281,53,12,12,13,120,210,0.16,1051,20,5,1,1,1,11,58,13,13,14,131,1135,262,262,262,262,990.0,970.0,0.75,0.42,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.5,29148
1927,37,1928-06-09,1096,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,231,231,231,224,990.0,970.0,0.54,0.26,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.3,39.3,39.3,38.0,150.4,25262
1927,38,1928-06-16,896,53,12,12,13,120,210,0.24,686,0,0,0,0,0,0,53,12,12,13,120,763,228,228,228,0,990.0,970.0,0.37,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.9,19807
1927,39,1928-06-23,671,53,12,12,13,120,210,0.32,461,0,0,0,0,0,0,53,12,12,13,120,538,217,217,184,0,990.0,970.0,0.23,0.06,989.7,19.4,19.4,19.4,0.0,0.94,0.94,0.93,0.0,37.7,37.7,31.6,0.0,79.9,13430
1927,40,1928-06-30,536,43,9,8,7,77,145,0.27,391,0,0,0,0,0,0,43,9,8,7,77,452,195,195,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.7,11371
1927,41,1928-07-07,457,42,9,8,6,70,135,0.3,322,0,0,0,0,0,0,42,9,8,6,70,381,161,161,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.5,9328
1927,42,1928-07-14,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,192,142,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.3,24.3,0.0,0.0,47.2,7932
1927,43,1928-07-21,368,42,9,8,6,70,135,0.37,233,0,0,0,0,0,0,42,9,8,6,70,292,233,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6886
1927,44,1928-07-28,335,40,8,6,5,65,126,0.38,208,0,0,0,0,0,0,40,8,6,5,65,264,208,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6111
1927,45,1928-08-04,310,39,7,5,4,60,115,0.37,195,0,0,0,0,0,0,39,7,5,4,60,246,195,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5682
1927,46,1928-08-11,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5044
1927,47,1928-08-18,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4465
1927,48,1928-08-25,250,39,7,5,4,60,115,0.46,135,0,0,0,0,0,0,39,7,5,4,60,186,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3882
1927,49,1928-09-01,238,30,6,4,2,30,72,0.3,166,0,0,0,0,0,0,30,6,4,2,30,206,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4812
1927,50,1928-09-08,227,32,6,4,2,38,82,0.36,144,0,0,0,0,0,0,32,6,4,2,38,187,144,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4184
1927,51,1928-09-15,240,34,6,4,3,47,94,0.39,145,0,0,0,0,0,0,34,6,4,3,47,190,145,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4205
1927,52,1928-09-22,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4179
1927,53,1928-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,1118
1928,1,1928-10-01,259,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4714
1928,2,1928-10-08,261,39,5,3,2,53,104,0.4,156,0,0,0,0,0,0,39,5,3,2,53,205,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4540
1928,3,1928-10-15,247,41,6,4,3,56,110,0.45,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3939
1928,4,1928-10-22,227,41,6,4,3,56,110,0.48,117,0,0,0,0,0,0,41,6,4,3,56,168,117,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.0,0.0,0.0,0.0,20.0,3363
1928,5,1928-10-29,235,38,5,3,2,50,100,0.43,135,0,0,0,0,0,0,38,5,3,2,50,182,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3871
1928,6,1928-11-05,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3968
1928,7,1928-11-12,248,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4503
1928,8,1928-11-19,268,36,5,3,2,47,93,0.35,175,0,0,0,0,0,0,36,5,3,2,47,219,175,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5110
1928,9,1928-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,250,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6048
1928,10,1928-12-03,313,38,5,4,3,54,104,0.33,209,0,0,0,0,0,0,38,5,4,3,54,256,209,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6104
1928,11,1928-12-10,340,32,5,3,2,38,80,0.24,259,0,0,0,0,0,0,32,5,3,2,38,299,259,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7617
1928,12,1928-12-17,373,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.4,25.4,0.0,0.0,50.8,8536
1928,13,1928-12-24,388,31,5,3,2,36,77,0.2,311,0,0,0,0,0,0,31,5,3,2,36,350,155,155,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.5,8987
1928,14,1928-12-31,398,33,5,3,2,43,89,0.22,309,0,0,0,0,0,0,33,5,3,2,43,351,154,154,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.2,8938
1928,15,1929-01-07,447,31,5,4,2,39,83,0.19,364,0,0,0,0,0,0,31,5,4,2,39,405,182,182,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10562
1928,16,1929-01-14,527,29,5,4,2,33,73,0.14,454,0,0,0,0,0,0,29,5,4,2,33,492,227,227,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13272
1928,17,1929-01-21,613,34,5,4,3,45,91,0.16,522,0,0,0,0,0,0,34,5,4,3,45,565,201,201,209,0,990.0,970.0,0.25,0.09,989.7,19.4,19.4,19.3,0.0,0.93,0.93,0.94,0.0,34.9,34.9,36.1,0.0,90.4,15180
1928,18,1929-01-28,717,37,5,4,3,59,110,0.15,607,0,0,0,0,0,0,37,5,4,3,59,655,202,202,202,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.5,17558
1928,19,1929-02-04,666,43,7,5,4,78,137,0.21,529,0,0,0,0,0,0,43,7,5,4,78,584,251,251,185,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,43.5,43.5,31.9,0.0,91.7,15397
1928,20,1929-02-11,663,36,6,5,4,54,105,0.16,558,0,0,0,0,0,0,36,6,5,4,54,605,224,224,190,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,38.7,38.7,32.7,0.0,96.1,16144
1928,21,1929-02-18,710,33,6,4,3,46,93,0.13,616,0,0,0,0,0,0,33,6,4,3,46,660,205,205,205,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.3,35.3,35.3,0.0,105.9,17792
1928,22,1929-02-25,790,35,6,5,4,52,103,0.13,686,0,0,0,0,0,0,35,6,5,4,52,733,228,228,228,0,990.0,970.0,0.34,0.14,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.8,19955
1928,23,1929-03-04,835,41,8,7,6,67,129,0.15,706,0,0,0,0,0,0,41,8,7,6,67,762,235,235,235,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.9,20486
1928,24,1929-03-11,891,41,8,7,6,67,129,0.14,762,0,0,0,0,0,0,41,8,7,6,67,818,254,254,254,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.7,21961
1928,25,1929-03-18,959,41,8,7,6,67,129,0.13,830,0,0,0,0,0,0,41,8,7,6,67,886,236,236,236,211,990.0,970.0,0.47,0.21,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,40.2,40.2,40.2,35.9,141.1,23709
1928,26,1929-03-25,1056,41,8,7,6,67,129,0.12,927,0,0,0,0,0,0,41,8,7,6,67,983,231,231,231,231,990.0,970.0,0.55,0.29,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.3,26430
1928,27,1929-04-01,1140,45,11,10,10,72,148,0.13,992,0,0,0,0,0,0,45,11,10,10,72,1058,248,248,248,248,990.0,970.0,0.64,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.5,27978
1928,28,1929-04-08,1320,45,11,10,10,72,148,0.11,1099,73,22,4,4,4,36,67,15,14,14,108,1197,274,274,274,274,990.0,970.0,0.84,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30053
1928,29,1929-04-15,1469,45,11,10,10,72,148,0.1,1100,221,52,7,13,14,133,97,18,23,24,205,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29897
1928,30,1929-04-22,1569,45,11,10,10,72,148,0.09,1100,321,55,7,15,21,222,100,18,25,31,294,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1928,31,1929-04-29,1487,46,10,10,10,102,179,0.12,1100,208,46,7,10,12,131,92,17,20,22,234,1231,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29928
1928,32,1929-05-06,1335,47,10,10,10,115,192,0.14,1089,54,13,2,2,2,32,60,12,12,12,147,1174,272,272,272,272,990.0,970.0,0.8,0.47,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29897
1928,33,1929-05-13,1144,47,10,10,10,115,192,0.17,952,0,0,0,0,0,0,47,10,10,10,115,1019,238,238,238,238,990.0,970.0,0.59,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.8,27011
1928,34,1929-05-20,960,42,9,8,6,86,153,0.16,806,0,0,0,0,0,0,42,9,8,6,86,866,237,237,237,222,990.0,970.0,0.45,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,37.9,138.1,23194
1928,35,1929-05-27,684,41,9,7,5,75,139,0.2,545,0,0,0,0,0,0,41,9,7,5,75,603,243,243,203,0,990.0,970.0,0.27,0.09,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,42.1,42.1,34.8,0.0,94.1,15804
1928,36,1929-06-03,517,39,9,7,5,59,119,0.23,398,0,0,0,0,0,0,39,9,7,5,59,453,199,199,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11588
1928,37,1929-06-10,431,39,9,7,5,59,119,0.28,312,0,0,0,0,0,0,39,9,7,5,59,367,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.7,9022
1928,38,1929-06-17,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,25.8,25.8,0.0,0.0,51.7,8679
1928,39,1929-06-24,394,39,9,7,5,59,119,0.3,275,0,0,0,0,0,0,39,9,7,5,59,330,194,142,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.6,24.2,0.0,0.0,47.4,7967
1928,40,1929-07-01,364,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7554
1928,41,1929-07-08,340,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6868
1928,42,1929-07-15,325,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6422
1928,43,1929-07-22,306,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5777
1928,44,1929-07-29,289,35,7,5,3,47,99,0.34,189,0,0,0,0,0,0,35,7,5,3,47,238,189,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5540
1928,45,1929-08-05,277,34,7,5,3,44,93,0.33,184,0,0,0,0,0,0,34,7,5,3,44,230,184,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5390
