WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,38,1934-06-17,1024,53,12,12,13,120,210,0.21,814,0,0,0,0,0,0,53,12,12,13,120,891,240,240,240,214,990.0,970.0,0.47,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.1,41.1,41.1,36.4,138.8,23318
1933,39,1934-06-24,858,53,12,12,13,120,210,0.25,648,0,0,0,0,0,0,53,12,12,13,120,725,216,216,216,0,990.0,970.0,0.34,0.12,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.2,37.2,37.2,0.0,111.5,18730
1933,40,1934-07-01,649,50,10,9,9,108,186,0.29,463,0,0,0,0,0,0,50,10,9,9,108,532,231,231,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13515
1933,41,1934-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10315
1933,42,1934-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.2,25.2,0.0,0.0,50.4,8462
1933,43,1934-07-22,440,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7491
1933,44,1934-07-29,419,48,8,7,6,97,168,0.4,251,0,0,0,0,0,0,48,8,7,6,97,315,251,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7394
1933,45,1934-08-05,393,47,8,6,5,89,155,0.39,238,0,0,0,0,0,0,47,8,6,5,89,299,238,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7045
1933,46,1934-08-12,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5888
1933,47,1934-08-19,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5051
1933,48,1934-08-26,311,46,7,5,4,85,149,0.48,161,0,0,0,0,0,0,46,7,5,4,85,220,161,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4680
1933,49,1934-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4903
1933,50,1934-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4362
1933,51,1934-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3979
1933,52,1934-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3696
1933,53,1934-09-30,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,486
1934,1,1934-10-01,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3744
1934,2,1934-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.1,0.0,0.0,0.0,18.1,3035
1934,3,1934-10-15,189,36,4,3,2,47,93,0.49,96,0,0,0,0,0,0,36,4,3,2,47,140,96,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.8,0.0,0.0,0.0,15.8,2659
1934,4,1934-10-22,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.4,0.0,0.0,0.0,19.4,3255
1934,5,1934-10-29,209,29,4,2,2,31,69,0.33,139,0,0,0,0,0,0,29,4,2,2,31,176,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4031
1934,6,1934-11-05,229,30,4,2,2,32,70,0.31,158,0,0,0,0,0,0,30,4,2,2,32,194,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4588
1934,7,1934-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4741
1934,8,1934-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5622
1934,9,1934-11-26,384,37,5,3,2,51,100,0.26,284,0,0,0,0,0,0,37,5,3,2,51,331,193,160,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.6,0.0,0.0,0.93,0.92,0.0,0.0,33.5,27.4,0.0,0.0,49.2,8267
1934,10,1934-12-03,429,42,7,5,3,61,118,0.27,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9005
1934,11,1934-12-10,451,42,7,5,3,61,118,0.26,333,0,0,0,0,0,0,42,7,5,3,61,387,166,166,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9612
1934,12,1934-12-17,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.7,10361
1934,13,1934-12-24,525,42,7,5,3,61,118,0.23,407,0,0,0,0,0,0,42,7,5,3,61,461,203,203,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.5,11849
1934,14,1934-12-31,562,45,7,5,3,73,136,0.24,426,0,0,0,0,0,0,45,7,5,3,73,485,213,213,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12470
1934,15,1935-01-07,602,43,6,5,3,71,130,0.22,471,0,0,0,0,0,0,43,6,5,3,71,526,235,235,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13816
1934,16,1935-01-14,672,41,6,4,3,66,120,0.18,552,0,0,0,0,0,0,41,6,4,3,66,603,221,221,191,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,38.2,38.2,32.8,0.0,95.1,15983
1934,17,1935-01-21,743,41,6,4,3,66,120,0.16,623,0,0,0,0,0,0,41,6,4,3,66,674,207,207,207,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.0,17981
1934,18,1935-01-28,834,44,6,5,3,77,138,0.16,696,0,0,0,0,0,0,44,6,5,3,77,752,232,232,232,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.3,20218
1934,19,1935-02-04,921,49,8,7,5,93,162,0.18,759,0,0,0,0,0,0,49,8,7,5,93,823,253,253,253,0,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.1,21858
1934,20,1935-02-11,1053,49,8,7,5,93,162,0.15,891,0,0,0,0,0,0,49,8,7,5,93,955,222,222,222,222,990.0,970.0,0.53,0.26,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.4,25435
1934,21,1935-02-18,1247,49,8,7,5,93,162,0.13,1040,45,13,2,1,1,25,62,10,8,6,118,1122,260,260,260,260,990.0,970.0,0.73,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,172.0,28898
1934,22,1935-02-25,1644,53,9,9,8,114,195,0.12,1100,349,46,8,12,15,266,100,18,22,23,381,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29895
1934,23,1935-03-04,2175,59,11,12,13,144,239,0.11,1100,836,41,7,13,45,730,100,18,25,58,874,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,24,1935-03-11,2851,59,11,12,13,144,239,0.08,1100,1512,40,7,13,66,1385,100,18,25,79,1529,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,25,1935-03-18,3064,59,11,12,13,144,239,0.08,1100,1725,41,7,13,67,1597,100,18,25,80,1741,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,26,1935-03-25,2892,59,11,12,13,144,239,0.08,1100,1553,41,7,13,67,1425,100,18,25,80,1569,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,27,1935-04-01,2722,54,13,14,19,117,217,0.08,1100,1405,46,5,11,61,1282,100,18,25,80,1399,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,28,1935-04-08,2488,54,13,14,19,117,217,0.09,1100,1171,46,5,11,61,1048,100,18,25,80,1165,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,29,1935-04-15,2166,52,12,13,17,110,207,0.1,1100,859,47,5,11,60,734,100,18,25,77,845,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,30,1935-04-22,2011,45,11,10,10,72,148,0.07,1100,763,55,6,15,51,634,100,18,25,61,706,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,31,1935-04-29,1920,46,10,10,10,102,179,0.09,1100,641,53,7,15,36,528,100,18,25,46,631,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,32,1935-05-06,1780,47,10,10,10,115,192,0.11,1100,488,53,8,15,25,386,100,18,25,35,501,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,33,1935-05-13,1678,47,10,10,10,115,192,0.11,1100,386,53,8,15,20,290,100,18,25,30,405,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1934,34,1935-05-20,1578,47,10,10,10,115,192,0.12,1100,286,53,8,14,14,195,100,18,24,24,310,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29885
1934,35,1935-05-27,1429,48,10,10,10,116,197,0.14,1095,136,33,5,7,7,83,82,16,17,18,199,1212,273,273,273,273,990.0,970.0,0.86,0.47,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29923
1934,36,1935-06-03,1114,53,12,12,13,120,210,0.19,904,0,0,0,0,0,0,53,12,12,13,120,981,226,226,226,226,990.0,970.0,0.55,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.7,25818
1934,37,1935-06-10,991,46,10,9,9,92,168,0.17,823,0,0,0,0,0,0,46,10,9,9,92,889,243,243,243,214,990.0,970.0,0.47,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.6,41.6,41.6,36.6,140.4,23582
1934,38,1935-06-17,843,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.4,19719
1934,39,1935-06-24,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,228,228,191,0,990.0,970.0,0.25,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,39.7,39.7,32.9,0.0,88.7,14908
1934,40,1935-07-01,578,42,9,8,6,70,135,0.23,443,0,0,0,0,0,0,42,9,8,6,70,502,221,221,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.7,13045
1934,41,1935-07-08,521,46,9,8,7,91,164,0.32,357,0,0,0,0,0,0,46,9,8,7,91,421,178,178,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10317
1934,42,1935-07-15,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,194,142,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.6,24.4,0.0,0.0,47.6,7993
1934,43,1935-07-22,421,50,10,9,9,108,186,0.44,235,0,0,0,0,0,0,50,10,9,9,108,304,235,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6962
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,231,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6825
1934,45,1935-08-05,376,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,221,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6561
1934,46,1935-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5684
1934,47,1935-08-19,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5169
1934,48,1935-08-26,313,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,223,163,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4748
1934,49,1935-09-02,295,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5144
1934,50,1935-09-09,279,40,6,4,3,65,118,0.42,161,0,0,0,0,0,0,40,6,4,3,65,211,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4691
1934,51,1935-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4363
1934,52,1935-09-23,259,40,6,4,3,65,118,0.46,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4055
1934,53,1935-09-30,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,559
1935,1,1935-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4294
1935,2,1935-10-08,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3962
1935,3,1935-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3629
1935,4,1935-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,3107
1935,5,1935-10-29,198,36,5,3,2,48,94,0.48,103,0,0,0,0,0,0,36,5,3,2,48,148,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.3,0.0,0.0,0.0,17.3,2901
1935,6,1935-11-05,192,35,4,2,2,44,89,0.47,102,0,0,0,0,0,0,35,4,2,2,44,145,102,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.1,0.0,0.0,0.0,17.1,2872
1935,7,1935-11-12,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4416
1935,8,1935-11-19,223,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4551
1935,9,1935-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,204,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4868
1935,10,1935-12-03,294,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6390
1935,11,1935-12-10,337,37,5,3,2,51,100,0.3,237,0,0,0,0,0,0,37,5,3,2,51,283,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7002
1935,12,1935-12-17,375,35,5,3,2,46,92,0.25,283,0,0,0,0,0,0,35,5,3,2,46,326,216,154,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.6,0.0,0.0,0.93,0.92,0.0,0.0,37.7,26.5,0.0,0.0,49.1,8247
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,332,0,0,0,0,0,0,31,5,3,2,36,371,166,166,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9574
1935,14,1935-12-31,445,33,5,3,2,43,89,0.2,356,0,0,0,0,0,0,33,5,3,2,43,398,178,178,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.5,10333
1935,15,1936-01-07,489,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11530
1935,16,1936-01-14,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,223,223,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13175
1935,17,1936-01-21,579,34,5,4,3,45,91,0.16,488,0,0,0,0,0,0,34,5,4,3,45,531,244,244,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14305
1935,18,1936-01-28,668,34,5,4,3,48,97,0.14,571,0,0,0,0,0,0,34,5,4,3,48,616,203,203,192,0,990.0,970.0,0.27,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,34.9,34.9,33.0,0.0,98.1,16474
1935,19,1936-02-04,726,36,6,5,4,54,105,0.14,621,0,0,0,0,0,0,36,6,5,4,54,668,207,207,207,0,990.0,970.0,0.3,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.6,35.6,35.6,0.0,106.8,17950
1935,20,1936-02-11,777,36,6,5,4,54,105,0.14,672,0,0,0,0,0,0,36,6,5,4,54,719,224,224,224,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.5,19566
1935,21,1936-02-18,853,36,6,5,4,54,105,0.12,748,0,0,0,0,0,0,36,6,5,4,54,795,249,249,249,0,990.0,970.0,0.38,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.6,21609
1935,22,1936-02-25,986,37,6,5,4,57,111,0.11,874,0,0,0,0,0,0,37,6,5,4,57,924,228,228,228,221,990.0,970.0,0.5,0.25,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.8,38.8,38.8,37.7,148.8,24999
1935,23,1936-03-03,1098,41,8,7,6,67,129,0.12,969,0,0,0,0,0,0,41,8,7,6,67,1025,242,242,242,242,990.0,970.0,0.6,0.33,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.4,27454
1935,24,1936-03-10,1227,41,8,7,6,67,129,0.11,1072,26,8,1,1,1,13,49,9,8,7,80,1139,268,268,268,268,990.0,970.0,0.75,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.5,29655
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,1100,209,56,9,11,9,122,97,17,18,15,189,1233,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29922
1935,26,1936-03-24,1761,41,8,7,6,67,129,0.07,1100,532,59,10,17,24,421,100,18,24,30,488,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1935,27,1936-03-31,2198,44,10,9,9,71,145,0.07,1100,953,55,7,15,61,813,100,18,25,71,884,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1935,28,1936-04-07,2377,48,11,11,13,91,177,0.07,1100,1100,51,6,13,66,963,100,18,25,80,1054,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1935,29,1936-04-14,2375,54,13,14,19,117,217,0.09,1100,1058,46,5,11,61,935,100,18,25,80,1052,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1935,30,1936-04-21,2426,54,13,14,19,117,217,0.09,1100,1109,46,5,11,61,986,100,18,25,80,1103,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1935,31,1936-04-28,2464,54,13,13,17,151,250,0.1,1100,1113,45,4,11,61,989,100,18,25,79,1141,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1935,32,1936-05-05,2295,55,13,13,17,178,276,0.12,1100,919,45,5,12,56,800,100,18,25,73,978,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1935,33,1936-05-12,2041,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1935,34,1936-05-19,1857,55,13,13,17,178,276,0.15,1100,481,44,5,12,29,389,100,18,25,46,567,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1935,35,1936-05-26,1522,54,12,12,16,169,266,0.18,1100,156,30,4,7,9,104,84,17,20,26,274,1222,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29955
1935,36,1936-06-02,1190,53,12,12,13,120,210,0.18,976,3,0,0,0,0,2,53,12,12,13,122,1054,244,244,244,244,990.0,970.0,0.64,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.6,27488
1935,37,1936-06-09,905,47,10,9,10,97,175,0.19,730,0,0,0,0,0,0,47,10,9,10,97,797,243,243,243,0,990.0,970.0,0.39,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.1,21022
1935,38,1936-06-16,709,45,10,9,9,88,161,0.23,548,0,0,0,0,0,0,45,10,9,9,88,612,219,219,192,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,37.8,37.8,32.9,0.0,94.5,15869
1935,39,1936-06-23,577,45,10,9,9,88,161,0.28,416,0,0,0,0,0,0,45,10,9,9,88,480,208,208,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,72.1,12107
1935,40,1936-06-30,512,42,9,8,6,72,138,0.27,374,0,0,0,0,0,0,42,9,8,6,72,433,187,187,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10842
1935,41,1936-07-07,455,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9237
1935,42,1936-07-14,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,197,145,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,34.1,24.8,0.0,0.0,48.3,8112
1935,43,1936-07-21,383,42,9,8,6,70,135,0.35,248,0,0,0,0,0,0,42,9,8,6,70,307,248,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7304
1935,44,1936-07-28,358,40,8,6,5,65,126,0.35,231,0,0,0,0,0,0,40,8,6,5,65,287,231,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6848
1935,45,1936-08-04,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6585
1935,46,1936-08-11,315,39,7,5,4,60,115,0.36,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5835
1935,47,1936-08-18,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5014
1935,48,1936-08-25,266,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4401
1935,49,1936-09-01,256,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4788
1935,50,1936-09-08,240,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4322
1935,51,1936-09-15,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3969
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3792
1935,53,1936-09-29,218,34,6,4,3,44,91,0.42,127,0,0,0,0,0,0,34,6,4,3,44,171,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,1051
1936,1,1936-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3826
1936,2,1936-10-08,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3750
1936,3,1936-10-15,203,31,4,3,2,35,76,0.38,126,0,0,0,0,0,0,31,4,3,2,35,165,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3629
1936,4,1936-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.6,0.0,0.0,0.0,17.6,2959
1936,5,1936-10-29,203,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,153,109,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.3,0.0,0.0,0.0,18.3,3077
1936,6,1936-11-05,209,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3339
1936,7,1936-11-12,233,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4041
1936,8,1936-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4577
1936,9,1936-11-26,269,34,5,3,2,43,88,0.33,181,0,0,0,0,0,0,34,5,3,2,43,223,181,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5265
1936,10,1936-12-03,304,31,5,3,2,36,77,0.25,227,0,0,0,0,0,0,31,5,3,2,36,266,227,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6725
1936,11,1936-12-10,330,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7469
1936,12,1936-12-17,361,31,5,3,2,36,77,0.21,284,0,0,0,0,0,0,31,5,3,2,36,323,161,144,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.7,24.5,0.0,0.0,48.7,8178
1936,13,1936-12-24,394,31,5,3,2,36,77,0.2,317,0,0,0,0,0,0,31,5,3,2,36,356,158,158,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9174
1936,14,1936-12-31,469,33,5,3,2,43,89,0.19,380,0,0,0,0,0,0,33,5,3,2,43,422,190,190,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11026
1936,15,1937-01-07,541,37,5,4,3,54,103,0.19,437,0,0,0,0,0,0,37,5,4,3,54,484,218,218,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.7,12891
1936,16,1937-01-14,605,41,6,4,3,66,120,0.2,485,0,0,0,0,0,0,41,6,4,3,66,536,242,242,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.5,14198
1936,17,1937-01-21,693,41,6,4,3,66,120,0.17,573,0,0,0,0,0,0,41,6,4,3,66,624,191,191,191,0,990.0,970.0,0.28,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,32.7,32.7,32.7,0.0,98.2,16497
1936,18,1937-01-28,845,41,6,4,3,71,127,0.15,718,0,0,0,0,0,0,41,6,4,3,71,771,219,219,219,214,990.0,970.0,0.38,0.16,989.5,19.1,19.1,19.1,18.9,0.94,0.94,0.94,0.94,37.5,37.5,37.5,36.3,123.0,20659
1936,19,1937-02-04,1124,43,7,5,4,78,137,0.12,987,0,0,0,0,0,0,43,7,5,4,78,1042,246,246,246,246,990.0,970.0,0.62,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,166.0,27883
1936,20,1937-02-11,1573,49,8,7,5,93,162,0.1,1100,311,42,8,11,9,239,91,16,18,14,332,1226,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29937
1936,21,1937-02-18,2507,49,8,7,5,93,162,0.07,1100,1245,51,10,18,38,1127,100,18,25,43,1220,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,22,1937-02-25,3105,53,9,9,8,114,195,0.06,1100,1810,46,8,15,60,1679,100,18,25,68,1794,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,23,1937-03-04,2996,59,11,12,13,144,239,0.08,1100,1657,41,7,13,67,1529,100,18,25,80,1673,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,24,1937-03-11,2830,59,11,12,13,144,239,0.08,1100,1491,41,7,13,67,1363,100,18,25,80,1507,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,25,1937-03-18,3132,59,11,12,13,144,239,0.08,1100,1793,40,7,13,67,1665,100,18,25,80,1809,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,26,1937-03-25,3524,59,11,12,13,144,239,0.07,1100,2185,41,7,13,67,2057,100,18,25,80,2201,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,27,1937-04-01,3518,70,14,18,25,168,295,0.08,1100,2123,29,4,7,55,2027,100,18,25,80,2195,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,28,1937-04-08,3190,70,14,18,25,168,295,0.09,1100,1795,29,4,7,55,1699,100,18,25,80,1867,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,29,1937-04-15,2747,67,13,17,24,160,283,0.1,1100,1364,32,4,7,55,1264,100,18,25,80,1424,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,30,1937-04-22,2515,54,13,14,19,117,217,0.09,1100,1198,46,5,11,61,1075,100,18,25,80,1192,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,31,1937-04-29,2470,54,13,13,17,160,259,0.1,1100,1111,45,4,11,62,986,100,18,25,80,1147,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,32,1937-05-06,2418,55,13,13,17,178,276,0.11,1100,1042,44,5,12,62,917,100,18,25,79,1095,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,33,1937-05-13,2375,55,13,13,17,178,276,0.12,1100,999,45,5,12,61,875,100,18,25,78,1053,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,34,1937-05-20,2352,63,13,16,22,198,314,0.13,1100,937,36,4,8,57,830,100,18,25,79,1029,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,35,1937-05-27,2154,64,13,16,21,188,302,0.14,1100,752,35,4,8,51,651,100,18,25,72,839,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,36,1937-06-03,1798,62,12,14,16,153,257,0.14,1100,441,38,5,11,27,359,100,18,25,43,512,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1936,37,1937-06-10,1445,62,12,14,16,153,257,0.18,1099,88,20,3,4,5,53,82,15,18,21,206,1217,274,274,274,274,990.0,970.0,0.87,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,30000
1936,38,1937-06-17,1211,62,12,14,16,153,257,0.21,954,0,0,0,0,0,0,62,12,14,16,153,1042,238,238,238,238,990.0,970.0,0.63,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.8,27009
1936,39,1937-06-24,1014,62,12,14,16,153,257,0.25,757,0,0,0,0,0,0,62,12,14,16,153,845,242,242,242,207,990.0,970.0,0.43,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,41.5,41.5,41.5,34.9,129.5,21757
1936,40,1937-07-01,828,58,11,11,11,136,227,0.28,601,0,0,0,0,0,0,58,11,11,11,136,681,238,238,219,0,990.0,970.0,0.31,0.11,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,41.1,41.1,37.9,0.0,104.0,17466
1936,41,1937-07-08,648,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,210,210,0,0,990.0,970.0,0.21,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12245
1936,42,1937-07-15,579,58,11,11,11,136,227,0.39,352,0,0,0,0,0,0,58,11,11,11,136,432,176,176,0,0,990.0,970.0,0.19,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,60.9,10235
1936,43,1937-07-22,517,58,11,11,11,136,227,0.44,290,0,0,0,0,0,0,58,11,11,11,136,370,203,152,0,0,990.0,970.0,0.17,0.03,989.8,19.5,19.6,0.0,0.0,0.93,0.92,0.0,0.0,35.3,26.2,0.0,0.0,50.2,8437
1936,44,1937-07-29,473,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,189,141,0,0,990.0,970.0,0.16,0.02,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,32.8,24.2,0.0,0.0,46.6,7834
1936,45,1937-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,238,137,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,41.6,23.5,0.0,0.0,45.0,7560
1936,46,1937-08-12,413,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6790
1936,47,1937-08-19,384,54,9,8,6,107,184,0.48,200,0,0,0,0,0,0,54,9,8,6,107,271,200,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5846
1936,48,1937-08-26,349,52,8,7,5,102,177,0.51,172,0,0,0,0,0,0,52,8,7,5,102,241,172,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5003
1936,49,1937-09-02,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5498
1936,50,1937-09-09,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4831
1936,51,1937-09-16,284,46,7,6,4,75,138,0.49,146,0,0,0,0,0,0,46,7,6,4,75,205,146,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4227
1936,52,1937-09-23,272,46,7,6,4,75,138,0.51,134,0,0,0,0,0,0,46,7,6,4,75,193,134,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3863
1936,53,1937-09-30,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,543
1937,1,1937-10-01,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4332
1937,2,1937-10-08,249,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4015
1937,3,1937-10-15,237,40,5,3,2,55,108,0.46,129,0,0,0,0,0,0,40,5,3,2,55,179,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3721
1937,4,1937-10-22,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4004
1937,5,1937-10-29,224,36,5,3,2,48,94,0.42,130,0,0,0,0,0,0,36,5,3,2,48,174,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3747
1937,6,1937-11-05,262,36,5,3,2,47,94,0.36,167,0,0,0,0,0,0,36,5,3,2,47,212,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4872
1937,7,1937-11-12,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4614
1937,8,1937-11-19,270,37,5,3,2,48,96,0.36,173,0,0,0,0,0,0,37,5,3,2,48,219,173,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5044
1937,9,1937-11-26,317,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,220,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6524
1937,10,1937-12-03,377,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,172,141,0,0,990.0,970.0,0.15,0.02,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,29.8,24.2,0.0,0.0,47.1,7911
1937,11,1937-12-10,415,38,5,4,3,54,104,0.25,311,0,0,0,0,0,0,38,5,4,3,54,358,155,155,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9002
1937,12,1937-12-17,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.1,9934
1937,13,1937-12-24,484,38,5,4,3,54,104,0.21,380,0,0,0,0,0,0,38,5,4,3,54,427,190,190,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11042
1937,14,1937-12-31,537,40,5,4,3,64,117,0.22,419,0,0,0,0,0,0,40,5,4,3,64,470,209,209,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12244
1937,15,1938-01-07,578,41,6,4,3,66,120,0.21,458,0,0,0,0,0,0,41,6,4,3,66,509,229,229,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13466
1937,16,1938-01-14,627,41,6,4,3,66,120,0.19,507,0,0,0,0,0,0,41,6,4,3,66,558,253,253,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.2,14825
1937,17,1938-01-21,684,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,201,201,189,0,990.0,970.0,0.27,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,34.5,34.5,32.5,0.0,96.9,16282
1937,18,1938-01-28,739,41,6,4,3,71,127,0.17,612,0,0,0,0,0,0,41,6,4,3,71,665,204,204,204,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.5,17562
1937,19,1938-02-04,799,43,7,5,4,78,137,0.17,662,0,0,0,0,0,0,43,7,5,4,78,717,220,220,220,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.5,19243
1937,20,1938-02-11,865,43,7,5,4,78,137,0.16,728,0,0,0,0,0,0,43,7,5,4,78,783,242,242,242,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21064
1937,21,1938-02-18,933,43,7,5,4,78,137,0.15,796,0,0,0,0,0,0,43,7,5,4,78,851,245,245,245,206,990.0,970.0,0.43,0.19,989.4,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,41.8,41.8,41.8,34.8,135.4,22752
1937,22,1938-02-25,1023,45,7,6,6,90,156,0.15,866,0,0,0,0,0,0,45,7,6,6,90,926,216,216,216,216,990.0,970.0,0.5,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,147.7,24816
1937,23,1938-03-04,1089,49,9,9,9,107,183,0.17,906,0,0,0,0,0,0,49,9,9,9,107,973,226,226,226,226,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.1,25897
1937,24,1938-03-11,1136,41,8,7,6,67,129,0.11,1007,0,0,0,0,0,0,41,8,7,6,67,1063,251,251,251,251,990.0,970.0,0.64,0.36,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28351
1937,25,1938-03-18,1237,41,8,7,6,67,129,0.1,1078,30,9,1,1,1,15,50,9,8,7,82,1147,269,269,269,269,990.0,970.0,0.77,0.45,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29784
1937,26,1938-03-25,1622,41,8,7,6,67,129,0.08,1100,393,55,9,14,18,295,96,17,21,24,362,1235,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29907
1937,27,1938-04-01,2757,45,11,10,10,72,148,0.05,1100,1509,55,7,15,67,1364,100,18,25,77,1436,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1937,28,1938-04-08,3147,50,12,12,15,97,187,0.06,1100,1860,49,5,12,64,1727,100,18,25,80,1824,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1937,29,1938-04-15,2877,54,13,14,19,117,217,0.08,1100,1560,46,5,11,61,1437,100,18,25,80,1554,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1937,30,1938-04-22,2376,54,13,14,19,117,217,0.09,1100,1059,46,5,11,61,936,100,18,25,80,1053,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1937,31,1938-04-29,2149,54,13,13,17,160,259,0.12,1100,790,45,5,11,50,678,100,18,25,67,839,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1937,32,1938-05-06,1855,52,12,12,15,160,252,0.14,1100,503,47,5,12,29,407,100,18,25,44,567,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1937,33,1938-05-13,1655,47,10,10,10,115,192,0.12,1100,363,53,8,14,18,269,100,18,24,28,384,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1937,34,1938-05-20,1429,47,10,10,10,115,192,0.13,1100,137,33,6,7,7,82,80,16,17,17,197,1213,275,275,275,275,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29982
1937,35,1938-05-27,1227,46,10,9,9,107,183,0.15,1044,0,0,0,0,0,0,46,10,9,9,107,1110,261,261,261,261,990.0,970.0,0.71,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.6,29167
1937,36,1938-06-03,1093,45,10,9,9,88,161,0.15,932,0,0,0,0,0,0,45,10,9,9,88,996,233,233,233,233,990.0,970.0,0.57,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,157.8,26517
1937,37,1938-06-10,896,45,10,9,9,88,161,0.18,735,0,0,0,0,0,0,45,10,9,9,88,799,234,234,234,213,990.0,970.0,0.39,0.16,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,36.6,126.5,21244
1937,38,1938-06-17,718,45,10,9,9,88,161,0.23,557,0,0,0,0,0,0,45,10,9,9,88,621,221,221,199,0,990.0,970.0,0.28,0.09,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,38.2,38.2,34.1,0.0,96.0,16122
1937,39,1938-06-24,566,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.0,970.0,0.2,0.05,989.7,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,70.1,11771
1937,40,1938-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10490
1937,41,1938-07-08,450,42,9,8,6,70,135,0.3,315,0,0,0,0,0,0,42,9,8,6,70,374,157,157,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9109
1937,42,1938-07-15,427,42,9,8,6,70,135,0.32,292,0,0,0,0,0,0,42,9,8,6,70,351,146,146,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.0,25.0,0.0,0.0,50.1,8411
1937,43,1938-07-22,395,42,9,8,6,70,135,0.34,260,0,0,0,0,0,0,42,9,8,6,70,319,240,141,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.0,24.2,0.0,0.0,45.4,7631
1937,44,1938-07-29,360,40,7,6,4,64,123,0.34,236,0,0,0,0,0,0,40,7,6,4,64,291,236,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6992
1937,45,1938-08-05,348,39,7,5,4,60,115,0.33,233,0,0,0,0,0,0,39,7,5,4,60,284,233,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6889
1937,46,1938-08-12,331,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6373
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4884
1937,48,1938-08-26,288,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,198,139,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4013
1937,49,1938-09-02,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4508
1937,50,1938-09-09,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4273
1937,51,1938-09-16,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3914
1937,52,1938-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3728
1937,53,1938-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,494
1938,1,1938-10-01,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3822
1938,2,1938-10-08,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3610
1938,3,1938-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3708
1938,4,1938-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3548
1938,5,1938-10-29,230,36,5,3,2,48,94,0.41,136,0,0,0,0,0,0,36,5,3,2,48,180,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3912
1938,6,1938-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4298
1938,7,1938-11-12,259,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4816
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6380
1938,9,1938-11-26,318,36,5,3,2,49,96,0.3,222,0,0,0,0,0,0,36,5,3,2,49,267,222,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6569
1938,10,1938-12-03,347,38,5,4,3,54,104,0.3,243,0,0,0,0,0,0,38,5,4,3,54,290,243,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7187
1938,11,1938-12-10,431,38,5,4,3,54,104,0.24,327,0,0,0,0,0,0,38,5,4,3,54,374,163,163,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.5,9485
1938,12,1938-12-17,490,39,5,4,3,57,110,0.22,380,0,0,0,0,0,0,39,5,4,3,57,430,190,190,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11042
1938,13,1938-12-24,546,42,7,5,3,61,118,0.22,428,0,0,0,0,0,0,42,7,5,3,61,482,214,214,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12641
1938,14,1938-12-31,578,45,7,5,3,73,136,0.24,442,0,0,0,0,0,0,45,7,5,3,73,500,221,221,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.3,12982
1938,15,1939-01-07,664,46,7,6,4,76,139,0.21,525,0,0,0,0,0,0,46,7,6,4,76,584,262,262,0,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.0,15286
1938,16,1939-01-14,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,214,214,191,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.8,36.8,32.8,0.0,97.0,16297
1938,17,1939-01-21,795,46,7,6,4,76,139,0.17,656,0,0,0,0,0,0,46,7,6,4,76,715,218,218,218,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.7,37.7,37.7,0.0,113.2,19013
1938,18,1939-01-28,873,47,7,6,4,83,148,0.17,724,0,0,0,0,0,0,47,7,6,4,83,785,241,241,241,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20956
1938,19,1939-02-04,988,49,8,7,5,93,162,0.16,826,0,0,0,0,0,0,49,8,7,5,93,890,216,216,216,207,990.0,970.0,0.47,0.21,989.3,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,34.8,139.3,23399
1938,20,1939-02-11,1067,49,8,7,5,93,162,0.15,905,0,0,0,0,0,0,49,8,7,5,93,969,226,226,226,226,990.0,970.0,0.54,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25872
1938,21,1939-02-18,1273,49,8,7,5,93,162,0.13,1038,73,21,3,3,2,42,70,11,10,7,135,1130,259,259,259,259,990.0,970.0,0.75,0.41,988.8,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.3,28770
1938,22,1939-02-25,1872,53,9,9,8,114,195,0.1,1100,577,46,8,15,24,482,100,18,25,32,597,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,23,1939-03-04,2717,59,11,12,13,144,239,0.09,1100,1378,41,6,13,66,1251,100,18,25,79,1395,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,24,1939-03-11,2743,59,11,12,13,144,239,0.09,1100,1404,41,7,13,67,1276,100,18,25,80,1420,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,25,1939-03-18,2744,59,11,12,13,144,239,0.09,1100,1405,41,7,13,67,1277,100,18,25,80,1421,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,26,1939-03-25,2554,59,11,12,13,144,239,0.09,1100,1215,41,6,12,65,1088,100,18,25,78,1232,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,27,1939-04-01,2448,54,13,14,19,117,217,0.09,1100,1131,46,5,11,61,1008,100,18,25,80,1125,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,28,1939-04-08,2352,54,13,14,19,117,217,0.09,1100,1035,46,5,11,61,912,100,18,25,80,1029,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
