WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938,29,1939-04-15,2160,52,12,13,17,110,207,0.1,1100,853,47,5,11,60,728,100,18,25,78,839,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,30,1939-04-22,1981,45,11,10,10,72,148,0.07,1100,733,55,7,15,49,606,100,18,25,59,678,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,31,1939-04-29,1713,46,10,10,10,102,179,0.11,1100,433,53,7,15,25,332,100,18,25,35,435,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1938,32,1939-05-06,1477,47,10,10,10,115,192,0.13,1100,185,42,7,9,9,117,89,17,19,19,232,1226,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29944
1938,33,1939-05-13,1247,47,10,10,10,115,192,0.15,1050,4,1,0,0,0,2,48,10,10,10,117,1119,262,262,262,262,990.0,970.0,0.72,0.42,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.9,29213
1938,34,1939-05-20,1115,47,10,10,10,115,192,0.17,923,0,0,0,0,0,0,47,10,10,10,115,990,230,230,230,230,990.0,970.0,0.56,0.29,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.6,26315
1938,35,1939-05-27,960,44,9,9,8,99,171,0.18,788,0,0,0,0,0,0,44,9,9,8,99,852,253,253,253,207,990.0,970.0,0.43,0.19,989.4,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,43.2,43.2,43.2,34.9,134.5,22593
1938,36,1939-06-03,781,39,9,7,5,59,119,0.15,662,0,0,0,0,0,0,39,9,7,5,59,717,220,220,220,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.6,19255
1938,37,1939-06-10,645,44,9,8,8,83,155,0.24,490,0,0,0,0,0,0,44,9,8,8,83,553,231,231,188,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,40.4,40.4,32.4,0.0,85.4,14341
1938,38,1939-06-17,544,45,10,9,9,88,161,0.3,383,0,0,0,0,0,0,45,10,9,9,88,447,191,191,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11110
1938,39,1939-06-24,475,45,10,9,9,88,161,0.34,314,0,0,0,0,0,0,45,10,9,9,88,378,157,157,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.1,9089
1938,40,1939-07-01,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.3,25.3,0.0,0.0,50.6,8502
1938,41,1939-07-08,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,159,140,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.3,24.0,0.0,0.0,47.9,8043
1938,42,1939-07-15,386,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7395
1938,43,1939-07-22,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7002
1938,44,1939-07-29,343,40,7,6,4,64,123,0.36,219,0,0,0,0,0,0,40,7,6,4,64,274,219,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6509
1938,45,1939-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6287
1938,46,1939-08-12,314,39,7,5,4,60,115,0.37,199,0,0,0,0,0,0,39,7,5,4,60,250,199,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5816
1938,47,1939-08-19,309,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5665
1938,48,1939-08-26,284,38,6,4,3,57,111,0.39,172,0,0,0,0,0,0,38,6,4,3,57,222,172,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5013
1938,49,1939-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5270
1938,50,1939-09-09,255,38,6,4,3,59,110,0.43,145,0,0,0,0,0,0,38,6,4,3,59,193,145,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4193
1938,51,1939-09-16,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3613
1938,52,1939-09-23,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3613
1938,53,1939-09-30,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,486
1939,1,1939-10-01,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4009
1939,2,1939-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3494
1939,3,1939-10-15,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3543
1939,4,1939-10-22,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4279
1939,5,1939-10-29,261,38,5,3,2,51,102,0.39,159,0,0,0,0,0,0,38,5,3,2,51,207,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4621
1939,6,1939-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4650
1939,7,1939-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5267
1939,8,1939-11-19,345,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7047
1939,9,1939-11-26,415,40,6,4,3,55,109,0.26,305,0,0,0,0,0,0,40,6,4,3,55,357,152,152,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.5,8823
1939,10,1939-12-03,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10072
1939,11,1939-12-10,518,42,7,5,3,61,118,0.23,400,0,0,0,0,0,0,42,7,5,3,61,454,200,200,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11618
1939,12,1939-12-17,561,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.7,13049
1939,13,1939-12-24,649,42,7,5,3,61,118,0.18,531,0,0,0,0,0,0,42,7,5,3,61,585,238,238,188,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,41.3,41.3,32.3,0.0,91.8,15420
1939,14,1939-12-31,713,45,7,5,3,73,136,0.19,577,0,0,0,0,0,0,45,7,5,3,73,635,192,192,192,0,990.0,970.0,0.29,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,33.0,33.0,33.0,0.0,98.9,16613
1939,15,1940-01-07,751,46,7,6,4,76,139,0.19,612,0,0,0,0,0,0,46,7,6,4,76,671,204,204,204,0,990.0,970.0,0.31,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.5,17547
1939,16,1940-01-14,823,46,7,6,4,76,139,0.17,684,0,0,0,0,0,0,46,7,6,4,76,743,228,228,228,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.9,19813
1939,17,1940-01-21,918,46,7,6,4,76,139,0.15,779,0,0,0,0,0,0,46,7,6,4,76,838,259,259,259,0,990.0,970.0,0.42,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.2,22381
1939,18,1940-01-28,990,47,7,6,4,83,148,0.15,842,0,0,0,0,0,0,47,7,6,4,83,903,230,230,230,212,990.0,970.0,0.48,0.22,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,39.1,39.1,39.1,36.1,143.1,24039
1939,19,1940-02-04,1053,49,8,7,5,93,162,0.15,891,0,0,0,0,0,0,49,8,7,5,93,955,222,222,222,222,990.0,970.0,0.53,0.26,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,151.9,25511
1939,20,1940-02-11,1100,49,8,7,5,93,162,0.15,938,0,0,0,0,0,0,49,8,7,5,93,1002,234,234,234,234,990.0,970.0,0.57,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.9,26690
1939,21,1940-02-18,1129,49,8,7,5,93,162,0.14,967,0,0,0,0,0,0,49,8,7,5,93,1031,241,241,241,241,990.0,970.0,0.6,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.2,27420
1939,22,1940-02-25,1286,49,8,7,6,97,168,0.13,1073,44,12,2,2,1,26,61,10,9,8,123,1155,268,268,268,268,990.0,970.0,0.78,0.45,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29617
1939,23,1940-03-03,1871,49,9,9,9,107,183,0.1,1100,588,49,8,14,28,486,98,17,23,37,593,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29895
1939,24,1940-03-10,2651,49,9,9,9,107,183,0.07,1100,1368,51,9,16,64,1227,100,18,25,73,1334,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,25,1940-03-17,3505,53,9,10,10,122,207,0.06,1100,2198,46,8,14,69,2059,100,18,25,80,2182,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,26,1940-03-24,4570,59,11,12,13,144,239,0.05,1100,3231,41,7,13,67,3103,100,18,25,80,3247,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1939,27,1940-03-31,5173,68,13,17,23,164,287,0.06,1100,3786,31,4,7,56,3685,100,18,25,80,3850,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29917
1939,28,1940-04-07,4868,70,14,18,25,168,295,0.06,1100,3473,30,4,7,55,3377,100,18,25,80,3545,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
1939,29,1940-04-14,4331,70,14,18,25,168,295,0.07,1100,2936,30,4,7,55,2840,100,18,25,80,3008,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,30,1940-04-21,3925,70,14,18,25,168,295,0.08,1100,2530,30,3,7,55,2434,100,18,25,80,2602,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,31,1940-04-28,3482,67,14,17,23,187,309,0.09,1100,2072,32,4,7,56,1971,100,18,25,80,2159,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,32,1940-05-05,3082,65,14,17,23,202,321,0.1,1100,1661,35,4,8,57,1557,100,18,25,80,1759,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,33,1940-05-12,2705,65,14,17,23,202,321,0.12,1100,1284,35,4,7,57,1180,100,18,25,80,1382,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,34,1940-05-19,2329,65,14,17,23,202,321,0.14,1100,908,34,4,7,56,805,100,18,25,79,1007,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,35,1940-05-26,2057,64,13,16,22,195,311,0.15,1100,645,35,4,8,45,551,100,18,25,67,746,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,36,1940-06-02,1840,62,12,14,16,153,257,0.14,1100,483,38,6,11,30,398,100,18,25,46,551,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1939,37,1940-06-09,1501,62,12,14,16,153,257,0.17,1100,144,26,4,6,8,96,88,16,20,24,249,1226,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29944
1939,38,1940-06-16,1296,62,12,14,16,153,257,0.2,1035,3,0,0,0,0,2,62,12,14,16,155,1124,258,258,258,258,990.0,970.0,0.73,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.5,28814
1939,39,1940-06-23,1089,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,246,246,246,219,990.0,970.0,0.5,0.22,989.3,18.8,18.8,18.8,18.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,37.2,141.4,23763
1939,40,1940-06-30,908,58,11,11,11,138,231,0.25,677,0,0,0,0,0,0,58,11,11,11,138,758,225,225,225,0,990.0,970.0,0.36,0.13,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,38.9,38.9,38.9,0.0,116.8,19628
1939,41,1940-07-07,738,58,11,11,11,136,227,0.31,511,0,0,0,0,0,0,58,11,11,11,136,591,228,228,192,0,990.0,970.0,0.26,0.08,989.7,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,39.6,39.6,33.0,0.0,88.6,14886
1939,42,1940-07-14,663,58,11,11,11,136,227,0.34,436,0,0,0,0,0,0,58,11,11,11,136,516,218,218,0,0,990.0,970.0,0.22,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12806
1939,43,1940-07-21,575,58,11,11,11,136,227,0.4,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10050
1939,44,1940-07-28,524,56,10,9,8,123,208,0.4,315,0,0,0,0,0,0,56,10,9,8,123,392,157,157,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9116
1939,45,1940-08-04,472,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,164,145,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,28.2,24.9,0.0,0.0,49.5,8314
1939,46,1940-08-11,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7498
1939,47,1940-08-18,404,54,9,8,6,107,184,0.46,220,0,0,0,0,0,0,54,9,8,6,107,291,220,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6504
1939,48,1940-08-25,372,54,9,8,6,107,184,0.49,188,0,0,0,0,0,0,54,9,8,6,107,259,188,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5483
1939,49,1940-09-01,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5889
1939,50,1940-09-08,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5119
1939,51,1940-09-15,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4378
1939,52,1940-09-22,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3524
1939,53,1940-09-29,264,46,7,6,4,75,138,0.52,126,0,0,0,0,0,0,46,7,6,4,75,185,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,1043
1940,1,1940-10-01,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4493
1940,2,1940-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4319
1940,3,1940-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4623
1940,4,1940-10-22,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5485
1940,5,1940-10-29,312,40,6,4,3,54,107,0.34,204,0,0,0,0,0,0,40,6,4,3,54,255,204,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5952
1940,6,1940-11-05,326,40,6,4,3,53,106,0.33,220,0,0,0,0,0,0,40,6,4,3,53,270,220,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6519
1940,7,1940-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6638
1940,8,1940-11-19,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,228,0,0,0,990.0,970.0,0.13,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6751
1940,9,1940-11-26,339,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,230,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6810
1940,10,1940-12-03,357,42,7,5,3,61,118,0.33,239,0,0,0,0,0,0,42,7,5,3,61,293,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7063
1940,11,1940-12-10,390,38,5,4,3,55,106,0.27,284,0,0,0,0,0,0,38,5,4,3,55,332,160,144,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,27.6,24.7,0.0,0.0,48.7,8187
1940,12,1940-12-17,422,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9209
1940,13,1940-12-24,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10563
1940,14,1940-12-31,500,40,5,4,3,64,117,0.24,383,0,0,0,0,0,0,40,5,4,3,64,433,191,191,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11108
1940,15,1941-01-07,573,41,6,4,3,66,120,0.21,453,0,0,0,0,0,0,41,6,4,3,66,504,226,226,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13322
1940,16,1941-01-14,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,236,236,205,0,990.0,970.0,0.27,0.09,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,40.8,40.8,35.4,0.0,96.8,16267
1940,17,1941-01-21,882,41,6,4,3,66,120,0.14,762,0,0,0,0,0,0,41,6,4,3,66,813,254,254,254,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.7,21962
1940,18,1941-01-28,1004,44,6,5,3,77,138,0.14,866,0,0,0,0,0,0,44,6,5,3,77,923,216,216,216,216,990.0,970.0,0.5,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.4,24760
1940,19,1941-02-04,1024,49,8,7,5,93,162,0.16,862,0,0,0,0,0,0,49,8,7,5,93,926,215,215,215,215,990.0,970.0,0.5,0.24,989.3,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.8,24486
1940,20,1941-02-11,1160,49,8,7,5,93,162,0.14,998,0,0,0,0,0,0,49,8,7,5,93,1062,249,249,249,249,990.0,970.0,0.65,0.36,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.4,28129
1940,21,1941-02-18,1365,49,8,7,5,93,162,0.12,1100,103,30,5,4,3,60,79,13,11,8,153,1203,275,275,275,275,990.0,970.0,0.85,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.6,30009
1940,22,1941-02-25,1590,53,9,9,8,114,195,0.12,1100,295,46,8,12,12,215,100,18,21,20,329,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29896
1940,23,1941-03-04,1713,59,11,12,13,144,239,0.14,1100,374,41,7,12,20,292,100,18,25,33,436,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,24,1941-03-11,2012,49,9,9,9,107,183,0.09,1100,729,50,9,16,35,617,100,18,25,44,724,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,25,1941-03-18,2490,49,9,9,9,107,183,0.07,1100,1207,50,9,16,57,1074,100,18,25,66,1181,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,26,1941-03-25,3219,49,9,9,9,107,183,0.06,1100,1936,51,9,16,71,1789,100,18,25,80,1896,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,27,1941-04-01,3207,70,14,18,25,168,295,0.09,1100,1812,30,4,6,55,1716,100,18,25,80,1884,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,28,1941-04-08,2867,60,13,15,21,138,250,0.09,1100,1517,39,4,9,58,1405,100,18,25,80,1544,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,29,1941-04-15,2693,54,13,14,19,117,217,0.08,1100,1376,46,5,11,61,1253,100,18,25,80,1370,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,30,1941-04-22,2394,54,13,14,19,117,217,0.09,1100,1077,46,5,11,61,954,100,18,25,80,1071,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,31,1941-04-29,2189,54,13,13,17,160,259,0.12,1100,830,45,5,11,51,717,100,18,25,69,877,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,32,1941-05-06,1906,52,12,12,15,160,252,0.13,1100,554,47,5,12,32,455,100,18,25,47,615,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,33,1941-05-13,1654,47,10,10,10,115,192,0.12,1100,362,52,8,14,18,268,100,18,24,28,383,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1940,34,1941-05-20,1424,47,10,10,10,115,192,0.14,1100,132,31,5,6,6,80,78,15,16,16,195,1211,275,275,275,275,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29986
1940,35,1941-05-27,1230,46,10,9,9,107,183,0.15,1043,4,1,0,0,0,2,47,10,9,9,109,1110,260,260,260,260,990.0,970.0,0.71,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.2,29093
1940,36,1941-06-03,1056,45,10,9,9,88,161,0.15,895,0,0,0,0,0,0,45,10,9,9,88,959,233,233,233,227,990.0,970.0,0.53,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.6,39.6,39.6,38.6,151.7,25489
1940,37,1941-06-10,851,45,10,9,9,88,161,0.19,690,0,0,0,0,0,0,45,10,9,9,88,754,230,230,230,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.9,19970
1940,38,1941-06-17,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,229,229,187,0,990.0,970.0,0.25,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,39.8,39.8,32.2,0.0,88.8,14920
1940,39,1941-06-24,573,45,10,9,9,88,161,0.28,412,0,0,0,0,0,0,45,10,9,9,88,476,206,206,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11999
1940,40,1941-07-01,526,42,9,8,6,70,135,0.26,391,0,0,0,0,0,0,42,9,8,6,70,450,195,195,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11329
1940,41,1941-07-08,463,42,9,8,6,70,135,0.29,328,0,0,0,0,0,0,42,9,8,6,70,387,164,164,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9475
1940,42,1941-07-15,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.2,25.2,0.0,0.0,50.5,8483
1940,43,1941-07-22,405,42,9,8,6,70,135,0.33,270,0,0,0,0,0,0,42,9,8,6,70,329,210,140,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.6,23.9,0.0,0.0,46.8,7861
1940,44,1941-07-29,372,40,7,6,4,64,123,0.33,248,0,0,0,0,0,0,40,7,6,4,64,303,248,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7326
1940,45,1941-08-05,340,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6676
1940,46,1941-08-12,316,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5867
1940,47,1941-08-19,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5615
1940,48,1941-08-26,279,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4883
1940,49,1941-09-02,274,34,6,4,3,44,91,0.33,183,0,0,0,0,0,0,34,6,4,3,44,227,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5356
1940,50,1941-09-09,264,38,6,4,3,59,110,0.42,154,0,0,0,0,0,0,38,6,4,3,59,202,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4500
1940,51,1941-09-16,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4237
1940,52,1941-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3527
1940,53,1941-09-30,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.6,0.0,0.0,0.0,17.6,423
1941,1,1941-10-01,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3167
1941,2,1941-10-08,204,33,4,3,2,40,83,0.41,121,0,0,0,0,0,0,33,4,3,2,40,162,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3442
1941,3,1941-10-15,203,31,4,3,2,35,76,0.38,126,0,0,0,0,0,0,31,4,3,2,35,165,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3629
1941,4,1941-10-22,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.8,2995
1941,5,1941-10-29,216,36,5,3,2,48,94,0.44,122,0,0,0,0,0,0,36,5,3,2,48,166,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3482
1941,6,1941-11-05,223,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3765
1941,7,1941-11-12,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3982
1941,8,1941-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4743
1941,9,1941-11-26,259,34,5,3,2,43,88,0.34,171,0,0,0,0,0,0,34,5,3,2,43,213,171,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4975
1941,10,1941-12-03,291,31,5,3,2,36,77,0.27,214,0,0,0,0,0,0,31,5,3,2,36,253,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6296
1941,11,1941-12-10,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,244,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7213
1941,12,1941-12-17,334,31,5,3,2,36,77,0.23,257,0,0,0,0,0,0,31,5,3,2,36,296,257,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7562
1941,13,1941-12-24,408,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,185,170,0,0,990.0,970.0,0.16,0.04,989.8,19.5,19.6,0.0,0.0,0.93,0.92,0.0,0.0,32.0,29.4,0.0,0.0,57.2,9608
1941,14,1941-12-31,431,33,5,3,2,43,89,0.21,342,0,0,0,0,0,0,33,5,3,2,43,384,171,171,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,58.9,9897
1941,15,1942-01-07,454,34,5,4,3,45,91,0.2,363,0,0,0,0,0,0,34,5,4,3,45,406,181,181,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10565
1941,16,1942-01-14,476,34,5,4,3,45,91,0.19,385,0,0,0,0,0,0,34,5,4,3,45,428,192,192,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11174
1941,17,1942-01-21,508,29,5,4,2,33,73,0.14,435,0,0,0,0,0,0,29,5,4,2,33,473,217,217,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12786
1941,18,1942-01-28,544,29,5,4,2,36,78,0.14,466,0,0,0,0,0,0,29,5,4,2,36,505,233,233,0,0,990.0,970.0,0.21,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.5,13687
1941,19,1942-02-04,584,31,6,4,3,41,85,0.15,499,0,0,0,0,0,0,31,6,4,3,41,540,249,249,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,86.9,14605
1941,20,1942-02-11,664,31,6,4,3,41,85,0.13,579,0,0,0,0,0,0,31,6,4,3,41,620,205,205,194,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.3,35.3,33.4,0.0,99.3,16676
1941,21,1942-02-18,727,31,6,4,3,41,85,0.12,642,0,0,0,0,0,0,31,6,4,3,41,683,214,214,214,0,990.0,970.0,0.31,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.7,18600
1941,22,1942-02-25,807,35,6,5,4,52,103,0.13,703,0,0,0,0,0,0,35,6,5,4,52,750,234,234,234,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.5,40.5,40.5,0.0,121.5,20408
1941,23,1942-03-04,879,41,8,7,6,67,129,0.15,750,0,0,0,0,0,0,41,8,7,6,67,806,250,250,250,0,990.0,970.0,0.39,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21650
1941,24,1942-03-11,955,41,8,7,6,67,129,0.14,826,0,0,0,0,0,0,41,8,7,6,67,882,245,245,245,211,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,41.7,41.7,41.7,36.0,140.5,23604
1941,25,1942-03-18,1027,41,8,7,6,67,129,0.13,898,0,0,0,0,0,0,41,8,7,6,67,954,224,224,224,224,990.0,970.0,0.53,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,153.0,25701
1941,26,1942-03-25,1096,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,970.0,0.59,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.2,27422
1941,27,1942-04-01,1233,45,11,10,10,72,148,0.12,1053,32,9,1,2,2,16,54,12,12,12,88,1133,263,263,263,263,990.0,970.0,0.74,0.42,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.1,29242
1941,28,1942-04-08,1746,45,11,10,10,72,148,0.09,1100,498,55,7,15,33,388,100,18,25,43,460,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1941,29,1942-04-15,2105,45,11,10,10,72,148,0.07,1100,857,55,6,15,57,722,100,18,25,67,794,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1941,30,1942-04-22,2166,45,11,10,10,72,148,0.07,1100,918,55,7,15,62,779,100,18,25,72,851,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1941,31,1942-04-29,2027,46,10,10,10,102,179,0.09,1100,747,53,7,15,42,628,100,18,25,52,731,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1941,32,1942-05-06,1790,47,10,10,10,115,192,0.11,1100,498,53,7,15,25,396,100,18,25,35,511,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1941,33,1942-05-13,1553,47,10,10,10,115,192,0.12,1100,261,52,8,13,13,173,99,18,23,23,288,1240,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29893
1941,34,1942-05-20,1322,47,10,10,10,115,192,0.15,1063,66,16,3,3,3,40,63,13,13,13,155,1153,265,265,265,265,990.0,970.0,0.77,0.43,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.8,29368
1941,35,1942-05-27,1092,46,10,9,9,107,183,0.17,909,0,0,0,0,0,0,46,10,9,9,107,975,227,227,227,227,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.6,25970
1941,36,1942-06-03,864,45,10,9,9,88,161,0.19,703,0,0,0,0,0,0,45,10,9,9,88,767,234,234,234,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.6,20266
1941,37,1942-06-10,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,234,234,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.3,13660
1941,38,1942-06-17,518,42,9,8,7,75,143,0.28,375,0,0,0,0,0,0,42,9,8,7,75,435,187,187,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10883
1941,39,1942-06-24,458,39,9,7,5,59,119,0.26,339,0,0,0,0,0,0,39,9,7,5,59,394,169,169,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9809
1941,40,1942-07-01,419,37,8,6,4,53,108,0.26,311,0,0,0,0,0,0,37,8,6,4,53,362,155,155,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.5,8989
1941,41,1942-07-08,389,39,8,7,5,62,123,0.32,266,0,0,0,0,0,0,39,8,7,5,62,321,204,144,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,35.6,24.7,0.0,0.0,46.1,7751
1941,42,1942-07-15,363,42,9,8,6,70,135,0.37,228,0,0,0,0,0,0,42,9,8,6,70,287,228,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6764
1941,43,1942-07-22,339,42,9,8,6,70,135,0.4,204,0,0,0,0,0,0,42,9,8,6,70,263,204,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5963
1941,44,1942-07-29,322,40,7,6,4,64,123,0.38,198,0,0,0,0,0,0,40,7,6,4,64,253,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5785
1941,45,1942-08-05,298,38,7,5,3,57,111,0.37,186,0,0,0,0,0,0,38,7,5,3,57,237,186,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5452
1941,46,1942-08-12,280,34,7,5,3,44,93,0.33,187,0,0,0,0,0,0,34,7,5,3,44,233,187,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5459
1941,47,1942-08-19,268,37,7,5,3,55,108,0.41,159,0,0,0,0,0,0,37,7,5,3,55,209,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4638
1941,48,1942-08-26,251,38,6,4,3,57,111,0.44,140,0,0,0,0,0,0,38,6,4,3,57,190,140,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4035
1941,49,1942-09-02,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4125
1941,50,1942-09-09,219,31,6,4,2,34,77,0.35,142,0,0,0,0,0,0,31,6,4,2,34,183,142,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4111
1941,51,1942-09-16,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3846
1941,52,1942-09-23,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3546
1941,53,1942-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,467
1942,1,1942-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3801
1942,2,1942-10-08,195,28,4,2,2,27,64,0.33,131,0,0,0,0,0,0,28,4,2,2,27,165,131,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3771
1942,3,1942-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3638
1942,4,1942-10-22,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3757
1942,5,1942-10-29,212,33,4,3,2,41,84,0.4,128,0,0,0,0,0,0,33,4,3,2,41,169,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3696
1942,6,1942-11-05,215,36,5,3,2,47,93,0.43,122,0,0,0,0,0,0,36,5,3,2,47,166,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3525
1942,7,1942-11-12,229,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3929
1942,8,1942-11-19,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4226
1942,9,1942-11-26,254,34,5,3,2,43,88,0.35,165,0,0,0,0,0,0,34,5,3,2,43,208,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4814
1942,10,1942-12-03,255,31,5,3,2,36,77,0.3,178,0,0,0,0,0,0,31,5,3,2,36,217,178,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5215
1942,11,1942-12-10,291,26,4,3,2,25,61,0.21,229,0,0,0,0,0,0,26,4,3,2,25,263,229,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6771
1942,12,1942-12-17,345,28,4,3,2,29,66,0.19,278,0,0,0,0,0,0,28,4,3,2,29,314,158,140,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.1,23.9,0.0,0.0,47.6,8001
1942,13,1942-12-24,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,149,149,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.6,25.6,0.0,0.0,51.2,8604
1942,14,1942-12-31,408,33,5,3,2,43,89,0.22,319,0,0,0,0,0,0,33,5,3,2,43,362,159,159,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,54.9,9228
1942,15,1943-01-07,444,31,5,4,2,39,83,0.19,361,0,0,0,0,0,0,31,5,4,2,39,402,180,180,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.3,10466
1942,16,1943-01-14,477,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11699
1942,17,1943-01-21,511,29,5,4,2,33,73,0.14,438,0,0,0,0,0,0,29,5,4,2,33,476,219,219,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.9,12911
1942,18,1943-01-28,527,29,5,4,2,36,78,0.15,449,0,0,0,0,0,0,29,5,4,2,36,489,224,224,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13231
1942,19,1943-02-04,557,31,6,4,3,41,85,0.15,472,0,0,0,0,0,0,31,6,4,3,41,513,236,236,0,0,990.0,970.0,0.21,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13860
1942,20,1943-02-11,595,31,6,4,3,41,85,0.14,510,0,0,0,0,0,0,31,6,4,3,41,551,255,255,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14913
1942,21,1943-02-18,667,31,6,4,3,41,85,0.13,582,0,0,0,0,0,0,31,6,4,3,41,623,207,207,196,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.5,35.5,33.6,0.0,99.9,16775
1942,22,1943-02-25,710,33,6,4,3,46,94,0.13,616,0,0,0,0,0,0,33,6,4,3,46,660,205,205,205,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.1,35.1,35.1,0.0,105.3,17691
1942,23,1943-03-04,792,36,8,6,4,53,107,0.14,685,0,0,0,0,0,0,36,8,6,4,53,735,228,228,228,0,990.0,970.0,0.34,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.5,39.5,39.5,0.0,118.5,19915
1942,24,1943-03-11,897,36,8,6,4,53,107,0.12,790,0,0,0,0,0,0,36,8,6,4,53,840,253,253,253,210,990.0,970.0,0.42,0.19,989.4,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,43.3,43.3,43.3,35.3,134.8,22653
1942,25,1943-03-18,1028,38,8,6,5,61,119,0.12,908,0,0,0,0,0,0,38,8,6,5,61,961,227,227,227,227,990.0,970.0,0.53,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.5,25957
1942,26,1943-03-25,1181,41,8,7,6,67,129,0.11,1048,4,1,0,0,0,2,42,8,7,6,69,1105,262,262,262,262,990.0,970.0,0.71,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.9,29221
1942,27,1943-04-01,1480,45,11,10,10,72,148,0.1,1100,232,49,6,13,15,147,94,17,23,25,219,1235,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29908
1942,28,1943-04-08,1637,45,11,10,10,72,148,0.09,1100,389,54,7,15,26,286,100,18,25,36,358,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1942,29,1943-04-15,1690,45,11,10,10,72,148,0.09,1100,442,55,6,15,29,335,100,18,25,39,407,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1942,30,1943-04-22,1672,45,11,10,10,72,148,0.09,1100,424,55,7,15,28,318,100,18,25,38,390,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1942,31,1943-04-29,1703,46,10,10,10,102,179,0.11,1100,424,53,7,15,24,324,100,18,25,34,426,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1942,32,1943-05-06,1699,47,10,10,10,115,192,0.11,1100,407,53,8,15,21,310,100,18,25,31,425,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1942,33,1943-05-13,1629,47,10,10,10,115,192,0.12,1100,337,53,8,15,17,244,100,18,25,27,359,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1942,34,1943-05-20,1531,47,10,10,10,115,192,0.13,1100,239,50,7,12,12,155,97,18,22,22,270,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29903
1942,35,1943-05-27,1397,46,10,9,9,107,183,0.13,1100,114,28,5,6,6,67,75,15,15,15,174,1206,275,275,275,275,990.0,970.0,0.85,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,30004
1942,36,1943-06-03,1231,45,10,9,9,88,161,0.13,1061,8,2,0,0,0,4,47,10,9,9,92,1129,265,265,265,265,990.0,970.0,0.74,0.43,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.4,29468
1942,37,1943-06-10,1084,51,11,11,12,115,203,0.19,881,0,0,0,0,0,0,51,11,11,12,115,956,230,230,230,223,990.0,970.0,0.53,0.26,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.0,39.0,39.0,37.9,149.6,25134
1942,38,1943-06-17,882,53,12,12,13,120,210,0.24,672,0,0,0,0,0,0,53,12,12,13,120,749,224,224,224,0,990.0,970.0,0.36,0.13,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.6,19421
1942,39,1943-06-24,670,53,12,12,13,120,210,0.31,460,0,0,0,0,0,0,53,12,12,13,120,537,230,230,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,79.9,13427
1942,40,1943-07-01,559,50,10,9,9,108,186,0.33,373,0,0,0,0,0,0,50,10,9,9,108,442,186,186,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10822
1942,41,1943-07-08,484,45,9,8,7,86,156,0.32,327,0,0,0,0,0,0,45,9,8,7,86,391,163,163,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.3,9452
1942,42,1943-07-15,440,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.5,8813
1942,43,1943-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,213,142,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.0,24.3,0.0,0.0,47.4,7970
1942,44,1943-07-29,378,40,7,6,4,64,123,0.33,254,0,0,0,0,0,0,40,7,6,4,64,309,254,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7492
1942,45,1943-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,234,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6932
1942,46,1943-08-12,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6148
1942,47,1943-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5501
1942,48,1943-08-26,285,39,6,4,3,60,115,0.4,170,0,0,0,0,0,0,39,6,4,3,60,221,170,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4950
1942,49,1943-09-02,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4341
1942,50,1943-09-09,250,35,6,4,3,50,98,0.39,151,0,0,0,0,0,0,35,6,4,3,50,197,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4386
1942,51,1943-09-16,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4082
1942,52,1943-09-23,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3502
1942,53,1943-09-30,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,467
1943,1,1943-10-01,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3662
1943,2,1943-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3540
1943,3,1943-10-15,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.0,0.0,0.0,0.0,19.0,3197
1943,4,1943-10-22,178,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.6,0.0,0.0,0.0,17.6,2952
1943,5,1943-10-29,186,29,4,2,2,31,69,0.37,117,0,0,0,0,0,0,29,4,2,2,31,153,117,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.8,3328
1943,6,1943-11-05,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3755
1943,7,1943-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3906
1943,8,1943-11-19,230,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4749
1943,9,1943-11-26,264,31,4,2,2,36,77,0.29,186,0,0,0,0,0,0,31,4,2,2,36,224,186,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5425
1943,10,1943-12-03,310,38,5,4,3,54,104,0.34,206,0,0,0,0,0,0,38,5,4,3,54,253,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6056
1943,11,1943-12-10,358,38,5,4,3,54,104,0.29,254,0,0,0,0,0,0,38,5,4,3,54,301,254,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7476
1943,12,1943-12-17,400,38,5,4,3,54,104,0.26,296,0,0,0,0,0,0,38,5,4,3,54,343,167,150,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.92,0.0,0.0,28.9,25.7,0.0,0.0,50.9,8554
1943,13,1943-12-24,486,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11108
1943,14,1943-12-31,570,40,5,4,3,64,117,0.21,452,0,0,0,0,0,0,40,5,4,3,64,503,226,226,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13312
1943,15,1944-01-07,653,43,6,4,3,70,128,0.2,525,0,0,0,0,0,0,43,6,4,3,70,579,249,249,191,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,43.2,43.2,32.8,0.0,91.0,15286
1943,16,1944-01-14,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,211,211,189,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.4,36.4,32.5,0.0,96.1,16139
1943,17,1944-01-21,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,217,217,217,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.4,37.4,37.4,0.0,112.2,18844
1943,18,1944-01-28,908,47,7,6,4,83,148,0.16,759,0,0,0,0,0,0,47,7,6,4,83,820,253,253,253,0,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.2,21876
1943,19,1944-02-04,1065,49,8,7,5,93,162,0.15,903,0,0,0,0,0,0,49,8,7,5,93,967,225,225,225,225,990.0,970.0,0.54,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.2,25739
1943,20,1944-02-11,1233,49,8,7,5,93,162,0.13,1055,16,4,0,0,0,9,53,8,7,5,102,1125,263,263,263,263,990.0,970.0,0.73,0.42,988.8,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.4,29305
1943,21,1944-02-18,1525,49,8,7,5,93,162,0.11,1100,263,48,8,11,8,186,97,16,18,13,279,1232,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29923
