WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,22,1944-02-25,1855,51,8,8,7,107,184,0.1,1100,571,48,9,16,21,475,100,18,25,29,583,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,23,1944-03-03,2075,59,11,12,13,144,239,0.12,1100,736,41,7,13,40,635,100,18,25,53,779,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,24,1944-03-10,2065,50,9,9,9,112,191,0.09,1100,774,49,8,15,38,662,100,18,25,48,774,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,25,1944-03-17,2089,49,9,9,9,107,183,0.09,1100,806,50,9,16,39,690,100,18,25,48,797,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,26,1944-03-24,2186,49,9,9,9,107,183,0.08,1100,903,51,9,16,44,783,100,18,25,53,890,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,27,1944-03-31,2300,53,12,13,17,115,212,0.09,1100,988,46,5,11,59,864,100,18,25,76,980,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,28,1944-04-07,2381,54,13,14,19,117,217,0.09,1100,1064,46,5,11,61,941,100,18,25,80,1058,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,29,1944-04-14,2493,54,13,14,19,117,217,0.09,1100,1176,46,5,11,61,1053,100,18,25,80,1170,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,30,1944-04-21,2520,54,13,14,19,117,217,0.09,1100,1203,46,5,11,61,1080,100,18,25,80,1197,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,31,1944-04-28,2410,54,13,13,17,151,250,0.1,1100,1059,45,5,11,60,937,100,18,25,78,1088,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,32,1944-05-05,2193,55,13,13,17,178,276,0.13,1100,817,45,5,12,50,704,100,18,25,67,882,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,33,1944-05-12,1976,55,13,13,17,178,276,0.14,1100,600,45,5,12,36,501,100,18,25,53,679,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,34,1944-05-19,1781,55,13,13,17,178,276,0.16,1100,405,45,5,12,24,318,100,18,25,41,496,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1943,35,1944-05-26,1520,54,12,12,16,169,266,0.18,1100,153,29,4,7,9,102,84,17,20,25,272,1222,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29955
1943,36,1944-06-02,1236,53,12,12,13,120,210,0.17,1013,13,3,0,0,0,7,56,12,12,13,127,1095,253,253,253,253,990.0,970.0,0.69,0.38,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28303
1943,37,1944-06-09,988,47,10,9,10,97,175,0.18,813,0,0,0,0,0,0,47,10,9,10,97,880,229,229,229,217,990.0,970.0,0.46,0.21,989.3,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,39.2,39.2,39.2,36.9,138.8,23321
1943,38,1944-06-16,723,45,10,9,9,88,161,0.22,562,0,0,0,0,0,0,45,10,9,9,88,626,223,223,201,0,990.0,970.0,0.28,0.09,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,38.6,38.6,34.6,0.0,96.9,16287
1943,39,1944-06-23,583,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12310
1943,40,1944-06-30,514,42,9,8,6,72,138,0.27,375,0,0,0,0,0,0,42,9,8,6,72,435,187,187,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10908
1943,41,1944-07-07,460,42,9,8,6,70,135,0.29,325,0,0,0,0,0,0,42,9,8,6,70,384,162,162,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.0,9405
1943,42,1944-07-14,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,179,145,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.0,24.9,0.0,0.0,48.8,8192
1943,43,1944-07-21,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,6997
1943,44,1944-07-28,345,40,8,6,5,65,126,0.37,219,0,0,0,0,0,0,40,8,6,5,65,274,219,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6477
1943,45,1944-08-04,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6291
1943,46,1944-08-11,298,39,7,5,4,60,115,0.39,183,0,0,0,0,0,0,39,7,5,4,60,234,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5359
1943,47,1944-08-18,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4747
1943,48,1944-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4340
1943,49,1944-09-01,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4407
1943,50,1944-09-08,230,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4012
1943,51,1944-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,3557
1943,52,1944-09-22,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3154
1943,53,1944-09-29,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.7,0.0,0.0,0.0,17.7,850
1944,1,1944-10-01,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,3566
1944,2,1944-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3529
1944,3,1944-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3436
1944,4,1944-10-22,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3484
1944,5,1944-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,163,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3648
1944,6,1944-11-05,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3920
1944,7,1944-11-12,228,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4675
1944,8,1944-11-19,256,34,4,2,2,42,85,0.33,170,0,0,0,0,0,0,34,4,2,2,42,212,170,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4960
1944,9,1944-11-26,288,36,5,3,2,49,96,0.33,192,0,0,0,0,0,0,36,5,3,2,49,236,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5600
1944,10,1944-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,221,138,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.7,0.0,0.0,0.94,0.91,0.0,0.0,38.7,23.6,0.0,0.0,42.1,7073
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.1,8744
1944,12,1944-12-17,419,38,5,4,3,54,104,0.25,315,0,0,0,0,0,0,38,5,4,3,54,362,157,157,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9112
1944,13,1944-12-24,456,38,5,4,3,54,104,0.23,352,0,0,0,0,0,0,38,5,4,3,54,399,176,176,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10246
1944,14,1944-12-31,473,40,5,4,3,64,117,0.25,355,0,0,0,0,0,0,40,5,4,3,64,406,177,177,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.5,10325
1944,15,1945-01-07,506,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,446,199,199,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11658
1944,16,1945-01-14,552,34,5,4,3,45,91,0.16,461,0,0,0,0,0,0,34,5,4,3,45,504,230,230,0,0,990.0,970.0,0.21,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.7,13561
1944,17,1945-01-21,614,34,5,4,3,45,91,0.15,523,0,0,0,0,0,0,34,5,4,3,45,566,248,248,183,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,43.1,43.1,31.5,0.0,90.8,15246
1944,18,1945-01-28,687,34,5,4,3,48,97,0.14,590,0,0,0,0,0,0,34,5,4,3,48,634,196,196,196,0,990.0,970.0,0.28,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.7,33.7,33.7,0.0,101.0,16964
1944,19,1945-02-04,772,36,6,5,4,54,105,0.14,667,0,0,0,0,0,0,36,6,5,4,54,714,222,222,222,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.1,19331
1944,20,1945-02-11,864,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,242,242,242,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.2,21033
1944,21,1945-02-18,1022,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,240,240,240,230,990.0,970.0,0.52,0.26,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,40.8,40.8,40.8,39.2,150.5,25278
1944,22,1945-02-25,1092,45,7,6,6,90,156,0.15,935,0,0,0,0,0,0,45,7,6,6,90,995,252,252,252,248,990.0,970.0,0.58,0.31,989.1,18.7,18.7,18.7,18.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,41.7,157.6,26468
1944,23,1945-03-04,1534,49,9,9,9,107,183,0.13,1029,321,25,4,7,15,268,74,13,16,24,375,1134,257,257,257,257,990.0,970.0,0.76,0.4,988.8,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28507
1944,24,1945-03-11,2434,49,9,9,9,107,183,0.08,1100,1151,51,8,16,56,1018,100,18,25,65,1125,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,25,1945-03-18,3184,54,10,10,11,128,215,0.07,1100,1869,45,7,14,68,1733,100,18,25,80,1861,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,26,1945-03-25,3734,59,11,12,13,144,239,0.06,1100,2395,41,7,13,67,2267,100,18,25,80,2411,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,27,1945-04-01,3777,70,14,18,25,168,295,0.08,1100,2382,30,3,7,55,2286,100,18,25,80,2454,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,28,1945-04-08,3447,70,14,18,25,168,295,0.09,1100,2052,29,4,7,55,1956,100,18,25,80,2124,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,29,1945-04-15,3030,67,13,17,24,160,283,0.09,1100,1646,32,4,7,55,1547,100,18,25,80,1707,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,30,1945-04-22,2688,54,13,14,19,117,217,0.08,1100,1371,46,5,11,61,1248,100,18,25,80,1365,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,31,1945-04-29,2416,54,13,13,17,160,259,0.11,1100,1057,45,4,11,60,934,100,18,25,78,1094,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,32,1945-05-06,2184,55,13,13,17,178,276,0.13,1100,808,45,5,12,49,697,100,18,25,66,875,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,33,1945-05-13,1961,55,13,13,17,178,276,0.14,1100,585,45,5,12,36,486,100,18,25,53,664,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,34,1945-05-20,1726,55,13,13,17,178,276,0.16,1100,350,44,5,11,21,267,100,18,24,38,445,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1944,35,1945-05-27,1481,54,12,12,15,161,257,0.17,1100,124,25,4,6,7,80,80,17,18,23,241,1216,275,275,275,275,990.0,970.0,0.87,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29977
1944,36,1945-06-03,1195,53,12,12,13,120,210,0.18,983,1,0,0,0,0,1,53,12,12,13,121,1060,245,245,245,245,990.0,970.0,0.65,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.6,27656
1944,37,1945-06-10,957,46,10,9,9,92,168,0.18,789,0,0,0,0,0,0,46,10,9,9,92,855,232,232,232,215,990.0,970.0,0.44,0.19,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,39.8,39.8,39.8,36.6,135.0,22676
1944,38,1945-06-17,762,45,10,9,9,88,161,0.21,601,0,0,0,0,0,0,45,10,9,9,88,665,200,200,200,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.3,34.3,34.3,0.0,103.0,17302
1944,39,1945-06-24,641,45,10,9,9,88,161,0.25,480,0,0,0,0,0,0,45,10,9,9,88,544,240,240,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.8,14078
1944,40,1945-07-01,547,42,9,8,6,70,135,0.25,412,0,0,0,0,0,0,42,9,8,6,70,471,206,206,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12033
1944,41,1945-07-08,485,42,9,8,6,70,135,0.28,350,0,0,0,0,0,0,42,9,8,6,70,409,175,175,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.2,30.2,0.0,0.0,60.5,10160
1944,42,1945-07-15,450,43,9,8,6,75,142,0.32,308,0,0,0,0,0,0,43,9,8,6,75,368,172,158,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.7,27.3,0.0,0.0,53.1,8917
1944,43,1945-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7002
1944,44,1945-07-29,391,48,8,7,6,97,168,0.43,223,0,0,0,0,0,0,48,8,7,6,97,287,223,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6586
1944,45,1945-08-05,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5861
1944,46,1945-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5344
1944,47,1945-08-19,316,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4687
1944,48,1945-08-26,290,46,7,5,4,85,149,0.52,140,0,0,0,0,0,0,46,7,5,4,85,200,140,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4058
1944,49,1945-09-02,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4456
1944,50,1945-09-09,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3960
1944,51,1945-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3596
1944,52,1945-09-23,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3963
1944,53,1945-09-30,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,546
1945,1,1945-10-01,219,31,4,3,2,33,73,0.33,146,0,0,0,0,0,0,31,4,3,2,33,184,146,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4235
1945,2,1945-10-08,204,34,4,3,2,42,86,0.42,117,0,0,0,0,0,0,34,4,3,2,42,159,117,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3342
1945,3,1945-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.5,0.0,0.0,0.0,17.5,2942
1945,4,1945-10-22,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3663
1945,5,1945-10-29,204,33,4,3,2,41,84,0.41,120,0,0,0,0,0,0,33,4,3,2,41,161,120,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3438
1945,6,1945-11-05,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3616
1945,7,1945-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4004
1945,8,1945-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4573
1945,9,1945-11-26,291,36,5,3,2,49,96,0.33,195,0,0,0,0,0,0,36,5,3,2,49,240,195,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5704
1945,10,1945-12-03,326,38,5,4,3,54,104,0.32,222,0,0,0,0,0,0,38,5,4,3,54,269,222,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6560
1945,11,1945-12-10,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,216,142,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.8,24.3,0.0,0.0,44.7,7510
1945,12,1945-12-17,423,38,5,4,3,54,104,0.25,319,0,0,0,0,0,0,38,5,4,3,54,366,159,159,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,54.9,9225
1945,13,1945-12-24,474,38,5,4,3,54,104,0.22,370,0,0,0,0,0,0,38,5,4,3,54,417,185,185,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10767
1945,14,1945-12-31,519,40,5,4,3,64,117,0.23,401,0,0,0,0,0,0,40,5,4,3,64,452,200,200,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11650
1945,15,1946-01-07,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13972
1945,16,1946-01-14,741,41,6,4,3,66,120,0.16,621,0,0,0,0,0,0,41,6,4,3,66,672,207,207,207,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.0,17979
1945,17,1946-01-21,890,46,7,6,4,76,139,0.16,751,0,0,0,0,0,0,46,7,6,4,76,810,250,250,250,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.0,21671
1945,18,1946-01-28,959,47,7,6,4,83,148,0.16,810,0,0,0,0,0,0,47,7,6,4,83,871,270,270,270,0,990.0,970.0,0.45,0.2,989.3,18.8,18.8,18.8,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.0,23178
1945,19,1946-02-04,963,49,8,7,5,93,162,0.17,801,0,0,0,0,0,0,49,8,7,5,93,865,267,267,267,0,990.0,970.0,0.45,0.19,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.5,22935
1945,20,1946-02-11,963,49,8,7,5,93,162,0.17,801,0,0,0,0,0,0,49,8,7,5,93,865,267,267,267,0,990.0,970.0,0.45,0.19,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.5,22935
1945,21,1946-02-18,963,45,7,5,4,84,147,0.15,815,0,0,0,0,0,0,45,7,5,4,84,874,232,232,232,206,990.0,970.0,0.45,0.2,989.3,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,34.8,138.0,23181
1945,22,1946-02-25,971,42,7,5,4,73,133,0.14,837,0,0,0,0,0,0,42,7,5,4,73,893,209,209,209,209,990.0,970.0,0.47,0.22,989.3,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.7,23813
1945,23,1946-03-04,1049,41,8,7,6,67,129,0.12,920,0,0,0,0,0,0,41,8,7,6,67,976,230,230,230,230,990.0,970.0,0.55,0.29,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.3,26264
1945,24,1946-03-11,1107,41,8,7,6,67,129,0.12,978,0,0,0,0,0,0,41,8,7,6,67,1034,244,244,244,244,990.0,970.0,0.61,0.33,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.7,27674
1945,25,1946-03-18,1161,41,8,7,6,67,129,0.11,1032,0,0,0,0,0,0,41,8,7,6,67,1088,258,258,258,258,990.0,970.0,0.68,0.39,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.2,28931
1945,26,1946-03-25,1184,41,8,7,6,67,129,0.11,1055,0,0,0,0,0,0,41,8,7,6,67,1111,263,263,263,263,990.0,970.0,0.71,0.42,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.3,29447
1945,27,1946-04-01,1224,45,11,10,10,72,148,0.12,1076,0,0,0,0,0,0,45,11,10,10,72,1142,269,269,269,269,990.0,970.0,0.76,0.45,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.8,29863
1945,28,1946-04-08,1320,45,11,10,10,72,148,0.11,1100,72,22,5,4,4,35,67,16,14,14,107,1198,275,275,275,275,990.0,970.0,0.84,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.7,30025
1945,29,1946-04-15,1418,45,11,10,10,72,148,0.1,1100,170,48,7,11,11,91,93,18,21,21,163,1232,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29924
1945,30,1946-04-22,1497,45,11,10,10,72,148,0.1,1100,249,55,7,15,16,155,100,18,25,26,227,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1945,31,1946-04-29,1572,46,10,10,10,102,179,0.11,1100,293,53,7,14,16,200,100,18,24,26,303,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1945,32,1946-05-06,1518,47,10,10,10,115,192,0.13,1100,226,51,8,11,11,143,98,18,21,21,258,1237,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29904
1945,33,1946-05-13,1414,47,10,10,10,115,192,0.14,1100,122,30,6,6,6,73,77,16,16,16,188,1209,275,275,275,275,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,29997
1945,34,1946-05-20,1379,47,10,10,10,115,192,0.14,1100,87,21,4,4,4,52,68,14,14,14,167,1197,275,275,275,275,990.0,970.0,0.84,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.7,30027
1945,35,1946-05-27,1253,46,10,9,9,107,183,0.15,1057,13,3,0,0,0,7,49,10,10,10,115,1128,264,264,264,264,990.0,970.0,0.74,0.42,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.7,29355
1945,36,1946-06-03,1073,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.6,25978
1945,37,1946-06-10,860,45,10,9,9,88,161,0.19,699,0,0,0,0,0,0,45,10,9,9,88,763,233,233,233,0,990.0,970.0,0.36,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20234
1945,38,1946-06-17,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,243,243,188,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,42.2,42.2,32.2,0.0,89.0,14948
1945,39,1946-06-24,569,45,10,9,9,88,161,0.28,408,0,0,0,0,0,0,45,10,9,9,88,472,204,204,0,0,990.0,970.0,0.2,0.05,989.7,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.7,11885
1945,40,1946-07-01,466,42,9,8,6,70,135,0.29,331,0,0,0,0,0,0,42,9,8,6,70,390,165,165,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,56.9,9566
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,179,143,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.9,24.4,0.0,0.0,48.4,8126
1945,42,1946-07-15,388,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,253,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7453
1945,43,1946-07-22,354,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,219,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6465
1945,44,1946-07-29,334,40,7,6,4,64,123,0.37,210,0,0,0,0,0,0,40,7,6,4,64,264,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6175
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5609
1945,46,1946-08-12,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5030
1945,47,1946-08-19,273,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4599
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,146,0,0,0,0,0,0,38,6,4,3,57,196,146,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4240
1945,49,1946-09-02,237,34,6,4,3,44,91,0.38,146,0,0,0,0,0,0,34,6,4,3,44,190,146,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4230
1945,50,1946-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3854
1945,51,1946-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3375
1945,52,1946-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.7,3142
1945,53,1946-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,444
1946,1,1946-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,3580
1946,2,1946-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3535
1946,3,1946-10-15,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3527
1946,4,1946-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3516
1946,5,1946-10-29,194,29,4,2,2,31,69,0.36,125,0,0,0,0,0,0,29,4,2,2,31,161,125,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3609
1946,6,1946-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3682
1946,7,1946-11-12,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3699
1946,8,1946-11-19,218,24,4,2,2,22,54,0.25,164,0,0,0,0,0,0,24,4,2,2,22,194,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4761
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,198,0,0,0,0,0,0,25,4,2,2,23,230,198,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5812
1946,10,1946-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6837
1946,11,1946-12-10,358,37,5,3,2,51,100,0.28,258,0,0,0,0,0,0,37,5,3,2,51,304,258,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7595
1946,12,1946-12-17,396,38,5,4,3,54,104,0.26,292,0,0,0,0,0,0,38,5,4,3,54,339,146,146,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8398
1946,13,1946-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.0,9918
1946,14,1946-12-31,486,40,5,4,3,64,117,0.24,368,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10714
1946,15,1947-01-07,534,41,6,4,3,66,120,0.22,414,0,0,0,0,0,0,41,6,4,3,66,465,207,207,0,0,990.0,970.0,0.2,0.05,989.8,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,71.9,12084
1946,16,1947-01-14,574,41,6,4,3,66,120,0.21,454,0,0,0,0,0,0,41,6,4,3,66,505,227,227,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13367
1946,17,1947-01-21,671,34,5,4,3,45,91,0.14,580,0,0,0,0,0,0,34,5,4,3,45,623,193,193,193,0,990.0,970.0,0.28,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,33.2,33.2,33.2,0.0,99.5,16715
1946,18,1947-01-28,681,37,5,4,3,59,110,0.16,570,0,0,0,0,0,0,37,5,4,3,59,618,190,190,190,0,990.0,970.0,0.28,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,32.6,32.6,32.6,0.0,97.8,16431
1946,19,1947-02-04,703,43,7,5,4,78,137,0.19,566,0,0,0,0,0,0,43,7,5,4,78,621,188,188,188,0,990.0,970.0,0.28,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,32.4,32.4,32.4,0.0,97.2,16327
1946,20,1947-02-11,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,221,221,221,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.8,19280
1946,21,1947-02-18,894,36,6,5,4,54,105,0.12,789,0,0,0,0,0,0,36,6,5,4,54,836,242,242,242,213,990.0,970.0,0.42,0.19,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,41.5,41.5,41.5,36.4,135.0,22685
1946,22,1947-02-25,1119,41,7,6,6,76,138,0.12,980,0,0,0,0,0,0,41,7,6,6,76,1036,245,245,245,245,990.0,970.0,0.61,0.34,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.0,27725
1946,23,1947-03-04,1428,49,9,9,9,107,183,0.13,1100,145,38,6,7,7,85,87,15,16,16,192,1219,275,275,275,275,990.0,970.0,0.87,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29968
1946,24,1947-03-11,1737,49,9,9,9,107,183,0.11,1100,454,51,9,15,22,356,100,18,24,31,463,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
1946,25,1947-03-18,2187,49,9,9,9,107,183,0.08,1100,904,51,8,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,26,1947-03-25,3358,49,9,9,9,107,183,0.06,1100,2075,51,9,16,71,1928,100,18,25,80,2035,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,27,1947-04-01,4450,70,14,18,25,168,295,0.07,1100,3055,30,4,7,55,2959,100,18,25,80,3127,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,28,1947-04-08,4539,70,14,18,25,168,295,0.07,1100,3144,30,4,7,55,3048,100,18,25,80,3216,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,29,1947-04-15,4197,70,14,18,25,168,295,0.07,1100,2802,30,4,7,55,2706,100,18,25,80,2874,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,30,1947-04-22,4052,70,14,18,25,168,295,0.07,1100,2657,30,3,7,55,2561,100,18,25,80,2729,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,31,1947-04-29,3854,66,14,17,23,192,313,0.08,1100,2441,33,4,7,56,2339,100,18,25,80,2531,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,32,1947-05-06,3580,66,14,17,23,205,326,0.09,1100,2153,33,4,7,56,2052,100,18,25,80,2257,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,33,1947-05-13,3144,71,14,18,24,213,340,0.11,1100,1704,29,4,7,56,1608,100,18,25,80,1821,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,34,1947-05-20,2686,65,14,17,23,203,323,0.12,1100,1263,34,4,7,56,1160,100,18,25,80,1363,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,35,1947-05-27,2321,64,13,16,21,188,302,0.13,1100,918,35,4,8,55,813,100,18,25,76,1001,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,36,1947-06-03,2001,62,12,14,16,153,257,0.13,1100,644,38,6,11,40,549,100,18,25,56,702,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,37,1947-06-10,1626,62,12,14,16,153,257,0.16,1100,269,38,6,11,16,197,100,18,25,32,350,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1946,38,1947-06-17,1441,62,12,14,16,153,257,0.18,1095,88,19,3,4,5,55,81,15,18,21,208,1210,273,273,273,273,990.0,970.0,0.86,0.47,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29906
1946,39,1947-06-24,1183,62,12,14,16,153,257,0.22,926,0,0,0,0,0,0,62,12,14,16,153,1014,231,231,231,231,990.0,970.0,0.59,0.29,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.8,26347
1946,40,1947-07-01,1033,58,11,11,11,136,227,0.22,806,0,0,0,0,0,0,58,11,11,11,136,886,238,238,238,214,990.0,970.0,0.47,0.2,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.7,40.7,40.7,36.6,137.7,23133
1946,41,1947-07-08,838,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,216,216,208,0,990.0,970.0,0.32,0.11,989.6,19.2,19.2,19.3,0.0,0.93,0.93,0.93,0.0,37.2,37.2,35.7,0.0,105.1,17651
1946,42,1947-07-15,680,58,11,11,11,136,227,0.33,453,0,0,0,0,0,0,58,11,11,11,136,533,226,226,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13270
1946,43,1947-07-22,589,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10509
1946,44,1947-07-29,529,55,9,9,8,119,202,0.38,327,0,0,0,0,0,0,55,9,9,8,119,402,163,163,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9434
1946,45,1947-08-05,479,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.7,8514
1946,46,1947-08-12,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,227,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.7,23.7,0.0,0.0,46.4,7799
1946,47,1947-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7058
1946,48,1947-08-26,390,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,282,213,0,0,0,990.0,970.0,0.14,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
1946,49,1947-09-02,358,46,7,6,4,75,138,0.38,220,0,0,0,0,0,0,46,7,6,4,75,279,220,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6523
1946,50,1947-09-09,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5726
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5141
1946,52,1947-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4670
1946,53,1947-09-30,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,644
1947,1,1947-10-01,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5216
1947,2,1947-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4789
1947,3,1947-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4607
1947,4,1947-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4535
1947,5,1947-10-29,271,40,6,4,3,54,107,0.4,164,0,0,0,0,0,0,40,6,4,3,54,214,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4750
1947,6,1947-11-05,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4714
1947,7,1947-11-12,270,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4768
1947,8,1947-11-19,290,37,5,3,2,48,96,0.33,194,0,0,0,0,0,0,37,5,3,2,48,239,194,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5673
1947,9,1947-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6051
1947,10,1947-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7034
1947,11,1947-12-10,385,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,178,144,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.8,24.7,0.0,0.0,48.4,8138
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.2,8931
1947,13,1947-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10741
1947,14,1947-12-31,529,40,5,4,3,64,117,0.22,411,0,0,0,0,0,0,40,5,4,3,64,462,205,205,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12017
1947,15,1948-01-07,609,41,6,4,3,66,120,0.2,489,0,0,0,0,0,0,41,6,4,3,66,540,244,244,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14318
1947,16,1948-01-14,724,41,6,4,3,66,120,0.17,604,0,0,0,0,0,0,41,6,4,3,66,655,201,201,201,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.6,34.6,34.6,0.0,103.7,17427
1947,17,1948-01-21,776,46,7,6,4,76,139,0.18,637,0,0,0,0,0,0,46,7,6,4,76,696,212,212,212,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.5,36.5,36.5,0.0,109.6,18416
1947,18,1948-01-28,836,44,7,5,4,76,138,0.17,697,0,0,0,0,0,0,44,7,5,4,76,755,232,232,232,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.6,20254
1947,19,1948-02-04,954,43,7,5,4,78,137,0.14,817,0,0,0,0,0,0,43,7,5,4,78,872,241,241,241,214,990.0,970.0,0.45,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.2,41.2,41.2,36.5,139.4,23413
1947,20,1948-02-11,1108,49,8,7,5,93,162,0.15,946,0,0,0,0,0,0,49,8,7,5,93,1010,236,236,236,236,990.0,970.0,0.58,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.9,26867
1947,21,1948-02-18,1564,49,8,7,5,93,162,0.11,1097,304,38,7,10,9,238,87,15,17,14,331,1218,274,274,274,274,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29939
1947,22,1948-02-25,3429,51,8,8,7,107,184,0.06,1100,2145,48,9,16,55,2016,100,18,25,62,2123,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,23,1948-03-03,5735,59,11,12,13,144,239,0.04,1100,4396,41,7,13,67,4268,100,18,25,80,4412,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,29996
1947,24,1948-03-10,6023,66,13,16,19,187,304,0.05,1100,4619,33,4,8,60,4513,100,18,25,80,4700,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30036
1947,25,1948-03-17,5824,68,14,17,21,195,315,0.05,1100,4409,31,4,7,59,4306,100,18,25,80,4501,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.6,30008
1947,26,1948-03-24,5712,68,14,17,21,195,315,0.06,1100,4297,32,4,8,59,4194,100,18,25,80,4389,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29993
1947,27,1948-03-31,5501,81,14,19,26,215,357,0.06,1100,4044,18,4,5,53,3963,100,18,25,80,4178,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29963
1947,28,1948-04-07,5349,84,14,20,27,219,364,0.07,1100,3885,16,4,5,53,3807,100,18,25,80,4026,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29942
1947,29,1948-04-14,5140,84,14,20,27,219,364,0.07,1100,3676,16,4,5,53,3598,100,18,25,80,3817,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29912
1947,30,1948-04-21,4543,84,14,20,27,219,364,0.08,1100,3079,16,4,5,53,3001,100,18,25,80,3220,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,31,1948-04-28,4032,73,14,18,24,209,339,0.08,1100,2593,26,4,6,55,2500,100,18,25,80,2709,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,32,1948-05-05,3643,65,14,17,23,203,323,0.09,1100,2220,34,4,7,56,2117,100,18,25,80,2320,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,33,1948-05-12,3217,71,14,18,24,213,340,0.11,1100,1777,29,4,7,56,1681,100,18,25,80,1894,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,34,1948-05-19,2828,66,14,17,23,205,326,0.12,1100,1402,33,4,7,56,1300,100,18,25,80,1505,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,35,1948-05-26,2443,64,13,16,22,195,311,0.13,1100,1031,35,4,8,57,926,100,18,25,79,1121,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,36,1948-06-02,2162,62,12,14,16,153,257,0.12,1100,805,38,6,11,50,700,100,18,25,66,853,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,37,1948-06-09,1869,62,12,14,16,153,257,0.14,1100,512,38,6,11,31,425,100,18,25,47,578,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1947,38,1948-06-16,1614,62,12,14,16,153,257,0.16,1100,257,38,6,10,16,186,100,18,24,32,339,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1947,39,1948-06-23,1367,62,12,14,16,153,257,0.19,1064,45,11,2,2,2,27,73,14,16,18,180,1167,266,266,266,266,990.0,970.0,0.8,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.6,29337
1947,40,1948-06-30,1129,62,12,13,13,154,256,0.23,873,0,0,0,0,0,0,62,12,13,13,154,961,237,237,237,224,990.0,970.0,0.53,0.25,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,40.3,40.3,40.3,38.0,148.1,24879
1947,41,1948-07-07,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,241,241,241,0,990.0,970.0,0.4,0.15,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20943
1947,42,1948-07-14,808,63,12,13,13,155,256,0.32,552,0,0,0,0,0,0,63,12,13,13,155,640,232,232,203,0,990.0,970.0,0.29,0.09,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,40.1,40.1,34.7,0.0,95.1,15974
1947,43,1948-07-21,678,63,12,13,13,155,256,0.38,422,0,0,0,0,0,0,63,12,13,13,155,510,211,211,0,0,990.0,970.0,0.22,0.05,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12301
1947,44,1948-07-28,589,59,10,10,10,134,225,0.38,364,0,0,0,0,0,0,59,10,10,10,134,445,182,182,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10562
1947,45,1948-08-04,535,54,9,8,6,107,184,0.34,351,0,0,0,0,0,0,54,9,8,6,107,422,175,175,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10199
1947,46,1948-08-11,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.2,25.2,0.0,0.0,50.4,8466
1947,47,1948-08-18,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7539
1947,48,1948-08-25,409,54,9,8,6,107,184,0.45,225,0,0,0,0,0,0,54,9,8,6,107,296,225,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6672
1947,49,1948-09-01,380,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7163
1947,50,1948-09-08,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6237
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5411
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4782
1947,53,1948-09-29,283,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,1199
1948,1,1948-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4956
1948,2,1948-10-08,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4956
1948,3,1948-10-15,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4980
1948,4,1948-10-22,303,41,6,4,3,56,110,0.36,193,0,0,0,0,0,0,41,6,4,3,56,244,193,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5637
1948,5,1948-10-29,327,41,6,5,3,56,112,0.34,215,0,0,0,0,0,0,41,6,5,3,56,268,215,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6347
1948,6,1948-11-05,340,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6705
1948,7,1948-11-12,347,42,7,6,3,56,114,0.33,233,0,0,0,0,0,0,42,7,6,3,56,288,233,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6906
1948,8,1948-11-19,356,40,6,4,3,53,108,0.3,247,0,0,0,0,0,0,40,6,4,3,53,299,247,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7301
1948,9,1948-11-26,363,40,6,4,3,55,109,0.3,254,0,0,0,0,0,0,40,6,4,3,55,305,254,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7488
1948,10,1948-12-03,398,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,159,141,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.3,24.1,0.0,0.0,48.0,8058
1948,11,1948-12-10,402,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.2,24.2,0.0,0.0,48.4,8131
