WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,290,0,0,0,0,0,0,40,6,4,3,58,341,145,145,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.8,24.8,0.0,0.0,49.6,8339
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.6,25.6,0.0,0.0,51.3,8617
1948,14,1948-12-31,409,34,5,4,3,46,92,0.23,317,0,0,0,0,0,0,34,5,4,3,46,360,158,158,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.5,9153
1948,15,1949-01-07,438,34,5,4,3,45,91,0.21,347,0,0,0,0,0,0,34,5,4,3,45,390,173,173,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10087
1948,16,1949-01-14,438,34,5,4,3,45,91,0.21,347,0,0,0,0,0,0,34,5,4,3,45,390,173,173,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10113
1948,17,1949-01-21,475,29,5,4,2,33,73,0.15,402,0,0,0,0,0,0,29,5,4,2,33,440,201,201,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.3,11644
1948,18,1949-01-28,476,29,5,4,2,36,78,0.16,398,0,0,0,0,0,0,29,5,4,2,36,437,199,199,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.7,11544
1948,19,1949-02-04,476,31,6,4,3,41,85,0.18,391,0,0,0,0,0,0,31,6,4,3,41,432,195,195,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11352
1948,20,1949-02-11,512,31,6,4,3,41,85,0.17,427,0,0,0,0,0,0,31,6,4,3,41,468,213,213,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.5,12510
1948,21,1949-02-18,555,31,6,4,3,41,85,0.15,470,0,0,0,0,0,0,31,6,4,3,41,511,235,235,0,0,990.0,970.0,0.21,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13807
1948,22,1949-02-25,593,33,6,4,3,46,94,0.16,498,0,0,0,0,0,0,33,6,4,3,46,543,249,249,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14583
1948,23,1949-03-04,641,36,8,6,4,53,107,0.17,534,0,0,0,0,0,0,36,8,6,4,53,584,239,239,194,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,41.4,41.4,33.2,0.0,92.3,15513
1948,24,1949-03-11,718,36,8,6,4,53,107,0.15,611,0,0,0,0,0,0,36,8,6,4,53,661,203,203,203,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.4,17534
1948,25,1949-03-18,719,36,8,6,4,53,107,0.15,612,0,0,0,0,0,0,36,8,6,4,53,662,204,204,204,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.5,17560
1948,26,1949-03-25,768,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.8,19285
1948,27,1949-04-01,786,40,10,8,5,62,125,0.16,661,0,0,0,0,0,0,40,10,8,5,62,719,220,220,220,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.8,19279
1948,28,1949-04-08,868,40,10,8,5,62,125,0.14,743,0,0,0,0,0,0,40,10,8,5,62,801,247,247,247,0,990.0,970.0,0.39,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21458
1948,29,1949-04-15,882,40,10,8,5,62,125,0.14,757,0,0,0,0,0,0,40,10,8,5,62,815,252,252,252,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,130.0,21837
1948,30,1949-04-22,889,40,10,8,5,62,125,0.14,764,0,0,0,0,0,0,40,10,8,5,62,822,254,254,254,0,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.0,22012
1948,31,1949-04-29,885,41,9,8,5,76,140,0.16,745,0,0,0,0,0,0,41,9,8,5,76,803,248,248,248,0,990.0,970.0,0.39,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.0,21508
1948,32,1949-05-06,832,42,9,8,6,82,147,0.18,685,0,0,0,0,0,0,42,9,8,6,82,744,228,228,228,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.2,19860
1948,33,1949-05-13,706,42,9,8,6,82,147,0.21,559,0,0,0,0,0,0,42,9,8,6,82,618,224,224,194,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,38.6,38.6,33.2,0.0,96.2,16154
1948,34,1949-05-20,594,42,9,8,6,82,147,0.25,447,0,0,0,0,0,0,42,9,8,6,82,506,223,223,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.9,13081
1948,35,1949-05-27,509,41,9,7,5,75,139,0.27,370,0,0,0,0,0,0,41,9,7,5,75,428,185,185,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10760
1948,36,1949-06-03,446,39,9,7,5,59,119,0.27,327,0,0,0,0,0,0,39,9,7,5,59,382,163,163,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9441
1948,37,1949-06-10,427,39,9,7,5,59,119,0.28,308,0,0,0,0,0,0,39,9,7,5,59,363,154,154,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.9,8884
1948,38,1949-06-17,389,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,209,141,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.4,24.1,0.0,0.0,46.7,7853
1948,39,1949-06-24,356,39,9,7,5,59,119,0.33,237,0,0,0,0,0,0,39,9,7,5,59,292,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7024
1948,40,1949-07-01,355,37,8,6,4,53,108,0.3,247,0,0,0,0,0,0,37,8,6,4,53,298,247,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7298
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,219,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6492
1948,42,1949-07-15,322,37,8,6,4,53,108,0.33,214,0,0,0,0,0,0,37,8,6,4,53,265,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6363
1948,43,1949-07-22,301,37,8,6,4,53,108,0.36,193,0,0,0,0,0,0,37,8,6,4,53,244,193,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5650
1948,44,1949-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5327
1948,45,1949-08-05,281,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5489
1948,46,1949-08-12,265,34,7,5,3,44,93,0.35,172,0,0,0,0,0,0,34,7,5,3,44,218,172,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5002
1948,47,1949-08-19,248,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4502
1948,48,1949-08-26,238,33,6,4,2,42,90,0.38,148,0,0,0,0,0,0,33,6,4,2,42,193,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4283
1948,49,1949-09-02,226,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4473
1948,50,1949-09-09,218,30,6,4,2,30,72,0.33,146,0,0,0,0,0,0,30,6,4,2,30,186,146,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4265
1948,51,1949-09-16,209,31,6,4,2,34,77,0.37,132,0,0,0,0,0,0,31,6,4,2,34,173,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3811
1948,52,1949-09-23,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.9,0.0,0.0,0.0,17.9,3007
1948,53,1949-09-30,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.3,0.0,0.0,0.0,17.3,414
1949,1,1949-10-01,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3174
1949,2,1949-10-08,171,27,4,2,2,25,61,0.36,110,0,0,0,0,0,0,27,4,2,2,25,143,110,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,3111
1949,3,1949-10-15,170,25,4,2,2,21,55,0.32,115,0,0,0,0,0,0,25,4,2,2,21,146,115,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,3279
1949,4,1949-10-22,170,31,4,3,2,33,73,0.43,97,0,0,0,0,0,0,31,4,3,2,33,135,97,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.0,0.0,0.0,0.0,16.0,2694
1949,5,1949-10-29,170,26,4,2,2,25,59,0.35,110,0,0,0,0,0,0,26,4,2,2,25,143,110,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.6,0.0,0.0,0.0,18.6,3116
1949,6,1949-11-05,176,23,4,2,2,19,50,0.28,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3614
1949,7,1949-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4079
1949,8,1949-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4433
1949,9,1949-11-26,234,25,4,2,2,23,57,0.24,176,0,0,0,0,0,0,25,4,2,2,23,208,176,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5143
1949,10,1949-12-03,273,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5728
1949,11,1949-12-10,286,31,5,3,2,36,77,0.27,209,0,0,0,0,0,0,31,5,3,2,36,248,209,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6117
1949,12,1949-12-17,327,28,4,3,2,30,69,0.21,258,0,0,0,0,0,0,28,4,3,2,30,295,197,143,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,34.4,24.4,0.0,0.0,44.8,7527
1949,13,1949-12-24,384,26,4,3,2,24,59,0.15,325,0,0,0,0,0,0,26,4,3,2,24,358,162,162,0,0,990.0,970.0,0.16,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.0,9410
1949,14,1949-12-31,445,32,4,3,2,42,86,0.19,358,0,0,0,0,0,0,32,4,3,2,42,400,179,179,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10398
1949,15,1950-01-07,529,37,5,4,3,54,103,0.19,425,0,0,0,0,0,0,37,5,4,3,54,472,212,212,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,74.3,12479
1949,16,1950-01-14,592,41,6,4,3,66,120,0.2,472,0,0,0,0,0,0,41,6,4,3,66,523,236,236,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.6,13869
1949,17,1950-01-21,638,41,6,4,3,66,120,0.19,518,0,0,0,0,0,0,41,6,4,3,66,569,259,259,0,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15116
1949,18,1950-01-28,706,41,6,4,3,71,127,0.18,579,0,0,0,0,0,0,41,6,4,3,71,632,193,193,193,0,990.0,970.0,0.28,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,33.1,33.1,33.1,0.0,99.2,16673
1949,19,1950-02-04,908,43,7,5,4,78,137,0.15,771,0,0,0,0,0,0,43,7,5,4,78,826,234,234,234,232,990.0,970.0,0.42,0.19,989.4,19.0,19.0,19.0,18.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,39.4,131.9,22152
1949,20,1950-02-11,1805,49,8,7,5,93,162,0.09,1100,543,51,10,16,16,448,100,18,23,21,541,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29888
1949,21,1950-02-18,3370,49,8,7,5,93,162,0.05,1100,2108,51,10,18,60,1968,100,18,25,65,2061,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,22,1950-02-25,5045,57,10,11,11,136,227,0.04,1100,3718,42,7,13,68,3586,100,18,25,80,3722,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29906
1949,23,1950-03-04,4786,68,14,17,21,195,315,0.07,1100,3371,32,4,8,59,3268,100,18,25,80,3463,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
1949,24,1950-03-11,4404,68,14,17,21,195,315,0.07,1100,2989,32,4,8,59,2886,100,18,25,80,3081,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,25,1950-03-18,3962,62,12,14,16,165,271,0.07,1100,2590,37,5,10,63,2473,100,18,25,80,2639,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,26,1950-03-25,3888,59,11,12,13,144,239,0.06,1100,2549,41,7,13,67,2421,100,18,25,80,2565,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,27,1950-04-01,3807,70,14,18,25,168,295,0.08,1100,2412,30,4,7,55,2316,100,18,25,80,2484,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,28,1950-04-08,3697,70,14,18,25,168,295,0.08,1100,2302,30,4,7,55,2206,100,18,25,80,2374,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,29,1950-04-15,3711,70,14,18,25,168,295,0.08,1100,2316,30,4,7,55,2220,100,18,25,80,2388,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,30,1950-04-22,3640,70,14,18,25,168,295,0.08,1100,2245,30,4,7,55,2149,100,18,25,80,2317,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,31,1950-04-29,3383,66,14,17,23,192,313,0.09,1100,1969,33,4,7,56,1867,100,18,25,80,2060,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,32,1950-05-06,2932,65,14,17,23,202,321,0.11,1100,1511,35,4,8,57,1407,100,18,25,80,1609,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,33,1950-05-13,2512,65,14,17,23,202,321,0.13,1100,1091,35,4,8,57,987,100,18,25,80,1189,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,34,1950-05-20,2164,65,14,17,23,202,321,0.15,1100,743,34,3,8,51,645,100,18,25,74,847,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,35,1950-05-27,1844,61,13,15,20,178,289,0.16,1100,455,38,4,9,31,371,100,18,25,51,549,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1949,36,1950-06-03,1521,53,12,12,13,120,210,0.14,1100,211,42,6,10,13,139,95,18,22,26,259,1235,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29913
1949,37,1950-06-10,1268,53,12,12,13,120,210,0.17,1038,20,5,1,1,1,11,58,13,13,14,131,1122,259,259,259,259,990.0,970.0,0.73,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28836
1949,38,1950-06-17,1048,53,12,12,13,120,210,0.2,838,0,0,0,0,0,0,53,12,12,13,120,915,237,237,237,220,990.0,970.0,0.49,0.22,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,37.5,142.9,24005
1949,39,1950-06-24,843,53,12,12,13,120,210,0.25,633,0,0,0,0,0,0,53,12,12,13,120,710,224,224,216,0,990.0,970.0,0.33,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.6,38.6,37.1,0.0,108.9,18301
1949,40,1950-07-01,690,50,10,9,9,108,186,0.27,504,0,0,0,0,0,0,50,10,9,9,108,573,238,238,185,0,990.0,970.0,0.25,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,41.5,41.5,31.8,0.0,87.5,14693
1949,41,1950-07-08,576,50,10,9,9,108,186,0.32,390,0,0,0,0,0,0,50,10,9,9,108,459,195,195,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11349
1949,42,1950-07-15,515,50,10,9,9,108,186,0.36,329,0,0,0,0,0,0,50,10,9,9,108,398,164,164,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.5,9498
1949,43,1950-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,180,144,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.1,24.7,0.0,0.0,48.7,8181
1949,44,1950-07-29,433,48,8,7,6,97,168,0.39,264,0,0,0,0,0,0,48,8,7,6,97,329,245,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.7,23.6,0.0,0.0,46.1,7746
1949,45,1950-08-05,404,47,8,6,5,89,155,0.38,249,0,0,0,0,0,0,47,8,6,5,89,310,249,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7351
1949,46,1950-08-12,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6163
1949,47,1950-08-19,345,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5553
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,222,162,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4717
1949,49,1950-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4843
1949,50,1950-09-09,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4575
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3876
1949,52,1950-09-23,223,40,6,4,3,65,118,0.53,105,0,0,0,0,0,0,40,6,4,3,65,155,105,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.7,0.0,0.0,0.0,17.7,2976
1949,53,1950-09-30,218,40,6,4,3,65,118,0.54,100,0,0,0,0,0,0,40,6,4,3,65,150,100,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,16.8,0.0,0.0,0.0,16.8,402
1950,1,1950-10-01,216,31,4,3,2,33,73,0.34,143,0,0,0,0,0,0,31,4,3,2,33,181,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4113
1950,2,1950-10-08,212,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4000
1950,3,1950-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3646
1950,4,1950-10-22,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3512
1950,5,1950-10-29,201,29,4,2,2,31,69,0.34,132,0,0,0,0,0,0,29,4,2,2,31,168,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3807
1950,6,1950-11-05,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4154
1950,7,1950-11-12,218,29,4,2,2,30,67,0.31,151,0,0,0,0,0,0,29,4,2,2,30,186,151,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4408
1950,8,1950-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4781
1950,9,1950-11-26,279,31,4,2,2,36,77,0.28,201,0,0,0,0,0,0,31,4,2,2,36,240,201,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5905
1950,10,1950-12-03,312,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6096
1950,11,1950-12-10,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,214,138,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.4,23.6,0.0,0.0,44.2,7420
1950,12,1950-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.1,25.1,0.0,0.0,50.2,8434
1950,13,1950-12-24,435,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.9,9558
1950,14,1950-12-31,486,40,5,4,3,64,117,0.24,368,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.7,10704
1950,15,1951-01-07,583,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.5,13524
1950,16,1951-01-14,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,235,235,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.3,13825
1950,17,1951-01-21,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,252,252,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.7,14729
1950,18,1951-01-28,679,38,6,4,3,60,113,0.17,565,0,0,0,0,0,0,38,6,4,3,60,614,214,214,192,0,990.0,970.0,0.27,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.8,36.8,32.9,0.0,97.2,16322
1950,19,1951-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,109.0,18315
1950,20,1951-02-11,831,43,7,5,4,78,137,0.17,694,0,0,0,0,0,0,43,7,5,4,78,749,231,231,231,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.0,40.0,40.0,0.0,120.0,20167
1950,21,1951-02-18,1040,43,7,5,4,78,137,0.13,903,0,0,0,0,0,0,43,7,5,4,78,958,235,235,235,231,990.0,970.0,0.53,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.1,153.0,25707
1950,22,1951-02-25,1523,45,7,6,6,90,156,0.1,1093,273,35,6,8,12,210,81,14,15,18,300,1204,273,273,273,273,990.0,970.0,0.86,0.47,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.8,29875
1950,23,1951-03-04,2780,49,9,9,9,107,183,0.07,1100,1497,51,9,16,63,1357,100,18,25,72,1464,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,24,1951-03-11,4127,59,11,12,13,144,239,0.06,1100,2788,41,7,13,67,2660,100,18,25,80,2804,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,25,1951-03-18,4304,59,11,12,13,144,239,0.06,1100,2965,41,7,13,67,2837,100,18,25,80,2981,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,26,1951-03-25,3802,59,11,12,13,144,239,0.06,1100,2463,41,6,13,67,2335,100,18,25,80,2479,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,27,1951-04-01,3317,70,14,18,25,168,295,0.09,1100,1922,29,4,7,55,1826,100,18,25,80,1994,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,28,1951-04-08,3015,60,13,15,21,138,250,0.08,1100,1665,39,4,9,58,1553,100,18,25,80,1692,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,29,1951-04-15,2922,54,13,14,19,117,217,0.07,1100,1605,46,5,11,61,1482,100,18,25,80,1599,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,30,1951-04-22,2891,54,13,14,19,117,217,0.08,1100,1574,46,5,11,61,1451,100,18,25,80,1568,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,31,1951-04-29,2816,54,13,13,17,160,259,0.09,1100,1457,45,5,11,62,1332,100,18,25,80,1493,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,32,1951-05-06,2741,57,13,14,18,184,288,0.11,1100,1352,42,4,10,61,1233,100,18,25,80,1418,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,33,1951-05-13,2617,65,14,17,23,202,321,0.12,1100,1196,34,4,8,57,1092,100,18,25,80,1294,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,34,1951-05-20,2401,65,14,17,23,202,321,0.13,1100,980,35,4,7,57,876,100,18,25,80,1078,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,35,1951-05-27,2195,64,13,16,21,188,302,0.14,1100,792,35,4,8,53,689,100,18,25,74,877,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,36,1951-06-03,1988,62,12,14,16,153,257,0.13,1100,631,38,6,11,39,537,100,18,25,55,690,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,37,1951-06-10,1716,62,12,14,16,153,257,0.15,1100,359,38,6,11,22,282,100,18,25,38,435,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1950,38,1951-06-17,1482,62,12,14,16,153,257,0.17,1100,125,26,4,6,7,80,88,16,20,23,233,1225,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29943
1950,39,1951-06-24,1212,62,12,14,16,153,257,0.21,955,0,0,0,0,0,0,62,12,14,16,153,1043,238,238,238,238,990.0,970.0,0.63,0.32,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.9,27036
1950,40,1951-07-01,1036,58,11,11,11,136,227,0.22,809,0,0,0,0,0,0,58,11,11,11,136,889,239,239,239,214,990.0,970.0,0.47,0.2,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.8,40.8,40.8,36.6,138.1,23207
1950,41,1951-07-08,867,58,11,11,11,136,227,0.26,640,0,0,0,0,0,0,58,11,11,11,136,720,213,213,213,0,990.0,970.0,0.33,0.12,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.8,36.8,36.8,0.0,110.3,18528
1950,42,1951-07-15,711,58,11,11,11,136,227,0.32,484,0,0,0,0,0,0,58,11,11,11,136,564,242,242,0,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.2,14140
1950,43,1951-07-22,603,58,11,11,11,136,227,0.38,376,0,0,0,0,0,0,58,11,11,11,136,456,188,188,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10914
1950,44,1951-07-29,550,55,9,9,8,119,202,0.37,347,0,0,0,0,0,0,55,9,9,8,119,422,173,173,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10075
1950,45,1951-08-05,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9042
1950,46,1951-08-12,455,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,231,139,0,0,990.0,970.0,0.16,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,40.2,23.8,0.0,0.0,47.0,7895
1950,47,1951-08-19,426,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7137
1950,48,1951-08-26,397,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,289,220,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6468
1950,49,1951-09-02,368,46,7,6,4,75,138,0.38,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6801
1950,50,1951-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5878
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5044
1950,52,1951-09-23,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4141
1950,53,1951-09-30,274,46,7,6,4,75,138,0.5,136,0,0,0,0,0,0,46,7,6,4,75,195,136,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,560
1951,1,1951-10-01,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4618
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4378
1951,3,1951-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4525
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6124
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,209,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6136
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5951
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6426
1951,8,1951-11-19,348,40,6,4,3,53,106,0.3,242,0,0,0,0,0,0,40,6,4,3,53,292,242,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7140
1951,9,1951-11-26,438,41,6,4,3,56,111,0.26,327,0,0,0,0,0,0,41,6,4,3,56,379,163,163,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9438
1951,10,1951-12-03,455,44,8,6,4,64,126,0.28,329,0,0,0,0,0,0,44,8,6,4,64,387,164,164,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9504
1951,11,1951-12-10,485,42,7,5,3,61,119,0.25,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10619
1951,12,1951-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,211,211,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.9,12414
1951,13,1951-12-24,899,42,7,5,3,61,118,0.14,781,0,0,0,0,0,0,42,7,5,3,61,835,248,248,252,244,990.0,970.0,0.45,0.22,989.3,18.9,18.9,18.7,18.6,0.94,0.94,0.94,0.94,42.4,42.4,42.8,41.1,132.9,22330
1951,14,1951-12-31,1085,48,7,6,4,78,145,0.13,939,0,0,0,0,0,0,48,7,6,4,78,1002,234,234,234,234,990.0,970.0,0.57,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.1,26729
1951,15,1952-01-07,1385,49,8,7,5,81,150,0.11,1082,152,34,6,7,5,100,83,14,14,10,181,1194,270,270,270,270,990.0,970.0,0.84,0.46,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29680
1951,16,1952-01-14,1573,49,8,7,5,81,150,0.1,1100,323,50,10,15,10,236,100,18,22,15,317,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29895
1951,17,1952-01-21,1990,49,8,7,5,81,150,0.08,1100,740,51,10,18,24,636,100,18,25,29,717,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,18,1952-01-28,2643,51,8,8,6,95,170,0.06,1100,1373,48,9,16,50,1249,100,18,25,56,1344,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,19,1952-02-04,3176,55,10,10,8,114,197,0.06,1100,1879,45,8,15,71,1740,100,18,25,79,1854,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,20,1952-02-11,3411,55,10,10,8,114,197,0.06,1100,2114,45,8,15,72,1974,100,18,25,80,2088,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,21,1952-02-18,3980,55,10,10,8,114,197,0.05,1100,2683,45,8,15,72,2543,100,18,25,80,2657,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,22,1952-02-25,4714,58,11,12,11,137,230,0.05,1100,3383,41,6,13,68,3254,100,18,25,80,3391,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29903
1951,23,1952-03-03,6028,68,14,17,21,195,315,0.05,1100,4613,31,4,7,59,4510,100,18,25,80,4705,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30037
1951,24,1952-03-10,6015,68,14,17,21,195,315,0.05,1100,4600,32,4,8,59,4497,100,18,25,80,4692,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30035
1951,25,1952-03-17,5530,68,14,17,21,195,315,0.06,1100,4115,32,4,8,59,4012,100,18,25,80,4207,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29967
1951,26,1952-03-24,4894,68,14,17,21,195,315,0.06,1100,3479,32,4,8,59,3376,100,18,25,80,3571,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29895
1951,27,1952-03-31,4177,69,14,17,24,171,297,0.07,1100,2779,30,3,7,55,2682,100,18,25,80,2854,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,28,1952-04-07,3734,70,14,18,25,168,295,0.08,1100,2339,30,3,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,29,1952-04-14,3422,70,14,18,25,168,295,0.09,1100,2027,30,4,7,55,1931,100,18,25,80,2099,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,30,1952-04-21,2890,70,14,18,25,168,295,0.1,1100,1495,30,4,7,55,1399,100,18,25,80,1567,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,31,1952-04-28,2449,61,13,15,20,173,284,0.12,1100,1065,38,4,9,57,954,100,18,25,78,1128,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,32,1952-05-05,2087,55,13,13,17,178,276,0.13,1100,711,45,5,12,43,605,100,18,25,60,783,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,33,1952-05-12,1734,55,13,13,17,178,276,0.16,1100,358,45,5,11,22,274,100,18,24,39,452,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1951,34,1952-05-19,1456,49,10,10,12,133,216,0.15,1100,140,32,5,7,7,87,81,16,17,19,220,1216,275,275,275,275,990.0,970.0,0.87,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29977
1951,35,1952-05-26,1216,46,10,9,9,111,187,0.15,1024,4,1,0,0,0,2,47,10,10,10,113,1093,256,256,256,256,990.0,970.0,0.69,0.39,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.7,28674
1951,36,1952-06-02,1077,45,10,9,9,88,161,0.15,916,0,0,0,0,0,0,45,10,9,9,88,980,229,229,229,229,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.6,26135
1951,37,1952-06-09,898,45,10,9,9,88,161,0.18,737,0,0,0,0,0,0,45,10,9,9,88,801,245,245,245,0,990.0,970.0,0.39,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.8,21294
1951,38,1952-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,216,216,196,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,37.1,37.1,33.6,0.0,98.2,16505
1951,39,1952-06-23,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,234,234,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13739
1951,40,1952-06-30,559,42,9,8,6,72,138,0.25,420,0,0,0,0,0,0,42,9,8,6,72,480,210,210,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,73.1,12273
1951,41,1952-07-07,508,45,9,8,7,86,156,0.31,351,0,0,0,0,0,0,45,9,8,7,86,414,175,175,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10168
1951,42,1952-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.9,8210
1951,43,1952-07-21,446,50,10,9,9,108,186,0.42,260,0,0,0,0,0,0,50,10,9,9,108,329,260,0,0,0,990.0,970.0,0.15,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7640
1951,44,1952-07-28,417,48,9,7,7,99,172,0.41,245,0,0,0,0,0,0,48,9,7,7,99,310,245,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7225
1951,45,1952-08-04,389,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6931
1951,46,1952-08-11,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6413
1951,47,1952-08-18,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5581
1951,48,1952-08-25,329,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5073
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5780
1951,50,1952-09-08,289,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4976
1951,51,1952-09-15,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4650
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4143
1951,53,1952-09-29,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,1160
1952,1,1952-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4227
1952,2,1952-10-08,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3958
1952,3,1952-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3699
1952,4,1952-10-22,240,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4121
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,154,0,0,0,0,0,0,38,5,3,2,51,202,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4487
1952,6,1952-11-05,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5243
1952,7,1952-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6391
1952,8,1952-11-19,355,40,6,4,3,53,106,0.3,249,0,0,0,0,0,0,40,6,4,3,53,299,249,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7343
1952,9,1952-11-26,384,40,6,4,3,55,109,0.28,274,0,0,0,0,0,0,40,6,4,3,55,325,175,139,0,0,990.0,970.0,0.15,0.02,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.2,23.7,0.0,0.0,47.1,7920
1952,10,1952-12-03,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.4,8795
1952,11,1952-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.7,24.7,0.0,0.0,49.4,8301
1952,12,1952-12-17,424,40,6,4,3,58,112,0.26,312,0,0,0,0,0,0,40,6,4,3,58,363,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9008
1952,13,1952-12-24,465,38,5,4,3,54,104,0.22,361,0,0,0,0,0,0,38,5,4,3,54,408,180,180,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10490
1952,14,1952-12-31,510,40,5,4,3,64,117,0.23,392,0,0,0,0,0,0,40,5,4,3,64,443,196,196,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11376
1952,15,1953-01-07,555,41,6,4,3,66,120,0.22,435,0,0,0,0,0,0,41,6,4,3,66,486,217,217,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12827
1952,16,1953-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13953
1952,17,1953-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,222,222,194,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,38.4,38.4,33.3,0.0,95.8,16088
1952,18,1953-01-28,750,41,6,4,3,71,127,0.17,623,0,0,0,0,0,0,41,6,4,3,71,676,207,207,207,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.6,35.6,35.6,0.0,106.7,17919
1952,19,1953-02-04,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,232,232,232,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20269
1952,20,1953-02-11,919,43,7,5,4,78,137,0.15,782,0,0,0,0,0,0,43,7,5,4,78,837,260,260,260,0,990.0,970.0,0.42,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.8,22471
1952,21,1953-02-18,1082,43,7,5,4,78,137,0.13,945,0,0,0,0,0,0,43,7,5,4,78,1000,236,236,236,236,990.0,970.0,0.57,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.0,26879
1952,22,1953-02-25,1280,45,7,6,6,90,156,0.12,1067,56,15,2,2,2,33,61,10,9,8,123,1148,266,266,266,266,990.0,970.0,0.77,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.4,29463
1952,23,1953-03-04,2666,49,9,9,9,107,183,0.07,1100,1383,51,9,16,60,1247,100,18,25,69,1354,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,24,1953-03-11,3844,59,11,12,13,144,239,0.06,1100,2505,41,7,12,67,2377,100,18,25,80,2521,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,25,1953-03-18,5417,64,12,14,17,173,282,0.05,1100,4035,35,5,10,62,3921,100,18,25,80,4094,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29960
1952,26,1953-03-25,5643,68,14,17,21,195,315,0.06,1100,4228,32,4,8,59,4125,100,18,25,80,4320,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29983
1952,27,1953-04-01,5221,84,14,20,27,219,364,0.07,1100,3757,16,4,5,53,3679,100,18,25,80,3898,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29924
1952,28,1953-04-08,4804,76,14,18,25,189,324,0.07,1100,3380,24,4,6,54,3292,100,18,25,80,3481,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,29,1953-04-15,4471,70,14,18,25,168,295,0.07,1100,3076,30,4,7,55,2980,100,18,25,80,3148,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,30,1953-04-22,4029,70,14,18,25,168,295,0.07,1100,2634,30,3,7,55,2538,100,18,25,80,2706,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,31,1953-04-29,3756,66,14,17,23,192,313,0.08,1100,2342,33,4,7,56,2241,100,18,25,80,2433,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,32,1953-05-06,3537,65,14,17,23,202,321,0.09,1100,2116,35,4,8,57,2012,100,18,25,80,2214,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,33,1953-05-13,3265,65,14,17,23,202,321,0.1,1100,1844,35,4,8,57,1740,100,18,25,80,1942,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,34,1953-05-20,2889,65,14,17,23,202,321,0.11,1100,1468,35,4,8,57,1364,100,18,25,80,1566,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,35,1953-05-27,2455,64,13,16,21,188,302,0.12,1100,1053,35,4,8,57,946,100,18,25,78,1134,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,36,1953-06-03,2153,62,12,14,16,153,257,0.12,1100,796,38,6,11,49,692,100,18,25,65,845,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,37,1953-06-10,1868,62,12,14,16,153,257,0.14,1100,511,38,5,11,31,424,100,18,25,47,577,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1952,38,1953-06-17,1566,62,12,14,16,153,257,0.16,1100,209,34,5,9,13,147,96,17,23,29,300,1237,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29904
1952,39,1953-06-24,1281,62,12,14,16,153,257,0.2,1017,6,1,0,0,0,3,63,12,14,16,156,1108,254,254,254,254,990.0,970.0,0.71,0.39,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.0,28398
1952,40,1953-07-01,1083,58,11,11,11,136,227,0.21,856,0,0,0,0,0,0,58,11,11,11,136,936,233,233,233,219,990.0,970.0,0.51,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,39.7,39.7,39.7,37.3,145.9,24504
1952,41,1953-07-08,901,58,11,11,11,136,227,0.25,674,0,0,0,0,0,0,58,11,11,11,136,754,224,224,224,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,38.7,38.7,38.7,0.0,116.0,19485
1952,42,1953-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,240,240,188,0,990.0,970.0,0.26,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,41.7,41.7,32.4,0.0,88.0,14792
1952,43,1953-07-22,627,58,11,11,11,136,227,0.36,400,0,0,0,0,0,0,58,11,11,11,136,480,200,200,0,0,990.0,970.0,0.2,0.05,989.7,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11676
1952,44,1953-07-29,563,55,9,9,8,119,202,0.36,361,0,0,0,0,0,0,55,9,9,8,119,436,180,180,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10481
1952,45,1953-08-05,511,54,9,8,6,107,184,0.36,327,0,0,0,0,0,0,54,9,8,6,107,398,163,163,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9479
1952,46,1953-08-12,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,162,143,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,27.8,24.5,0.0,0.0,48.8,8193
1952,47,1953-08-19,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7512
1952,48,1953-08-26,398,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,290,220,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6494
1952,49,1953-09-02,365,46,7,6,4,75,138,0.38,227,0,0,0,0,0,0,46,7,6,4,75,286,227,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6682
1952,50,1953-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5789
1952,51,1953-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5271
1952,52,1953-09-23,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4874
1952,53,1953-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,611
