WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1953,1,1953-10-01,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4877
1953,2,1953-10-08,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4724
1953,3,1953-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4486
1953,4,1953-10-22,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4579
1953,5,1953-10-29,275,40,6,4,3,54,107,0.39,168,0,0,0,0,0,0,40,6,4,3,54,218,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4882
1953,6,1953-11-05,272,40,6,4,3,53,106,0.39,166,0,0,0,0,0,0,40,6,4,3,53,216,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4811
1953,7,1953-11-12,284,40,6,4,3,53,106,0.37,178,0,0,0,0,0,0,40,6,4,3,53,228,178,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5196
1953,8,1953-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5583
1953,9,1953-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6810
1953,10,1953-12-03,457,42,7,5,3,61,118,0.26,339,0,0,0,0,0,0,42,7,5,3,61,393,207,185,0,0,990.0,970.0,0.17,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,36.0,32.0,0.0,0.0,58.9,9890
1953,11,1953-12-10,503,43,7,5,3,63,124,0.25,378,0,0,0,0,0,0,43,7,5,3,63,436,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11020
1953,12,1953-12-17,535,43,7,5,3,62,122,0.23,413,0,0,0,0,0,0,43,7,5,3,62,469,206,206,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12063
1953,13,1953-12-24,561,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.7,13056
1953,14,1953-12-31,638,45,7,5,3,73,136,0.21,502,0,0,0,0,0,0,45,7,5,3,73,560,237,237,189,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,41.3,41.3,32.4,0.0,87.3,14658
1953,15,1954-01-07,712,46,7,6,4,76,139,0.2,573,0,0,0,0,0,0,46,7,6,4,76,632,204,204,192,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,35.0,35.0,33.0,0.0,98.3,16508
1953,16,1954-01-14,834,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.2,20193
1953,17,1954-01-21,854,46,7,6,4,76,139,0.16,715,0,0,0,0,0,0,46,7,6,4,76,774,238,238,238,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20724
1953,18,1954-01-28,891,47,7,6,4,83,148,0.17,742,0,0,0,0,0,0,47,7,6,4,83,803,247,247,247,0,990.0,970.0,0.39,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21441
1953,19,1954-02-04,984,49,8,7,5,93,162,0.16,822,0,0,0,0,0,0,49,8,7,5,93,886,224,224,224,207,990.0,970.0,0.47,0.21,989.3,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,38.0,38.0,38.0,34.9,138.9,23335
1953,20,1954-02-11,1037,49,8,7,5,93,162,0.16,875,0,0,0,0,0,0,49,8,7,5,93,939,218,218,218,218,990.0,970.0,0.51,0.25,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.5,25118
1953,21,1954-02-18,1080,45,7,5,4,84,147,0.14,933,0,0,0,0,0,0,45,7,5,4,84,992,233,233,233,233,990.0,970.0,0.56,0.3,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.1,26567
1953,22,1954-02-25,1276,45,7,6,6,90,156,0.12,1081,37,10,1,1,1,22,56,9,8,7,112,1156,270,270,270,270,990.0,970.0,0.78,0.46,988.8,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29810
1953,23,1954-03-04,1553,49,9,9,9,107,183,0.12,1100,270,48,8,12,13,188,97,17,21,22,295,1235,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29911
1953,24,1954-03-11,1964,49,9,9,9,107,183,0.09,1100,681,51,9,16,33,571,100,18,25,42,678,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,25,1954-03-18,2310,49,9,9,9,107,183,0.08,1100,1027,51,8,16,50,901,100,18,25,59,1008,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,26,1954-03-25,2846,49,9,9,9,107,183,0.06,1100,1563,51,9,16,69,1418,100,18,25,78,1525,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,28,1954-04-08,3762,63,13,16,22,146,261,0.07,1100,2400,36,4,8,57,2293,100,18,25,80,2439,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,29,1954-04-15,3583,70,14,18,25,168,295,0.08,1100,2188,29,4,7,55,2092,100,18,25,80,2260,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,30,1954-04-22,3233,70,14,18,25,168,295,0.09,1100,1838,30,4,7,55,1742,100,18,25,80,1910,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,31,1954-04-29,2870,66,14,17,23,192,313,0.11,1100,1457,33,4,7,56,1355,100,18,25,80,1547,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,32,1954-05-06,2583,65,14,17,23,202,321,0.12,1100,1162,34,4,8,57,1058,100,18,25,80,1260,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,33,1954-05-13,2287,65,14,17,23,202,321,0.14,1100,866,35,4,7,56,762,100,18,25,79,964,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,34,1954-05-20,2036,56,13,13,17,181,282,0.14,1100,654,43,4,11,41,553,100,18,25,59,734,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,35,1954-05-27,1754,54,12,12,15,161,257,0.15,1100,397,45,5,12,24,309,100,18,25,40,470,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1953,36,1954-06-03,1492,53,12,12,13,120,210,0.14,1100,182,38,5,9,11,116,91,17,21,24,236,1231,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29925
1953,37,1954-06-10,1224,53,12,12,13,120,210,0.17,1010,3,0,0,0,0,2,53,12,12,13,122,1088,252,252,252,252,990.0,970.0,0.68,0.37,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28305
1953,38,1954-06-17,1069,53,12,12,13,120,210,0.2,859,0,0,0,0,0,0,53,12,12,13,120,936,234,234,234,219,990.0,970.0,0.51,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,39.8,39.8,39.8,37.3,146.2,24561
1953,39,1954-06-24,892,53,12,12,13,120,210,0.24,682,0,0,0,0,0,0,53,12,12,13,120,759,227,227,227,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.3,19714
1953,40,1954-07-01,720,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,238,238,197,0,990.0,970.0,0.27,0.08,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,41.3,41.3,33.8,0.0,92.3,15500
1953,41,1954-07-08,613,50,10,9,9,108,186,0.3,427,0,0,0,0,0,0,50,10,9,9,108,496,213,213,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12490
1953,42,1954-07-15,553,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.5,10661
1953,43,1954-07-22,505,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9206
1953,44,1954-07-29,463,48,8,7,6,97,168,0.36,295,0,0,0,0,0,0,48,8,7,6,97,359,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.6,8497
1953,45,1954-08-05,437,48,8,6,5,91,159,0.36,278,0,0,0,0,0,0,48,8,6,5,91,341,175,143,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.3,24.6,0.0,0.0,47.9,8041
1953,46,1954-08-12,409,54,9,8,6,107,184,0.45,225,0,0,0,0,0,0,54,9,8,6,107,296,225,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6672
1953,47,1954-08-19,381,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5760
1953,48,1954-08-26,355,52,8,7,5,102,177,0.5,178,0,0,0,0,0,0,52,8,7,5,102,247,178,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5178
1953,49,1954-09-02,329,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5578
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5118
1953,51,1954-09-16,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4458
1953,52,1954-09-23,269,46,7,6,4,75,138,0.51,131,0,0,0,0,0,0,46,7,6,4,75,190,131,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3784
1953,53,1954-09-30,259,46,7,6,4,75,138,0.53,121,0,0,0,0,0,0,46,7,6,4,75,180,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,493
1954,1,1954-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3904
1954,2,1954-10-08,231,38,5,3,2,52,102,0.44,129,0,0,0,0,0,0,38,5,3,2,52,176,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3715
1954,3,1954-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3420
1954,4,1954-10-22,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3589
1954,5,1954-10-29,219,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3589
1954,6,1954-11-05,233,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4038
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4776
1954,8,1954-11-19,265,36,5,3,2,47,93,0.35,172,0,0,0,0,0,0,36,5,3,2,47,216,172,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5006
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,210,0,0,0,0,0,0,36,5,3,2,49,255,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6224
1954,10,1954-12-03,352,38,5,4,3,54,104,0.3,248,0,0,0,0,0,0,38,5,4,3,54,295,228,143,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.7,0.0,0.0,0.94,0.91,0.0,0.0,39.9,24.4,0.0,0.0,43.4,7294
1954,11,1954-12-10,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9671
1954,12,1954-12-17,511,39,5,4,3,57,110,0.22,401,0,0,0,0,0,0,39,5,4,3,57,451,200,200,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11732
1954,13,1954-12-24,611,42,7,5,3,61,118,0.19,493,0,0,0,0,0,0,42,7,5,3,61,547,246,246,0,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.9,14429
1954,14,1954-12-31,694,45,7,5,3,73,136,0.2,558,0,0,0,0,0,0,45,7,5,3,73,616,211,211,188,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.4,36.4,32.3,0.0,95.9,16115
1954,15,1955-01-07,834,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.4,20060
1954,16,1955-01-14,944,46,7,6,4,76,139,0.15,805,0,0,0,0,0,0,46,7,6,4,76,864,258,258,258,209,990.0,970.0,0.45,0.2,989.4,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,44.0,44.0,44.0,35.2,137.0,23014
1954,17,1955-01-21,1042,46,7,6,4,76,139,0.13,903,0,0,0,0,0,0,46,7,6,4,76,962,225,225,225,225,990.0,970.0,0.54,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.8,25832
1954,18,1955-01-28,1194,47,7,6,4,83,148,0.12,1028,16,5,0,0,0,9,52,8,7,4,92,1096,257,257,257,257,990.0,970.0,0.69,0.39,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.9,28714
1954,19,1955-02-04,1515,49,8,7,5,93,162,0.11,1100,253,43,8,10,7,183,92,16,17,12,276,1225,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29941
1954,20,1955-02-11,2003,49,8,7,5,93,162,0.08,1100,741,51,10,18,22,639,100,18,25,27,732,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,21,1955-02-18,2423,49,8,7,5,93,162,0.07,1100,1161,51,10,18,35,1046,100,18,25,40,1139,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,22,1955-02-25,2648,53,9,9,8,114,195,0.07,1100,1353,46,8,15,52,1229,100,18,25,60,1344,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,23,1955-03-04,2751,59,11,12,13,144,239,0.09,1100,1412,41,7,13,67,1284,100,18,25,80,1428,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,24,1955-03-11,2735,59,11,12,13,144,239,0.09,1100,1396,41,7,13,67,1268,100,18,25,80,1412,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,25,1955-03-18,2955,59,11,12,13,144,239,0.08,1100,1616,41,7,13,67,1488,100,18,25,80,1632,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,26,1955-03-25,3534,59,11,12,13,144,239,0.07,1100,2195,40,7,13,67,2067,100,18,25,80,2211,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,27,1955-04-01,3695,70,14,18,25,168,295,0.08,1100,2300,30,4,7,55,2204,100,18,25,80,2372,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,28,1955-04-08,3480,70,14,18,25,168,295,0.08,1100,2085,29,4,7,55,1989,100,18,25,80,2157,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,29,1955-04-15,3245,70,14,18,25,168,295,0.09,1100,1850,30,4,7,55,1754,100,18,25,80,1922,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,30,1955-04-22,2981,70,14,18,25,168,295,0.1,1100,1586,30,4,7,55,1490,100,18,25,80,1658,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,31,1955-04-29,2731,59,13,14,19,175,281,0.1,1100,1349,40,4,10,60,1233,100,18,25,80,1408,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,32,1955-05-06,2501,55,13,13,17,178,276,0.11,1100,1125,45,5,12,63,1000,100,18,25,80,1178,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,33,1955-05-13,2318,55,13,13,17,178,276,0.12,1100,942,45,5,12,58,822,100,18,25,75,1000,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,34,1955-05-20,2187,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,35,1955-05-27,2019,57,12,13,16,170,270,0.13,1100,649,43,5,11,40,549,100,18,25,56,719,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,36,1955-06-03,1788,62,12,14,16,153,257,0.14,1100,431,38,6,11,26,349,100,18,25,42,502,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1954,37,1955-06-10,1561,62,12,14,16,153,257,0.16,1100,204,35,5,9,12,141,97,17,23,28,294,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29900
1954,38,1955-06-17,1343,62,12,14,16,153,257,0.19,1065,20,4,0,1,1,12,66,12,15,17,165,1160,266,266,266,266,990.0,970.0,0.78,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,175.0,29395
1954,39,1955-06-24,1133,62,12,14,16,153,257,0.23,876,0,0,0,0,0,0,62,12,14,16,153,964,228,228,228,221,990.0,970.0,0.54,0.25,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.8,38.8,38.8,37.6,148.6,24963
1954,40,1955-07-01,968,58,11,11,11,136,227,0.24,741,0,0,0,0,0,0,58,11,11,11,136,821,237,237,237,208,990.0,970.0,0.41,0.16,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,40.7,40.7,40.7,35.0,127.1,21347
1954,41,1955-07-08,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,225,225,201,0,990.0,970.0,0.29,0.1,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,39.0,39.0,34.5,0.0,97.6,16404
1954,42,1955-07-15,654,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12501
1954,43,1955-07-22,571,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9972
1954,44,1955-07-29,523,55,9,9,8,119,202,0.39,320,0,0,0,0,0,0,55,9,9,8,119,395,160,160,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9251
1954,45,1955-08-05,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.5,8486
1954,46,1955-08-12,457,54,9,8,6,107,184,0.4,273,0,0,0,0,0,0,54,9,8,6,107,344,193,138,0,0,990.0,970.0,0.16,0.02,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.5,23.6,0.0,0.0,47.0,7897
1954,47,1955-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7071
1954,48,1955-08-26,391,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,283,214,0,0,0,990.0,970.0,0.14,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6272
1954,49,1955-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6816
1954,50,1955-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5913
1954,51,1955-09-16,320,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5301
1954,52,1955-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4672
1954,53,1955-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,633
1955,1,1955-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4988
1955,2,1955-10-08,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4498
1955,3,1955-10-15,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4231
1955,4,1955-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4522
1955,5,1955-10-29,265,40,6,4,3,54,107,0.4,158,0,0,0,0,0,0,40,6,4,3,54,208,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4587
1955,6,1955-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4652
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5776
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6399
1955,9,1955-11-26,341,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,232,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6867
1955,10,1955-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,250,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7369
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,302,0,0,0,0,0,0,38,5,4,3,55,350,170,153,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.4,26.4,0.0,0.0,52.0,8741
1955,12,1955-12-17,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,57.9,9728
1955,13,1955-12-24,476,38,5,4,3,54,104,0.22,372,0,0,0,0,0,0,38,5,4,3,54,419,186,186,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.3,10808
1955,14,1955-12-31,538,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,471,210,210,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12297
1955,15,1956-01-07,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,235,235,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13836
1955,16,1956-01-14,654,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.5,15547
1955,17,1956-01-21,717,41,6,4,3,66,120,0.17,597,0,0,0,0,0,0,41,6,4,3,66,648,199,199,199,0,990.0,970.0,0.29,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.0,34.0,34.0,0.0,102.1,17152
1955,18,1956-01-28,808,41,6,4,3,71,127,0.16,681,0,0,0,0,0,0,41,6,4,3,71,734,227,227,227,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,118.0,19824
1955,19,1956-02-04,887,43,7,5,4,78,137,0.15,750,0,0,0,0,0,0,43,7,5,4,78,805,250,250,250,0,990.0,970.0,0.39,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21657
1955,20,1956-02-11,990,43,7,5,4,78,137,0.14,853,0,0,0,0,0,0,43,7,5,4,78,908,232,232,232,219,990.0,970.0,0.49,0.23,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,39.5,39.5,39.5,37.3,145.3,24406
1955,21,1956-02-18,1152,43,7,5,4,78,137,0.12,1004,11,3,0,0,0,6,46,7,5,4,84,1064,251,251,251,251,990.0,970.0,0.66,0.37,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.8,28187
1955,22,1956-02-25,1850,47,8,7,6,96,166,0.09,1100,584,52,9,13,24,484,99,17,20,30,581,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29903
1955,23,1956-03-03,3563,59,11,12,13,144,239,0.07,1100,2224,41,7,13,67,2096,100,18,25,80,2240,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,24,1956-03-10,4521,59,11,12,13,144,239,0.05,1100,3182,41,7,13,67,3054,100,18,25,80,3198,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,25,1956-03-17,4174,59,11,12,13,144,239,0.06,1100,2835,41,7,13,67,2707,100,18,25,80,2851,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,26,1956-03-24,3751,59,11,12,13,144,239,0.06,1100,2412,41,6,13,67,2284,100,18,25,80,2428,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,27,1956-03-31,3590,68,13,17,23,164,287,0.08,1100,2203,31,4,7,56,2102,100,18,25,80,2267,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,28,1956-04-07,3633,70,14,18,25,168,295,0.08,1100,2238,29,3,7,55,2142,100,18,25,80,2310,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,29,1956-04-14,3990,70,14,18,25,168,295,0.07,1100,2595,30,3,7,55,2499,100,18,25,80,2667,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,30,1956-04-21,4572,70,14,18,25,168,295,0.06,1100,3177,30,4,7,55,3081,100,18,25,80,3249,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,31,1956-04-28,5202,70,14,18,24,193,320,0.06,1100,3781,29,4,7,55,3685,100,18,25,80,3879,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29920
1955,32,1956-05-05,5633,71,14,18,24,213,340,0.06,1100,4193,29,4,7,56,4097,100,18,25,80,4310,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29982
1955,33,1956-05-12,5568,71,14,18,24,213,340,0.06,1100,4128,29,4,7,56,4032,100,18,25,80,4245,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29973
1955,34,1956-05-19,5055,71,14,18,24,213,340,0.07,1100,3615,29,4,7,56,3519,100,18,25,80,3732,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29908
1955,35,1956-05-26,4195,70,13,17,23,208,333,0.08,1100,2762,29,4,7,57,2664,100,18,25,80,2872,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,36,1956-06-02,3589,67,13,15,17,181,293,0.08,1100,2196,32,5,9,63,2085,100,18,25,80,2266,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,37,1956-06-09,3008,67,13,15,17,181,293,0.1,1100,1615,33,4,10,63,1504,100,18,25,80,1685,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,38,1956-06-16,2528,67,13,15,17,181,293,0.12,1100,1135,33,4,9,60,1026,100,18,25,77,1207,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,39,1956-06-23,2129,67,13,15,17,181,293,0.14,1100,736,33,5,10,42,645,100,18,25,59,826,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,40,1956-06-30,1794,63,12,13,13,158,261,0.15,1100,433,36,5,11,22,356,100,18,25,36,515,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1955,41,1956-07-07,1489,63,12,13,13,155,256,0.17,1100,133,27,4,6,6,88,90,16,19,19,243,1226,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29941
1955,42,1956-07-14,1223,63,12,13,13,155,256,0.21,967,0,0,0,0,0,0,63,12,13,13,155,1055,241,241,241,241,990.0,970.0,0.64,0.33,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.7,27338
1955,43,1956-07-21,1074,63,12,13,13,155,256,0.24,818,0,0,0,0,0,0,63,12,13,13,155,906,242,242,242,210,990.0,970.0,0.48,0.21,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,41.2,41.2,41.2,35.6,138.8,23315
1955,44,1956-07-28,919,60,11,11,10,138,232,0.25,686,0,0,0,0,0,0,60,11,11,10,138,769,228,228,228,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.5,39.5,39.5,0.0,118.6,19926
1955,45,1956-08-04,765,58,10,10,7,117,202,0.26,563,0,0,0,0,0,0,58,10,10,7,117,641,212,212,194,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,36.5,36.5,33.2,0.0,96.8,16258
1955,46,1956-08-11,662,58,10,10,7,117,202,0.31,460,0,0,0,0,0,0,58,10,10,7,117,538,230,230,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13486
1955,47,1956-08-18,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.3,10970
1955,48,1956-08-25,527,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9376
1955,49,1956-09-01,479,48,8,7,4,79,146,0.3,333,0,0,0,0,0,0,48,8,7,4,79,396,166,166,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.3,9618
1955,50,1956-09-08,445,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.91,0.91,0.0,0.0,25.6,25.6,0.0,0.0,51.1,8588
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,208,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.2,23.9,0.0,0.0,46.4,7795
1955,52,1956-09-22,386,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7081
1955,53,1956-09-29,374,48,8,7,4,79,146,0.39,228,0,0,0,0,0,0,48,8,7,4,79,291,228,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,1932
1956,1,1956-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7085
1956,2,1956-10-08,335,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6359
1956,3,1956-10-15,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5659
1956,4,1956-10-22,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5669
1956,5,1956-10-29,315,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5798
1956,6,1956-11-05,328,41,6,5,3,55,112,0.34,215,0,0,0,0,0,0,41,6,5,3,55,270,215,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6340
1956,7,1956-11-12,374,40,6,4,3,53,106,0.28,268,0,0,0,0,0,0,40,6,4,3,53,318,208,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.2,23.7,0.0,0.0,46.4,7795
1956,8,1956-11-19,405,41,6,5,3,55,111,0.28,294,0,0,0,0,0,0,41,6,5,3,55,347,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.2,25.2,0.0,0.0,50.3,8453
1956,9,1956-11-26,457,42,7,6,3,58,117,0.26,340,0,0,0,0,0,0,42,7,6,3,58,396,170,170,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.5,9828
1956,10,1956-12-03,539,44,8,6,4,64,126,0.23,413,0,0,0,0,0,0,44,8,6,4,64,471,206,206,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11957
1956,11,1956-12-10,544,44,8,6,4,64,126,0.23,418,0,0,0,0,0,0,44,8,6,4,64,476,209,209,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,71.9,12087
1956,12,1956-12-17,546,43,7,5,3,62,122,0.22,423,0,0,0,0,0,0,43,7,5,3,62,480,211,211,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.5,12350
1956,13,1956-12-24,551,42,7,5,3,61,118,0.21,433,0,0,0,0,0,0,42,7,5,3,61,487,216,216,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12771
1956,14,1956-12-31,598,45,7,5,3,73,136,0.23,462,0,0,0,0,0,0,45,7,5,3,73,520,231,231,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.7,13563
1956,15,1957-01-07,631,46,7,6,4,76,139,0.22,492,0,0,0,0,0,0,46,7,6,4,76,551,246,246,0,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.7,14403
1956,16,1957-01-14,641,46,7,6,4,76,139,0.22,502,0,0,0,0,0,0,46,7,6,4,76,561,251,251,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.3,14671
1956,17,1957-01-21,656,41,6,4,3,66,120,0.18,536,0,0,0,0,0,0,41,6,4,3,66,587,268,268,0,0,990.0,970.0,0.26,0.08,989.7,19.1,19.1,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.8,15592
1956,18,1957-01-28,684,41,6,4,3,71,127,0.19,557,0,0,0,0,0,0,41,6,4,3,71,609,211,211,187,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.4,36.4,32.1,0.0,95.8,16089
1956,19,1957-02-04,743,43,7,5,4,78,137,0.18,606,0,0,0,0,0,0,43,7,5,4,78,661,202,202,202,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.5,34.5,34.5,0.0,103.6,17399
1956,20,1957-02-11,797,36,6,5,4,54,105,0.13,692,0,0,0,0,0,0,36,6,5,4,54,739,230,230,230,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.8,20127
1956,21,1957-02-18,954,40,6,5,4,67,123,0.13,831,0,0,0,0,0,0,40,6,5,4,67,882,245,245,245,222,990.0,970.0,0.46,0.22,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,37.6,141.4,23759
1956,22,1957-02-25,3535,49,8,8,7,106,180,0.07,1091,2263,37,6,10,36,2172,87,15,18,44,2278,1213,272,272,272,272,990.0,970.0,0.87,0.47,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.8,29870
1956,23,1957-03-04,8892,59,11,12,13,144,239,0.03,1100,7553,41,7,13,67,7425,100,18,25,80,7569,1243,275,275,275,275,990.5,970.0,0.92,0.48,989.1,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.3,30792
1956,24,1957-03-11,8400,68,14,17,21,195,315,0.04,1100,6985,32,4,8,59,6882,100,18,25,80,7077,1243,275,275,275,275,990.4,970.0,0.92,0.48,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.1,30592
1956,25,1957-03-18,6835,68,14,17,21,195,315,0.05,1100,5420,31,4,7,59,5317,100,18,25,80,5512,1243,275,275,275,275,990.2,970.0,0.92,0.48,988.8,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.5,30149
1956,26,1957-03-25,5443,68,14,17,21,195,315,0.06,1100,4028,31,4,7,59,3925,100,18,25,80,4120,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29955
1956,27,1957-04-01,4434,84,14,20,27,219,364,0.08,1100,2970,16,3,5,53,2892,100,18,25,80,3111,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1956,28,1957-04-08,3878,76,14,18,25,189,324,0.08,1100,2453,24,3,6,54,2365,100,18,25,80,2555,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1956,29,1957-04-15,3467,70,14,18,25,168,295,0.09,1100,2072,29,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1956,30,1957-04-22,3056,70,14,18,25,168,295,0.1,1100,1661,30,4,7,55,1565,100,18,25,80,1733,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1956,31,1957-04-29,2663,59,13,14,19,175,281,0.11,1100,1282,40,4,10,60,1165,100,18,25,80,1340,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1956,32,1957-05-06,2306,55,13,13,17,178,276,0.12,1100,930,45,4,12,56,811,100,18,25,73,989,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1956,33,1957-05-13,2010,55,13,13,17,178,276,0.14,1100,634,45,5,12,39,533,100,18,25,56,711,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1956,34,1957-05-20,1755,55,13,13,17,178,276,0.16,1100,379,45,5,12,23,293,100,18,25,40,471,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1956,35,1957-05-27,1491,54,12,12,15,161,257,0.17,1100,134,28,4,6,8,86,82,17,19,24,247,1219,275,275,275,275,990.0,970.0,0.87,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29968
1956,36,1957-06-03,1268,53,12,12,13,120,210,0.17,1048,9,2,0,0,0,5,55,12,12,13,125,1129,262,262,262,262,990.0,970.0,0.74,0.42,988.8,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.4,29133
1956,37,1957-06-10,1120,53,12,12,13,120,210,0.19,910,0,0,0,0,0,0,53,12,12,13,120,987,227,227,227,227,990.0,970.0,0.56,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.6,25965
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,772,0,0,0,0,0,0,53,12,12,13,120,849,247,247,247,209,990.0,970.0,0.43,0.18,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,42.3,42.3,42.3,35.1,131.9,22158
1956,39,1957-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,207,207,207,0,990.0,970.0,0.32,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.5,35.5,35.5,0.0,106.6,17907
1956,40,1957-07-01,701,50,10,9,9,108,186,0.27,515,0,0,0,0,0,0,50,10,9,9,108,584,244,244,186,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,42.4,42.4,32.0,0.0,89.4,15020
1956,41,1957-07-08,615,50,10,9,9,108,186,0.3,429,0,0,0,0,0,0,50,10,9,9,108,498,214,214,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12554
1956,42,1957-07-15,562,51,10,9,9,112,191,0.34,370,0,0,0,0,0,0,51,10,9,9,112,441,185,185,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10739
1956,43,1957-07-22,523,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,167,150,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.9,25.8,0.0,0.0,51.0,8572
1956,44,1957-07-29,480,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,195,144,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.8,24.7,0.0,0.0,47.9,8048
1956,45,1957-08-05,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,227,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.5,23.7,0.0,0.0,46.3,7774
1956,46,1957-08-12,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7056
1956,47,1957-08-19,392,54,9,8,6,107,184,0.47,208,0,0,0,0,0,0,54,9,8,6,107,279,208,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6114
1956,48,1957-08-26,370,52,8,7,5,102,177,0.48,192,0,0,0,0,0,0,52,8,7,5,102,262,192,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5634
1956,49,1957-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6140
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5467
1956,51,1957-09-16,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4958
1956,52,1957-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4672
1956,53,1957-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,633
1957,1,1957-10-01,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5099
1957,2,1957-10-08,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5263
1957,3,1957-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5296
1957,4,1957-10-22,308,41,6,4,3,56,110,0.36,198,0,0,0,0,0,0,41,6,4,3,56,249,198,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5767
1957,5,1957-10-29,308,40,6,4,3,54,107,0.35,200,0,0,0,0,0,0,40,6,4,3,54,250,200,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5836
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6309
1957,7,1957-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6659
1957,8,1957-11-19,340,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6923
1957,9,1957-11-26,372,40,6,4,3,55,109,0.29,263,0,0,0,0,0,0,40,6,4,3,55,314,202,142,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,35.2,24.3,0.0,0.0,45.6,7660
1957,10,1957-12-03,371,42,7,5,3,61,118,0.32,253,0,0,0,0,0,0,42,7,5,3,61,307,233,138,0,0,990.0,970.0,0.14,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,40.8,23.7,0.0,0.0,44.2,7427
1957,11,1957-12-10,472,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10269
1957,12,1957-12-17,631,42,7,5,3,62,121,0.19,510,0,0,0,0,0,0,42,7,5,3,62,566,255,255,0,0,990.0,970.0,0.24,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.6,14887
1957,13,1957-12-24,738,44,8,6,4,64,126,0.17,612,0,0,0,0,0,0,44,8,6,4,64,670,204,204,204,0,990.0,970.0,0.31,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.1,35.1,35.1,0.0,105.2,17668
1957,14,1957-12-31,1011,48,8,6,4,78,146,0.15,854,10,3,0,0,0,5,51,8,7,5,84,921,249,249,249,246,990.0,970.0,0.51,0.25,989.2,18.8,18.8,18.8,18.6,0.94,0.94,0.94,0.94,42.3,42.3,42.3,41.1,144.5,24282
1957,15,1958-01-07,1369,49,8,7,5,81,150,0.11,1089,130,34,6,6,4,79,83,14,13,9,160,1200,272,272,272,272,990.0,970.0,0.84,0.47,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.4,29801
1957,16,1958-01-14,1435,49,8,7,5,81,150,0.1,1100,185,50,9,8,6,110,99,17,15,11,191,1232,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29928
1957,17,1958-01-21,1738,49,8,7,5,81,150,0.09,1100,488,50,10,16,16,394,100,18,23,21,475,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29888
1957,18,1958-01-28,3942,51,8,8,6,95,170,0.04,1100,2672,48,9,16,65,2532,100,18,25,72,2627,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29895
1957,19,1958-02-04,8165,55,10,10,8,114,197,0.02,1100,6868,45,8,15,72,6728,100,18,25,80,6842,1243,275,275,275,275,990.4,970.0,0.92,0.48,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,181.8,30548
1957,20,1958-02-11,8810,55,10,10,8,114,197,0.02,1100,7513,45,8,15,72,7373,100,18,25,80,7487,1243,275,275,275,275,990.5,970.0,0.92,0.48,989.1,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.1,30758
1957,21,1958-02-18,9833,55,10,10,8,114,197,0.02,1100,8536,45,8,15,72,8396,100,18,25,80,8510,1243,275,275,275,275,990.8,970.0,0.92,0.48,989.4,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.5,31168
1957,22,1958-02-25,9639,60,11,13,13,148,247,0.03,1100,8291,39,6,12,66,8167,100,18,25,80,8316,1243,275,275,275,275,990.7,970.0,0.92,0.48,989.3,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.1,31091
1957,23,1958-03-04,9199,68,14,17,21,195,315,0.03,1100,7784,32,4,8,59,7681,100,18,25,80,7876,1243,275,275,275,275,990.6,970.0,0.92,0.48,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.0,30915
1957,24,1958-03-11,8410,68,14,17,21,195,315,0.04,1100,6995,32,4,8,59,6892,100,18,25,80,7087,1243,275,275,275,275,990.4,970.0,0.92,0.48,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.1,30597
1957,25,1958-03-18,7367,68,14,17,21,195,315,0.04,1100,5952,32,4,8,59,5849,100,18,25,80,6044,1243,275,275,275,275,990.2,970.0,0.92,0.48,988.8,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.9,30224
1957,26,1958-03-25,6408,68,14,17,21,195,315,0.05,1100,4993,31,4,7,59,4890,100,18,25,80,5085,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30090
1957,27,1958-04-01,5410,84,14,20,27,219,364,0.07,1100,3946,16,4,5,53,3868,100,18,25,80,4087,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29950
1957,28,1958-04-08,4465,76,14,18,25,189,324,0.07,1100,3040,24,4,6,54,2952,100,18,25,80,3142,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1957,29,1958-04-15,3839,70,14,18,25,168,295,0.08,1100,2444,30,4,7,55,2348,100,18,25,80,2516,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1957,30,1958-04-22,3334,70,14,18,25,168,295,0.09,1100,1939,30,4,7,55,1843,100,18,25,80,2011,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1957,31,1958-04-29,2847,66,14,17,23,192,313,0.11,1100,1433,33,4,7,56,1332,100,18,25,80,1524,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1957,32,1958-05-06,2478,62,13,15,21,195,308,0.12,1100,1070,37,4,9,58,961,100,18,25,79,1156,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1957,33,1958-05-13,2177,55,13,13,17,178,276,0.13,1100,801,45,5,12,49,690,100,18,25,66,868,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1957,34,1958-05-20,1892,55,13,13,17,178,276,0.15,1100,516,45,4,12,31,422,100,18,25,48,600,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1957,35,1958-05-27,1598,54,12,12,15,161,257,0.16,1100,241,44,5,10,14,165,98,18,23,30,327,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29894
1957,36,1958-06-03,1326,53,12,12,13,120,210,0.16,1073,43,10,2,2,2,25,63,14,14,15,145,1165,268,268,268,268,990.0,970.0,0.79,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,176.0,29569
1957,37,1958-06-10,1138,53,12,12,13,120,210,0.18,928,0,0,0,0,0,0,53,12,12,13,120,1005,232,232,232,232,990.0,970.0,0.58,0.29,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.2,26413
