WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,25,1963-03-18,6801,68,14,17,21,195,315,0.05,1100,5386,32,4,8,59,5283,100,18,25,80,5478,1243,275,275,275,275,990.2,970.0,0.92,0.48,988.8,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.4,30145
1962,26,1963-03-25,6386,68,14,17,21,195,315,0.05,1100,4971,32,4,8,59,4868,100,18,25,80,5063,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30087
1962,27,1963-04-01,6185,84,14,20,27,219,364,0.06,1100,4721,16,4,5,53,4643,100,18,25,80,4862,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30059
1962,28,1963-04-08,5767,84,14,20,27,219,364,0.06,1100,4303,16,4,5,53,4225,100,18,25,80,4444,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,30000
1962,29,1963-04-15,5286,84,14,20,27,219,364,0.07,1100,3822,16,4,5,53,3744,100,18,25,80,3963,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29932
1962,30,1963-04-22,4552,84,14,20,27,219,364,0.08,1100,3088,16,4,5,53,3010,100,18,25,80,3229,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1962,31,1963-04-29,3958,74,14,18,24,214,346,0.09,1100,2511,25,4,6,55,2420,100,18,25,80,2635,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,1100,2037,30,4,7,56,1938,100,18,25,80,2148,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1962,33,1963-05-13,2987,65,14,17,23,202,321,0.11,1100,1566,35,4,8,57,1462,100,18,25,80,1664,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1962,34,1963-05-20,2535,65,14,17,23,202,321,0.13,1100,1114,35,4,7,57,1010,100,18,25,80,1212,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,1100,808,35,4,8,53,705,100,18,25,74,893,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1962,36,1963-06-03,1874,62,12,14,16,153,257,0.14,1100,517,38,6,11,32,430,100,18,25,48,583,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1962,37,1963-06-10,1566,62,12,14,16,153,257,0.16,1100,209,36,6,9,13,143,98,18,23,29,296,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29894
1962,38,1963-06-17,1355,62,12,14,16,153,257,0.19,1073,24,6,1,1,1,14,68,13,15,17,167,1169,268,268,268,268,990.0,970.0,0.8,0.45,988.8,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29612
1962,39,1963-06-24,1153,62,12,14,16,153,257,0.22,896,0,0,0,0,0,0,62,12,14,16,153,984,224,224,224,224,990.0,970.0,0.56,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,152.0,25534
1962,40,1963-07-01,1033,58,11,11,11,136,227,0.22,806,0,0,0,0,0,0,58,11,11,11,136,886,248,248,248,213,990.0,970.0,0.47,0.2,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,42.4,42.4,42.4,36.3,137.5,23100
1962,41,1963-07-08,897,58,11,11,11,136,227,0.25,670,0,0,0,0,0,0,58,11,11,11,136,750,223,223,223,0,990.0,970.0,0.35,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.8,19456
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,543,0,0,0,0,0,0,58,11,11,11,138,624,243,243,193,0,990.0,970.0,0.28,0.09,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,42.1,42.1,33.2,0.0,93.6,15732
1962,43,1963-07-22,692,63,12,13,13,155,256,0.37,436,0,0,0,0,0,0,63,12,13,13,155,524,218,218,0,0,990.0,970.0,0.22,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12774
1962,44,1963-07-29,627,60,10,11,9,133,225,0.36,402,0,0,0,0,0,0,60,10,11,9,133,484,201,201,0,0,990.0,970.0,0.2,0.05,989.7,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11668
1962,45,1963-08-05,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10983
1962,46,1963-08-12,553,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10212
1962,47,1963-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9007
1962,48,1963-08-26,477,56,9,9,6,111,194,0.41,283,0,0,0,0,0,0,56,9,9,6,111,359,240,153,0,0,990.0,970.0,0.16,0.03,989.8,19.4,19.6,0.0,0.0,0.93,0.92,0.0,0.0,41.7,26.2,0.0,0.0,49.2,8261
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.7,8855
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,285,0,0,0,0,0,0,48,8,7,4,79,348,142,142,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.3,24.3,0.0,0.0,48.6,8164
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,205,138,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,35.7,23.6,0.0,0.0,45.8,7691
1962,52,1963-09-23,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,241,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7136
1962,53,1963-09-30,381,48,8,7,4,79,146,0.38,235,0,0,0,0,0,0,48,8,7,4,79,298,235,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,992
1963,1,1963-10-01,369,44,7,6,3,60,120,0.32,249,0,0,0,0,0,0,44,7,6,3,60,306,249,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7348
1963,2,1963-10-08,350,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6818
1963,3,1963-10-15,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6983
1963,4,1963-10-22,354,44,7,6,3,60,120,0.34,234,0,0,0,0,0,0,44,7,6,3,60,291,234,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6934
1963,5,1963-10-29,364,42,7,6,3,57,116,0.32,248,0,0,0,0,0,0,42,7,6,3,57,304,248,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7315
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,298,0,0,0,0,0,0,42,7,6,3,56,353,168,151,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.0,26.0,0.0,0.0,51.3,8620
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,335,0,0,0,0,0,0,42,7,6,3,56,390,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.7,9687
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,394,0,0,0,0,0,0,42,7,6,3,56,449,197,197,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11496
1963,9,1963-11-26,619,42,7,6,3,58,117,0.19,502,0,0,0,0,0,0,42,7,6,3,58,557,237,237,184,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,41.3,41.3,31.7,0.0,87.2,14644
1963,10,1963-12-03,739,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,970.0,0.31,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.2,35.2,35.2,0.0,105.5,17722
1963,11,1963-12-10,803,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.3,19705
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,696,0,0,0,0,0,0,44,8,6,4,64,754,232,232,232,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.3,20214
1963,13,1963-12-24,864,44,8,6,4,64,126,0.15,738,0,0,0,0,0,0,44,8,6,4,64,796,246,246,246,0,990.0,970.0,0.38,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.9,21320
1963,14,1963-12-31,921,48,8,6,4,78,146,0.16,774,0,0,0,0,0,0,48,8,6,4,78,837,258,258,258,0,990.0,970.0,0.42,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.5,22261
1963,15,1964-01-07,960,49,8,7,5,81,150,0.16,810,0,0,0,0,0,0,49,8,7,5,81,874,270,270,270,0,990.0,970.0,0.45,0.2,989.3,18.8,18.8,18.8,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,137.9,23166
1963,16,1964-01-14,1006,49,8,7,5,81,150,0.15,856,0,0,0,0,0,0,49,8,7,5,81,920,223,223,223,215,990.0,970.0,0.5,0.23,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.2,38.2,38.2,36.9,146.1,24547
1963,17,1964-01-21,1048,49,8,7,5,81,150,0.14,898,0,0,0,0,0,0,49,8,7,5,81,962,224,224,224,224,990.0,970.0,0.54,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.0,25706
1963,18,1964-01-28,1090,49,8,7,5,86,155,0.14,935,0,0,0,0,0,0,49,8,7,5,86,999,233,233,233,233,990.0,970.0,0.57,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.5,26621
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,1003,0,0,0,0,0,0,49,8,7,5,93,1067,250,250,250,250,990.0,970.0,0.65,0.36,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.2,28254
1963,20,1964-02-11,1301,49,8,7,5,93,162,0.12,1090,48,14,2,2,1,27,63,10,9,6,120,1173,272,272,272,272,990.0,970.0,0.8,0.47,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29943
1963,21,1964-02-18,1424,49,8,7,5,93,162,0.11,1100,162,45,7,7,5,96,94,15,14,10,189,1224,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29954
1963,22,1964-02-25,1643,51,8,8,7,107,184,0.11,1100,359,48,9,13,13,273,100,18,22,21,381,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29894
1963,23,1964-03-03,2044,59,11,12,13,144,239,0.12,1100,705,41,7,13,38,606,100,18,25,51,750,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,24,1964-03-10,2328,50,9,9,9,112,191,0.08,1100,1037,49,8,15,51,911,100,18,25,61,1023,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,25,1964-03-17,2402,49,9,9,9,107,183,0.08,1100,1119,51,8,15,55,988,100,18,25,64,1095,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,26,1964-03-24,2298,49,9,9,9,107,183,0.08,1100,1015,51,9,16,49,889,100,18,25,58,996,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,27,1964-03-31,2256,53,12,13,17,115,212,0.09,1100,944,46,5,11,59,821,100,18,25,76,936,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,28,1964-04-07,2283,54,13,14,19,117,217,0.1,1100,966,45,5,10,61,843,100,18,25,80,960,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,29,1964-04-14,2318,54,13,14,19,117,217,0.09,1100,1001,46,4,11,61,878,100,18,25,80,995,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,30,1964-04-21,2264,45,11,10,10,72,148,0.07,1100,1016,55,7,15,68,870,100,18,25,78,942,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,31,1964-04-28,2157,46,10,10,10,96,173,0.08,1100,884,53,7,15,52,755,100,18,25,62,851,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,32,1964-05-05,1964,48,10,10,11,124,204,0.1,1100,660,51,7,14,35,551,100,18,25,46,675,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,33,1964-05-12,1720,55,13,13,17,178,276,0.16,1100,344,45,5,11,21,261,100,18,24,38,439,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1963,34,1964-05-19,1487,49,10,10,12,133,216,0.14,1100,171,39,6,8,9,108,88,17,19,21,241,1225,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29948
1963,35,1964-05-26,1248,46,10,9,9,111,187,0.15,1046,14,3,0,0,0,8,50,10,10,10,119,1117,261,261,261,261,990.0,970.0,0.72,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.3,29106
1963,36,1964-06-02,1070,45,10,9,9,88,161,0.15,909,0,0,0,0,0,0,45,10,9,9,88,973,227,227,227,227,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.2,25901
1963,37,1964-06-09,889,45,10,9,9,88,161,0.18,728,0,0,0,0,0,0,45,10,9,9,88,792,242,242,242,0,990.0,970.0,0.38,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.2,21041
1963,38,1964-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,215,215,196,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,37.1,37.1,33.7,0.0,98.2,16496
1963,39,1964-06-23,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,234,234,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13739
1963,40,1964-06-30,564,42,9,8,6,72,138,0.25,425,0,0,0,0,0,0,42,9,8,6,72,485,212,212,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,74.3,12475
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,376,0,0,0,0,0,0,45,9,8,7,86,439,188,188,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10873
1963,42,1964-07-14,490,50,10,9,9,108,186,0.38,304,0,0,0,0,0,0,50,10,9,9,108,373,152,152,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.4,8800
1963,43,1964-07-21,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,161,142,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.6,24.3,0.0,0.0,48.4,8135
1963,44,1964-07-28,451,48,9,7,7,99,172,0.38,278,0,0,0,0,0,0,48,9,7,7,99,344,216,144,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.6,24.6,0.0,0.0,48.1,8082
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,273,0,0,0,0,0,0,47,8,6,5,89,334,213,140,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.1,23.9,0.0,0.0,47.3,7944
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,970.0,0.15,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7663
1963,47,1964-08-18,389,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,284,218,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6387
1963,48,1964-08-25,366,54,9,8,6,107,184,0.5,182,0,0,0,0,0,0,54,9,8,6,107,253,182,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5297
1963,49,1964-09-01,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6293
1963,50,1964-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5749
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5355
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4893
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,1278
1964,1,1964-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4988
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4605
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4493
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4780
1964,5,1964-10-29,283,40,6,4,3,54,107,0.38,176,0,0,0,0,0,0,40,6,4,3,54,226,176,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5132
1964,6,1964-11-05,302,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5773
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6240
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,231,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6844
1964,9,1964-11-26,410,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,352,150,150,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,25.8,25.8,0.0,0.0,51.7,8682
1964,10,1964-12-03,436,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9202
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.3,9291
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,60.9,10234
1964,13,1964-12-24,519,42,7,5,3,61,118,0.23,401,0,0,0,0,0,0,42,7,5,3,61,455,200,200,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.3,11649
1964,14,1964-12-31,564,45,7,5,3,73,136,0.24,428,0,0,0,0,0,0,45,7,5,3,73,486,214,214,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12525
1964,15,1965-01-07,634,46,7,6,4,76,139,0.22,495,0,0,0,0,0,0,46,7,6,4,76,554,247,247,0,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14476
1964,16,1965-01-14,701,46,7,6,4,76,139,0.2,562,0,0,0,0,0,0,46,7,6,4,76,621,200,200,188,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,34.4,34.4,32.4,0.0,96.6,16221
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,619,0,0,0,0,0,0,46,7,6,4,76,678,206,206,206,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.3,35.3,35.3,0.0,105.9,17794
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,232,232,232,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20272
1964,19,1965-02-04,932,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,255,255,255,213,990.0,970.0,0.43,0.19,989.4,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,43.6,43.6,43.6,36.5,136.0,22842
1964,20,1965-02-11,1027,49,8,7,5,93,162,0.16,865,0,0,0,0,0,0,49,8,7,5,93,929,216,216,216,216,990.0,970.0,0.51,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.2,24723
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,977,0,0,0,0,0,0,45,7,5,4,84,1036,244,244,244,244,990.0,970.0,0.61,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.4,27625
1964,22,1965-02-25,1427,45,7,6,6,90,156,0.11,1096,173,37,6,7,7,114,83,14,14,13,205,1208,274,274,274,274,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29955
1964,23,1965-03-04,1982,49,9,9,9,107,183,0.09,1100,699,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,24,1965-03-11,2359,49,9,9,9,107,183,0.08,1100,1076,51,8,16,52,947,100,18,25,61,1054,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,25,1965-03-18,2580,49,9,9,9,107,183,0.07,1100,1297,51,8,15,63,1157,100,18,25,72,1264,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,26,1965-03-25,2661,49,9,9,9,107,183,0.07,1100,1378,51,9,16,67,1234,100,18,25,76,1341,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,27,1965-04-01,2699,54,13,14,19,117,217,0.08,1100,1382,46,5,11,60,1259,100,18,25,80,1376,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,28,1965-04-08,2678,54,13,14,19,117,217,0.08,1100,1361,46,5,11,60,1238,100,18,25,80,1355,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,29,1965-04-15,2540,54,13,14,19,117,217,0.09,1100,1223,46,5,11,60,1100,100,18,25,80,1217,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,1100,1048,46,5,11,61,925,100,18,25,80,1042,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,31,1965-04-29,2202,54,13,13,17,160,259,0.12,1100,843,45,5,11,52,728,100,18,25,70,888,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,32,1965-05-06,2032,55,13,13,17,178,276,0.14,1100,656,45,5,12,40,553,100,18,25,57,731,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,33,1965-05-13,1811,55,13,13,17,178,276,0.15,1100,435,45,5,12,26,346,100,18,25,43,524,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,34,1965-05-20,1581,55,13,13,17,178,276,0.17,1100,205,36,4,9,12,142,91,18,22,29,320,1231,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29926
1964,35,1965-05-27,1350,52,12,11,14,152,243,0.18,1085,21,4,1,1,1,13,56,13,12,16,165,1168,271,271,271,271,990.0,970.0,0.8,0.46,988.7,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.8,29872
1964,36,1965-06-03,1142,45,10,9,9,88,161,0.14,981,0,0,0,0,0,0,45,10,9,9,88,1045,245,245,245,245,990.0,970.0,0.62,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.9,27708
1964,37,1965-06-10,988,45,10,9,9,88,161,0.16,827,0,0,0,0,0,0,45,10,9,9,88,891,244,244,244,220,990.0,970.0,0.47,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.7,41.7,41.7,37.7,141.2,23717
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,644,0,0,0,0,0,0,45,10,9,9,88,708,214,214,214,0,990.0,970.0,0.33,0.12,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.0,18646
1964,39,1965-06-24,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,242,242,185,0,990.0,970.0,0.25,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,42.1,42.1,31.9,0.0,88.8,14920
1964,40,1965-07-01,589,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11708
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10267
1964,42,1965-07-15,490,50,10,9,9,108,186,0.38,304,0,0,0,0,0,0,50,10,9,9,108,373,152,152,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.1,26.1,0.0,0.0,52.3,8784
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,215,140,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.3,23.9,0.0,0.0,47.6,7988
1964,44,1965-07-29,436,48,8,7,6,97,168,0.39,268,0,0,0,0,0,0,48,8,7,6,97,332,228,139,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.7,23.7,0.0,0.0,46.5,7810
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,970.0,0.15,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7647
1964,46,1965-08-12,392,47,8,6,5,89,155,0.4,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7000
1964,47,1965-08-19,370,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6363
1964,48,1965-08-26,351,46,7,6,4,87,152,0.43,198,0,0,0,0,0,0,46,7,6,4,87,259,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5780
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5763
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5422
1964,51,1965-09-16,310,46,7,6,4,75,138,0.44,172,0,0,0,0,0,0,46,7,6,4,75,231,172,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,4998
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4538
1964,53,1965-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,611
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4825
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4582
1965,3,1965-10-15,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4744
1965,4,1965-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4507
1965,5,1965-10-29,259,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,202,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4384
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4320
1965,7,1965-11-12,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5232
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6422
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,245,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7227
1965,10,1965-12-03,387,42,7,5,3,61,118,0.3,269,0,0,0,0,0,0,42,7,5,3,61,323,209,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.4,23.9,0.0,0.0,46.6,7827
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.1,26.1,0.0,0.0,52.2,8773
1965,12,1965-12-17,456,42,7,5,3,61,118,0.26,338,0,0,0,0,0,0,42,7,5,3,61,392,169,169,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9771
1965,13,1965-12-24,486,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10692
1965,14,1965-12-31,530,41,6,4,3,65,119,0.23,410,0,0,0,0,0,0,41,6,4,3,65,462,205,205,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11938
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13036
1965,16,1966-01-14,602,41,6,4,3,66,120,0.2,482,0,0,0,0,0,0,41,6,4,3,66,533,241,241,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.1,14133
1965,17,1966-01-21,697,41,6,4,3,66,120,0.17,577,0,0,0,0,0,0,41,6,4,3,66,628,205,205,194,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.2,35.2,33.3,0.0,98.9,16619
1965,18,1966-01-28,799,41,6,4,3,71,127,0.16,672,0,0,0,0,0,0,41,6,4,3,71,725,224,224,224,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.5,19401
1965,19,1966-02-04,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,243,243,243,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.7,21109
1965,20,1966-02-11,966,43,7,5,4,78,137,0.14,829,0,0,0,0,0,0,43,7,5,4,78,884,245,245,245,215,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.93,41.7,41.7,41.7,36.3,140.7,23636
1965,21,1966-02-18,1090,43,7,5,4,78,137,0.13,953,0,0,0,0,0,0,43,7,5,4,78,1008,238,238,238,238,990.0,970.0,0.58,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.1,27063
1965,22,1966-02-25,1275,45,7,6,6,90,156,0.12,1065,52,12,2,2,2,32,57,10,9,8,123,1143,266,266,266,266,990.0,970.0,0.76,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.8,29528
1965,23,1966-03-04,1693,49,9,9,9,107,183,0.11,1100,410,51,9,14,20,315,100,18,23,29,422,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29887
1965,24,1966-03-11,2205,49,9,9,9,107,183,0.08,1100,922,51,8,16,45,800,100,18,25,54,907,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,1100,1755,51,9,16,68,1611,100,18,25,77,1718,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,26,1966-03-25,4882,49,9,9,9,107,183,0.04,1100,3599,51,9,16,71,3452,100,18,25,80,3559,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29908
1965,27,1966-04-01,5304,70,14,18,25,168,295,0.06,1100,3909,30,4,6,55,3813,100,18,25,80,3981,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29936
1965,28,1966-04-08,4507,70,14,18,25,168,295,0.07,1100,3112,30,4,7,55,3016,100,18,25,80,3184,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,29,1966-04-15,3802,70,14,18,25,168,295,0.08,1100,2407,30,3,7,55,2311,100,18,25,80,2479,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,30,1966-04-22,3277,70,14,18,25,168,295,0.09,1100,1882,29,4,7,55,1786,100,18,25,80,1954,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,31,1966-04-29,2871,66,14,17,23,192,313,0.11,1100,1457,33,4,7,56,1355,100,18,25,80,1548,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,32,1966-05-06,2547,62,13,15,21,195,308,0.12,1100,1139,37,4,9,58,1029,100,18,25,80,1224,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,33,1966-05-13,2276,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,1100,676,45,5,12,41,572,100,18,25,58,750,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,35,1966-05-27,1798,54,12,12,15,161,257,0.14,1100,441,45,5,12,27,351,100,18,25,43,512,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1965,36,1966-06-03,1531,53,12,12,13,120,210,0.14,1100,221,42,6,11,13,148,95,18,23,26,268,1236,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29907
1965,37,1966-06-10,1290,53,12,12,13,120,210,0.16,1056,24,6,1,1,1,13,59,13,13,14,133,1142,264,264,264,264,990.0,970.0,0.76,0.42,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.1,29256
1965,38,1966-06-17,1115,53,12,12,13,120,210,0.19,905,0,0,0,0,0,0,53,12,12,13,120,982,226,226,226,226,990.0,970.0,0.55,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,153.9,25853
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,240,240,240,209,990.0,970.0,0.42,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,41.2,41.2,41.2,35.1,128.8,21632
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,226,226,200,0,990.0,970.0,0.29,0.1,989.6,19.2,19.2,19.3,0.0,0.93,0.93,0.93,0.0,38.9,38.9,34.3,0.0,97.4,16357
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,440,0,0,0,0,0,0,58,11,11,11,136,520,220,220,0,0,990.0,970.0,0.22,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12894
1965,42,1966-07-15,585,58,11,11,11,136,227,0.39,358,0,0,0,0,0,0,58,11,11,11,136,438,179,179,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10397
1965,43,1966-07-22,541,58,11,11,11,136,227,0.42,314,0,0,0,0,0,0,58,11,11,11,136,394,157,157,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.0,9073
1965,44,1966-07-29,488,55,9,9,8,119,202,0.41,285,0,0,0,0,0,0,55,9,9,8,119,360,181,145,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.3,24.9,0.0,0.0,49.1,8248
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,158,140,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.2,23.9,0.0,0.0,47.7,8008
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7438
1965,47,1966-08-19,420,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6990
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,218,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6422
1965,49,1966-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7077
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6428
1965,51,1966-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5743
1965,52,1966-09-23,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5218
1965,53,1966-09-30,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,693
1966,1,1966-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5508
1966,2,1966-10-08,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5039
1966,3,1966-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4675
1966,4,1966-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4522
1966,5,1966-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,216,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4797
1966,6,1966-11-05,274,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4872
1966,7,1966-11-12,278,40,6,4,3,53,106,0.38,172,0,0,0,0,0,0,40,6,4,3,53,222,172,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5019
1966,8,1966-11-19,297,37,5,3,2,48,96,0.33,200,0,0,0,0,0,0,37,5,3,2,48,246,200,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5874
1966,9,1966-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,229,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6779
1966,10,1966-12-03,348,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,244,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7218
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7554
1966,12,1966-12-17,364,35,5,3,2,46,92,0.25,271,0,0,0,0,0,0,35,5,3,2,46,315,207,148,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,36.2,25.5,0.0,0.0,47.1,7920
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.4,9649
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,364,0,0,0,0,0,0,33,5,3,2,43,406,182,182,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10581
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11855
1966,16,1967-01-14,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13448
1966,17,1967-01-21,595,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,970.0,0.23,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.7,14741
1966,18,1967-01-28,660,34,5,4,3,48,97,0.15,563,0,0,0,0,0,0,34,5,4,3,48,608,200,200,189,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,34.4,34.4,32.5,0.0,96.7,16248
1966,19,1967-02-04,705,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,970.0,0.29,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.2,34.2,34.2,0.0,102.7,17254
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,661,0,0,0,0,0,0,36,6,5,4,54,708,220,220,220,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.5,19233
1966,21,1967-02-18,858,40,6,5,4,67,123,0.14,735,0,0,0,0,0,0,40,6,5,4,67,786,245,245,245,0,990.0,970.0,0.38,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.5,21253
1966,22,1967-02-25,908,42,7,5,4,73,133,0.15,774,0,0,0,0,0,0,42,7,5,4,73,829,258,258,258,0,990.0,970.0,0.41,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.5,22262
1966,23,1967-03-04,984,41,8,7,6,67,129,0.13,855,0,0,0,0,0,0,41,8,7,6,67,911,223,223,223,215,990.0,970.0,0.49,0.23,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.0,38.0,38.0,36.6,145.4,24422
1966,24,1967-03-11,1065,41,8,7,6,67,129,0.12,936,0,0,0,0,0,0,41,8,7,6,67,992,234,234,234,234,990.0,970.0,0.56,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.7,26665
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,1029,0,0,0,0,0,0,41,8,7,6,67,1085,257,257,257,257,990.0,970.0,0.68,0.39,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.7,28848
1966,26,1967-03-25,1462,41,8,7,6,67,129,0.09,1100,233,47,8,11,10,154,88,16,18,16,221,1223,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29947
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,1100,728,55,6,15,49,602,100,18,25,59,674,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,28,1967-04-08,2375,45,11,10,10,72,148,0.06,1100,1127,55,7,15,68,982,100,18,25,78,1054,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,29,1967-04-15,3054,46,11,10,11,78,157,0.05,1100,1796,53,6,14,68,1652,100,18,25,80,1731,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,30,1967-04-22,3431,54,13,14,19,117,217,0.06,1100,2114,46,5,11,61,1991,100,18,25,80,2108,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,31,1967-04-29,3097,61,13,16,21,177,291,0.09,1100,1706,38,4,8,58,1597,100,18,25,80,1774,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,32,1967-05-06,2677,65,14,17,23,202,321,0.12,1100,1256,35,4,7,57,1152,100,18,25,80,1354,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,33,1967-05-13,2354,65,14,17,23,202,321,0.14,1100,933,34,4,7,57,829,100,18,25,80,1031,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,34,1967-05-20,2158,56,13,13,17,181,282,0.13,1100,776,43,4,11,48,667,100,18,25,66,848,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,35,1967-05-27,2009,57,12,13,16,170,270,0.13,1100,639,43,5,11,39,539,100,18,25,56,710,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,36,1967-06-03,1847,62,12,14,16,153,257,0.14,1100,490,38,6,11,30,404,100,18,25,46,557,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,37,1967-06-10,1654,62,12,14,16,153,257,0.16,1100,297,38,6,11,18,224,100,18,25,34,377,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1966,38,1967-06-17,1464,62,12,14,16,153,257,0.18,1100,107,23,4,5,6,66,85,16,19,22,219,1221,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29954
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1073,246,246,246,246,990.0,970.0,0.66,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.1,27735
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,833,0,0,0,0,0,0,58,11,11,11,136,913,236,236,236,217,990.0,970.0,0.49,0.22,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.3,40.3,40.3,37.0,142.0,23863
1966,41,1967-07-08,858,58,11,11,11,136,227,0.27,631,0,0,0,0,0,0,58,11,11,11,136,711,223,223,215,0,990.0,970.0,0.33,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.5,38.5,37.0,0.0,108.6,18242
1966,42,1967-07-15,679,58,11,11,11,136,227,0.34,452,0,0,0,0,0,0,58,11,11,11,136,532,226,226,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13215
1966,43,1967-07-22,575,58,11,11,11,136,227,0.39,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.1,10100
1966,44,1967-07-29,520,55,9,9,8,119,202,0.39,317,0,0,0,0,0,0,55,9,9,8,119,392,158,158,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9173
1966,45,1967-08-05,474,54,9,8,6,107,184,0.39,290,0,0,0,0,0,0,54,9,8,6,107,361,145,145,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.8,24.8,0.0,0.0,49.6,8336
1966,46,1967-08-12,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,259,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7612
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6891
1966,48,1967-08-26,385,52,8,7,5,102,177,0.46,207,0,0,0,0,0,0,52,8,7,5,102,277,207,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6084
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6506
1966,50,1967-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5779
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5260
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4515
1966,53,1967-09-30,280,46,7,6,4,75,138,0.49,142,0,0,0,0,0,0,46,7,6,4,75,201,142,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,583
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4716
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4390
1967,3,1967-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4594
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5598
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5504
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,228,0,0,0,990.0,970.0,0.13,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6735
1967,7,1967-11-12,381,40,6,4,3,53,106,0.28,275,0,0,0,0,0,0,40,6,4,3,53,325,193,143,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.4,24.5,0.0,0.0,47.5,7973
1967,8,1967-11-19,424,41,6,5,3,55,111,0.26,313,0,0,0,0,0,0,41,6,5,3,55,366,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9036
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,319,0,0,0,0,0,0,42,7,6,3,58,375,159,159,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.9,9217
1967,10,1967-12-03,478,44,8,6,4,64,126,0.26,352,0,0,0,0,0,0,44,8,6,4,64,410,176,176,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10209
1967,11,1967-12-10,542,42,7,5,3,61,119,0.22,423,0,0,0,0,0,0,42,7,5,3,61,478,211,211,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12391
1967,12,1967-12-17,592,42,7,5,3,62,121,0.21,470,0,0,0,0,0,0,42,7,5,3,62,526,235,235,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13807
