WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1967,13,1967-12-24,661,44,8,6,4,64,126,0.19,535,0,0,0,0,0,0,44,8,6,4,64,593,240,240,187,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,41.6,41.6,32.1,0.0,92.4,15530
1967,14,1967-12-31,742,45,7,6,4,74,137,0.18,605,0,0,0,0,0,0,45,7,6,4,74,664,201,201,201,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.5,34.5,34.5,0.0,103.6,17403
1967,15,1968-01-07,894,46,7,6,4,76,139,0.16,755,0,0,0,0,0,0,46,7,6,4,76,814,241,241,241,221,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,41.4,41.4,41.4,37.8,129.6,21775
1967,16,1968-01-14,1412,46,7,6,4,76,139,0.1,1046,226,27,5,7,6,179,73,12,13,10,255,1146,261,261,261,261,990.0,970.0,0.78,0.42,988.8,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28919
1967,17,1968-01-21,2651,49,8,7,5,81,150,0.06,1100,1401,51,10,18,46,1275,100,18,25,51,1356,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,18,1968-01-28,3626,51,8,8,6,95,170,0.05,1100,2356,48,9,16,71,2210,100,18,25,77,2306,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,19,1968-02-04,5004,55,10,10,8,114,197,0.04,1100,3707,45,8,15,72,3567,100,18,25,80,3681,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29904
1967,20,1968-02-11,5099,55,10,10,8,114,197,0.04,1100,3802,45,8,15,72,3662,100,18,25,80,3776,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29908
1967,21,1968-02-18,4528,55,10,10,8,114,197,0.04,1100,3231,45,8,15,72,3091,100,18,25,80,3205,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,22,1968-02-25,4483,58,11,12,11,137,230,0.05,1100,3152,41,6,13,68,3023,100,18,25,80,3160,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,23,1968-03-03,4251,68,14,17,21,195,315,0.07,1100,2836,32,4,8,59,2733,100,18,25,80,2928,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,24,1968-03-10,3966,60,11,12,14,151,249,0.06,1100,2616,39,6,12,65,2491,100,18,25,80,2643,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,25,1968-03-17,3821,59,11,12,13,144,239,0.06,1100,2482,41,7,13,67,2354,100,18,25,80,2498,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,26,1968-03-24,4554,59,11,12,13,144,239,0.05,1100,3215,41,6,13,67,3087,100,18,25,80,3231,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29889
1967,27,1968-03-31,5368,68,13,17,23,164,287,0.05,1100,3981,31,4,7,56,3880,100,18,25,80,4045,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29944
1967,28,1968-04-07,5359,76,14,18,25,189,324,0.06,1100,3934,24,4,6,54,3846,100,18,25,80,4036,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29943
1967,29,1968-04-14,4667,84,14,20,27,219,364,0.08,1100,3203,16,3,5,53,3125,100,18,25,80,3344,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
1967,30,1968-04-21,4003,84,14,20,27,219,364,0.09,1100,2539,16,4,5,53,2461,100,18,25,80,2680,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,31,1968-04-28,3455,73,14,18,24,209,339,0.1,1100,2016,26,4,6,55,1923,100,18,25,80,2132,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,32,1968-05-05,2979,65,14,17,23,202,321,0.11,1100,1558,35,4,8,57,1454,100,18,25,80,1656,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,33,1968-05-12,2604,65,14,17,23,202,321,0.12,1100,1183,34,4,7,57,1079,100,18,25,80,1281,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,34,1968-05-19,2338,65,14,17,23,202,321,0.14,1100,917,35,4,7,57,813,100,18,25,80,1015,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,35,1968-05-26,2111,64,13,16,22,195,311,0.15,1100,700,35,4,8,49,602,100,18,25,71,797,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,36,1968-06-02,1813,62,12,14,16,153,257,0.14,1100,456,38,5,11,28,372,100,18,25,44,525,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1967,37,1968-06-09,1536,62,12,14,16,153,257,0.17,1100,179,31,5,8,11,123,93,17,22,27,276,1233,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29916
1967,38,1968-06-16,1213,62,12,14,16,153,257,0.21,956,0,0,0,0,0,0,62,12,14,16,153,1044,239,239,239,239,990.0,970.0,0.62,0.32,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.1,27066
1967,39,1968-06-23,1110,62,12,14,16,153,257,0.23,853,0,0,0,0,0,0,62,12,14,16,153,941,222,222,222,214,990.0,970.0,0.52,0.23,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,36.5,144.8,24332
1967,40,1968-06-30,986,58,11,11,11,138,231,0.23,755,0,0,0,0,0,0,58,11,11,11,138,836,251,251,251,0,990.0,970.0,0.42,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.4,21746
1967,41,1968-07-07,864,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,212,212,212,0,990.0,970.0,0.33,0.12,989.5,19.2,19.2,19.2,0.0,0.93,0.93,0.93,0.0,36.5,36.5,36.5,0.0,109.5,18393
1967,42,1968-07-14,739,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,256,256,0,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14943
1967,43,1968-07-21,666,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,970.0,0.22,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.5,12848
1967,44,1968-07-28,606,56,10,9,8,123,208,0.34,397,0,0,0,0,0,0,56,10,9,8,123,474,198,198,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11520
1967,45,1968-08-04,562,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.3,10973
1967,46,1968-08-11,525,58,10,10,7,117,202,0.38,323,0,0,0,0,0,0,58,10,10,7,117,401,161,161,0,0,990.0,970.0,0.18,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.5,9320
1967,47,1968-08-18,483,58,10,10,7,117,202,0.42,281,0,0,0,0,0,0,58,10,10,7,117,359,199,143,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,34.4,24.6,0.0,0.0,48.5,8143
1967,48,1968-08-25,458,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,256,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7535
1967,49,1968-09-01,433,48,8,7,4,79,146,0.34,287,0,0,0,0,0,0,48,8,7,4,79,350,143,143,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.5,24.5,0.0,0.0,49.0,8225
1967,50,1968-09-08,412,48,8,7,4,79,146,0.35,266,0,0,0,0,0,0,48,8,7,4,79,329,246,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,43.0,23.6,0.0,0.0,46.3,7782
1967,51,1968-09-15,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,244,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7200
1967,52,1968-09-22,368,48,8,7,4,79,146,0.4,222,0,0,0,0,0,0,48,8,7,4,79,285,222,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6537
1967,53,1968-09-29,352,48,8,7,4,79,146,0.41,206,0,0,0,0,0,0,48,8,7,4,79,269,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,1714
1968,1,1968-10-01,337,44,7,6,3,60,120,0.36,217,0,0,0,0,0,0,44,7,6,3,60,274,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6416
1968,2,1968-10-08,312,42,6,4,3,57,114,0.37,198,0,0,0,0,0,0,42,6,4,3,57,252,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5784
1968,3,1968-10-15,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5413
1968,4,1968-10-22,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5052
1968,5,1968-10-29,280,40,6,4,3,54,107,0.38,172,0,0,0,0,0,0,40,6,4,3,54,223,172,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5026
1968,6,1968-11-05,307,40,6,4,3,53,106,0.35,201,0,0,0,0,0,0,40,6,4,3,53,251,201,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5878
1968,7,1968-11-12,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,231,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6822
1968,8,1968-11-19,399,40,6,4,3,53,106,0.27,293,0,0,0,0,0,0,40,6,4,3,53,343,184,153,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,31.9,26.3,0.0,0.0,50.7,8512
1968,9,1968-11-26,456,41,6,4,3,56,111,0.24,344,0,0,0,0,0,0,41,6,4,3,56,397,172,172,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,29.7,29.7,0.0,0.0,59.5,9995
1968,10,1968-12-03,491,44,8,6,4,64,126,0.26,365,0,0,0,0,0,0,44,8,6,4,64,423,182,182,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10624
1968,11,1968-12-10,528,42,7,5,3,61,119,0.23,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,70.9,11913
1968,12,1968-12-17,573,42,7,5,3,61,118,0.21,455,0,0,0,0,0,0,42,7,5,3,61,509,227,227,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.7,13392
1968,13,1968-12-24,624,42,7,5,3,61,118,0.19,506,0,0,0,0,0,0,42,7,5,3,61,560,253,253,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14786
1968,14,1968-12-31,676,45,7,5,3,73,136,0.2,540,0,0,0,0,0,0,45,7,5,3,73,598,243,243,185,0,990.0,970.0,0.26,0.09,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,42.1,42.1,31.9,0.0,93.3,15667
1968,15,1969-01-07,719,46,7,6,4,76,139,0.19,580,0,0,0,0,0,0,46,7,6,4,76,639,193,193,193,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.1,33.1,33.1,0.0,99.4,16700
1968,16,1969-01-14,787,46,7,6,4,76,139,0.18,648,0,0,0,0,0,0,46,7,6,4,76,707,216,216,216,0,990.0,970.0,0.33,0.12,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.4,18722
1968,17,1969-01-21,867,46,7,6,4,76,139,0.16,728,0,0,0,0,0,0,46,7,6,4,76,787,242,242,242,0,990.0,970.0,0.38,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.3,21058
1968,18,1969-01-28,959,47,7,6,4,83,148,0.16,810,0,0,0,0,0,0,47,7,6,4,83,871,250,250,250,211,990.0,970.0,0.45,0.2,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,42.6,42.6,42.6,35.9,138.0,23191
1968,19,1969-02-04,1084,49,8,7,5,93,162,0.15,922,0,0,0,0,0,0,49,8,7,5,93,986,230,230,230,230,990.0,970.0,0.56,0.29,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.6,26305
1968,20,1969-02-11,1243,49,8,7,5,93,162,0.13,1051,30,9,1,1,0,17,58,9,8,5,110,1127,262,262,262,262,990.0,970.0,0.74,0.42,988.8,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.9,29213
1968,21,1969-02-18,2060,49,8,7,5,93,162,0.08,1100,798,51,9,16,24,696,100,17,23,29,789,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29890
1968,22,1969-02-25,4501,57,10,11,11,136,227,0.05,1100,3173,42,7,13,65,3043,100,18,25,77,3180,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29909
1968,23,1969-03-04,6439,68,14,17,21,195,315,0.05,1100,5024,32,4,8,59,4921,100,18,25,80,5116,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30094
1968,24,1969-03-11,6743,68,14,17,21,195,315,0.05,1100,5328,32,4,8,59,5225,100,18,25,80,5420,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.4,30137
1968,25,1969-03-18,7169,68,14,17,21,195,315,0.04,1100,5754,32,4,8,59,5651,100,18,25,80,5846,1243,275,275,275,275,990.2,970.0,0.92,0.48,988.8,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.7,30194
1968,26,1969-03-25,7872,68,14,17,21,195,315,0.04,1100,6457,32,4,8,59,6354,100,18,25,80,6549,1243,275,275,275,275,990.3,970.0,0.92,0.48,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.8,30378
1968,27,1969-04-01,8478,84,14,20,27,219,364,0.04,1100,7014,16,4,5,53,6936,100,18,25,80,7155,1243,275,275,275,275,990.4,970.0,0.92,0.48,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.3,30624
1968,28,1969-04-08,8160,84,14,20,27,219,364,0.04,1100,6696,16,4,5,53,6618,100,18,25,80,6837,1243,275,275,275,275,990.4,970.0,0.92,0.48,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.5,30495
1968,29,1969-04-15,7318,84,14,20,27,219,364,0.05,1100,5854,16,4,5,53,5776,100,18,25,80,5995,1243,275,275,275,275,990.2,970.0,0.92,0.48,988.8,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.9,30221
1968,30,1969-04-22,6255,84,14,20,27,219,364,0.06,1100,4791,16,4,5,53,4713,100,18,25,80,4932,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,179.0,30069
1968,31,1969-04-29,5272,74,14,18,24,214,346,0.07,1100,3825,25,4,6,55,3734,100,18,25,80,3949,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29931
1968,32,1969-05-06,4308,71,14,18,24,213,340,0.08,1100,2868,29,4,7,56,2772,100,18,25,80,2985,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1968,33,1969-05-13,3620,71,14,18,24,213,340,0.09,1100,2180,29,4,6,56,2084,100,18,25,80,2297,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1968,34,1969-05-20,3054,71,14,18,24,213,340,0.11,1100,1614,29,4,7,56,1518,100,18,25,80,1731,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1968,35,1969-05-27,2602,69,13,17,22,203,326,0.13,1100,1176,30,4,7,57,1076,100,18,25,79,1280,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1968,36,1969-06-03,2247,67,13,15,17,181,293,0.13,1100,854,33,5,10,49,756,100,18,25,66,937,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1968,37,1969-06-10,1944,67,13,15,17,181,293,0.15,1100,551,33,5,10,32,471,100,18,25,49,652,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1968,38,1969-06-17,1662,67,13,15,17,181,293,0.18,1100,269,33,5,9,15,206,100,18,24,32,387,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1968,39,1969-06-24,1419,67,13,15,17,181,293,0.21,1084,41,9,1,2,2,25,76,14,17,19,206,1193,271,271,271,271,990.0,970.0,0.83,0.46,988.7,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29788
1968,40,1969-07-01,1201,63,12,13,13,155,256,0.21,945,0,0,0,0,0,0,63,12,13,13,155,1033,236,236,236,236,990.0,970.0,0.61,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.7,26824
1968,41,1969-07-08,1090,63,12,13,13,155,256,0.23,834,0,0,0,0,0,0,63,12,13,13,155,922,237,237,237,213,990.0,970.0,0.5,0.22,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.3,40.3,40.3,36.1,141.5,23769
1968,42,1969-07-15,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,241,241,241,0,990.0,970.0,0.4,0.15,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20948
1968,43,1969-07-22,875,63,12,13,13,155,256,0.29,619,0,0,0,0,0,0,63,12,13,13,155,707,206,206,206,0,990.0,970.0,0.33,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.4,35.4,35.4,0.0,106.2,17836
1968,44,1969-07-29,780,60,10,11,9,133,225,0.29,554,0,0,0,0,0,0,60,10,11,9,133,637,210,210,187,0,990.0,970.0,0.29,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.2,36.2,32.1,0.0,95.3,16016
1968,45,1969-08-05,700,58,10,10,7,117,202,0.29,498,0,0,0,0,0,0,58,10,10,7,117,576,249,249,0,0,990.0,970.0,0.25,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14545
1968,46,1969-08-12,633,58,10,10,7,117,202,0.32,431,0,0,0,0,0,0,58,10,10,7,117,509,215,215,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12628
1968,47,1969-08-19,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10968
1968,48,1969-08-26,545,56,9,9,6,111,194,0.36,351,0,0,0,0,0,0,56,9,9,6,111,427,175,175,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10168
1968,49,1969-09-02,508,48,8,7,4,79,146,0.29,362,0,0,0,0,0,0,48,8,7,4,79,425,181,181,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10512
1968,50,1969-09-09,475,48,8,7,4,79,146,0.31,329,0,0,0,0,0,0,48,8,7,4,79,392,164,164,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.5,9499
1968,51,1969-09-16,454,48,8,7,4,79,146,0.32,308,0,0,0,0,0,0,48,8,7,4,79,371,154,154,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,52.9,8895
1968,52,1969-09-23,434,48,8,7,4,79,146,0.34,288,0,0,0,0,0,0,48,8,7,4,79,351,144,144,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.6,24.6,0.0,0.0,49.1,8255
1968,53,1969-09-30,427,48,8,7,4,79,146,0.34,281,0,0,0,0,0,0,48,8,7,4,79,344,140,140,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.0,24.0,0.0,0.0,48.0,1152
1969,1,1969-10-01,420,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.8,25.8,0.0,0.0,51.6,8670
1969,2,1969-10-08,424,44,7,6,3,60,120,0.28,304,0,0,0,0,0,0,44,7,6,3,60,361,152,152,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.4,8797
1969,3,1969-10-15,441,44,7,6,3,60,120,0.27,321,0,0,0,0,0,0,44,7,6,3,60,378,160,160,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9281
1969,4,1969-10-22,454,44,7,6,3,60,120,0.26,334,0,0,0,0,0,0,44,7,6,3,60,391,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.4,9650
1969,5,1969-10-29,471,42,7,6,3,57,116,0.25,355,0,0,0,0,0,0,42,7,6,3,57,411,177,177,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.3,10298
1969,6,1969-11-05,485,42,7,6,3,56,114,0.24,371,0,0,0,0,0,0,42,7,6,3,56,426,185,185,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10775
1969,7,1969-11-12,500,42,7,6,3,56,114,0.23,386,0,0,0,0,0,0,42,7,6,3,56,441,193,193,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.7,11211
1969,8,1969-11-19,546,42,7,6,3,56,114,0.21,432,0,0,0,0,0,0,42,7,6,3,56,487,216,216,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.7,37.7,0.0,0.0,75.3,12658
1969,9,1969-11-26,627,42,7,6,3,58,117,0.19,510,0,0,0,0,0,0,42,7,6,3,58,566,255,255,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.6,14887
1969,10,1969-12-03,675,44,8,6,4,64,126,0.19,549,0,0,0,0,0,0,44,8,6,4,64,607,234,234,188,0,990.0,970.0,0.27,0.09,989.6,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,40.4,40.4,32.4,0.0,94.7,15916
1969,11,1969-12-10,752,44,8,6,4,64,126,0.17,626,0,0,0,0,0,0,44,8,6,4,64,684,208,208,208,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,35.9,35.9,35.9,0.0,107.7,18096
1969,12,1969-12-17,809,44,8,6,4,64,126,0.16,683,0,0,0,0,0,0,44,8,6,4,64,741,227,227,227,0,990.0,970.0,0.35,0.14,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.2,19863
1969,13,1969-12-24,878,44,8,6,4,64,126,0.14,752,0,0,0,0,0,0,44,8,6,4,64,810,250,250,250,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.1,21696
1969,14,1969-12-31,916,48,8,6,4,78,146,0.16,769,0,0,0,0,0,0,48,8,6,4,78,832,256,256,256,0,990.0,970.0,0.42,0.17,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.7,22127
1969,15,1970-01-07,1022,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,237,237,237,224,990.0,970.0,0.51,0.25,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,40.3,40.3,40.3,38.0,148.1,24882
1969,16,1970-01-14,1189,49,8,7,5,81,150,0.13,1026,12,4,0,0,0,6,53,8,7,5,87,1096,256,256,256,256,990.0,970.0,0.69,0.39,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.9,28708
1969,17,1970-01-21,1440,49,8,7,5,81,150,0.1,1100,190,45,8,8,6,121,94,16,15,11,202,1226,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29944
1969,18,1970-01-28,1774,51,8,8,6,95,170,0.1,1100,504,48,9,16,18,411,100,18,24,24,506,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,19,1970-02-04,2101,55,10,10,8,114,197,0.09,1100,804,45,8,15,32,703,100,18,25,40,817,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,20,1970-02-11,2711,55,10,10,8,114,197,0.07,1100,1414,45,8,15,56,1289,100,18,25,64,1403,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,21,1970-02-18,3846,55,10,10,8,114,197,0.05,1100,2549,45,8,15,72,2409,100,18,25,80,2523,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,22,1970-02-25,4488,60,11,13,13,148,247,0.05,1100,3141,39,6,12,66,3016,100,18,25,80,3165,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,23,1970-03-04,4701,68,14,17,21,195,315,0.07,1100,3286,32,4,8,59,3183,100,18,25,80,3378,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,24,1970-03-11,4828,68,14,17,21,195,315,0.07,1100,3413,32,4,8,59,3310,100,18,25,80,3505,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,25,1970-03-18,4700,68,14,17,21,195,315,0.07,1100,3285,32,4,8,59,3182,100,18,25,80,3377,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,26,1970-03-25,4316,68,14,17,21,195,315,0.07,1100,2901,32,4,8,59,2798,100,18,25,80,2993,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,27,1970-04-01,4003,70,14,18,25,168,295,0.07,1100,2608,30,3,7,55,2512,100,18,25,80,2680,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,28,1970-04-08,3743,70,14,18,25,168,295,0.08,1100,2348,30,4,7,55,2252,100,18,25,80,2420,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,29,1970-04-15,3402,70,14,18,25,168,295,0.09,1100,2007,29,4,7,55,1911,100,18,25,80,2079,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,30,1970-04-22,3002,70,14,18,25,168,295,0.1,1100,1607,30,4,7,55,1511,100,18,25,80,1679,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,31,1970-04-29,2605,59,13,14,19,175,281,0.11,1100,1223,40,4,10,60,1106,100,18,25,80,1282,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,32,1970-05-06,2259,55,13,13,17,178,276,0.12,1100,883,45,5,12,54,767,100,18,25,71,945,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,33,1970-05-13,1970,55,13,13,17,178,276,0.14,1100,594,45,5,12,36,495,100,18,25,53,673,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1969,34,1970-05-20,1681,55,13,13,17,178,276,0.16,1100,305,43,5,11,18,226,98,18,24,35,404,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29889
1969,35,1970-05-27,1451,54,12,12,15,161,257,0.18,1100,94,19,3,4,5,60,74,16,17,21,221,1208,275,275,275,275,990.0,970.0,0.85,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,30000
1969,36,1970-06-03,1243,53,12,12,13,120,210,0.17,1028,4,1,0,0,0,2,54,12,12,13,122,1107,257,257,257,257,990.0,970.0,0.71,0.39,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.8,28691
1969,37,1970-06-10,1096,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,970.0,0.54,0.26,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.6,25299
1969,38,1970-06-17,961,53,12,12,13,120,210,0.22,751,0,0,0,0,0,0,53,12,12,13,120,828,250,250,250,0,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21647
1969,39,1970-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,207,207,207,0,990.0,970.0,0.32,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.6,35.6,35.6,0.0,106.9,17951
1969,40,1970-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,237,237,187,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,41.1,41.1,32.1,0.0,91.5,15364
1969,41,1970-07-08,646,50,10,9,9,108,186,0.29,460,0,0,0,0,0,0,50,10,9,9,108,529,230,230,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13518
1969,42,1970-07-15,586,51,10,9,9,112,191,0.33,394,0,0,0,0,0,0,51,10,9,9,112,464,197,197,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.0,34.0,0.0,0.0,67.9,11415
1969,43,1970-07-22,558,58,11,11,11,136,227,0.41,331,0,0,0,0,0,0,58,11,11,11,136,411,165,165,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,56.9,9561
1969,44,1970-07-29,532,55,9,9,8,119,202,0.38,329,0,0,0,0,0,0,55,9,9,8,119,404,164,164,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.7,9519
1969,45,1970-08-05,492,54,9,8,6,107,184,0.37,308,0,0,0,0,0,0,54,9,8,6,107,379,154,154,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.1,8918
1969,46,1970-08-12,470,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.7,8187
1969,47,1970-08-19,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,248,137,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,43.2,23.5,0.0,0.0,46.6,7829
1969,48,1970-08-26,430,52,8,7,5,102,177,0.41,253,0,0,0,0,0,0,52,8,7,5,102,322,232,142,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,40.7,24.2,0.0,0.0,44.2,7424
1969,49,1970-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,229,140,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.8,23.9,0.0,0.0,46.7,7843
1969,50,1970-09-09,382,47,7,6,4,77,143,0.38,238,0,0,0,0,0,0,47,7,6,4,77,300,238,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7032
1969,51,1970-09-16,364,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,218,0,0,0,990.0,970.0,0.14,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6408
1969,52,1970-09-23,343,48,8,7,4,79,146,0.42,197,0,0,0,0,0,0,48,8,7,4,79,260,197,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5754
1969,53,1970-09-30,334,48,8,7,4,79,146,0.44,188,0,0,0,0,0,0,48,8,7,4,79,251,188,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,786
1970,1,1970-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6351
1970,2,1970-10-08,323,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5923
1970,3,1970-10-15,321,44,7,6,3,60,120,0.37,201,0,0,0,0,0,0,44,7,6,3,60,258,201,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5877
1970,4,1970-10-22,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5937
1970,5,1970-10-29,328,42,7,6,3,57,116,0.36,211,0,0,0,0,0,0,42,7,6,3,57,267,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6213
1970,6,1970-11-05,343,42,7,6,3,56,114,0.33,229,0,0,0,0,0,0,42,7,6,3,56,284,229,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6778
1970,7,1970-11-12,381,42,7,6,3,56,114,0.3,267,0,0,0,0,0,0,42,7,6,3,56,322,207,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.0,23.7,0.0,0.0,46.2,7763
1970,8,1970-11-19,405,42,7,6,3,56,114,0.28,291,0,0,0,0,0,0,42,7,6,3,56,346,145,145,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.9,24.9,0.0,0.0,49.8,8362
1970,9,1970-11-26,428,42,7,6,3,58,117,0.27,311,0,0,0,0,0,0,42,7,6,3,58,367,155,155,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.5,8985
1970,10,1970-12-03,464,44,8,6,4,64,126,0.27,338,0,0,0,0,0,0,44,8,6,4,64,396,169,169,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.1,9753
1970,11,1970-12-10,527,42,7,5,3,61,119,0.23,408,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11899
1970,12,1970-12-17,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13364
1970,13,1970-12-24,647,42,7,5,3,61,118,0.18,529,0,0,0,0,0,0,42,7,5,3,61,583,264,264,0,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.7,15404
1970,14,1970-12-31,712,45,7,5,3,73,136,0.19,576,0,0,0,0,0,0,45,7,5,3,73,634,205,205,193,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.2,35.2,33.2,0.0,98.8,16602
1970,15,1971-01-07,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19147
1970,16,1971-01-14,859,46,7,6,4,76,139,0.16,720,0,0,0,0,0,0,46,7,6,4,76,779,240,240,240,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.1,20845
1970,17,1971-01-21,928,46,7,6,4,76,139,0.15,789,0,0,0,0,0,0,46,7,6,4,76,848,263,263,263,0,990.0,970.0,0.43,0.19,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,134.8,22649
1970,18,1971-01-28,988,47,7,6,4,83,148,0.15,839,0,0,0,0,0,0,47,7,6,4,83,900,239,239,239,212,990.0,970.0,0.48,0.22,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,36.3,142.8,23998
1970,19,1971-02-04,1083,49,8,7,5,93,162,0.15,921,0,0,0,0,0,0,49,8,7,5,93,985,230,230,230,230,990.0,970.0,0.56,0.29,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.4,26267
1970,20,1971-02-11,1225,49,8,7,5,93,162,0.13,1039,23,7,1,1,0,13,56,9,8,5,106,1112,259,259,259,259,990.0,970.0,0.72,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.3,28949
1970,21,1971-02-18,1643,49,8,7,5,93,162,0.1,1100,381,50,9,14,11,294,99,17,21,16,387,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29901
1970,22,1971-02-25,2078,53,9,9,8,114,195,0.09,1100,783,46,8,15,32,679,100,18,25,40,794,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,23,1971-03-04,2420,59,11,12,13,144,239,0.1,1100,1081,41,6,13,58,961,100,18,25,71,1105,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,24,1971-03-11,2805,59,11,12,13,144,239,0.09,1100,1466,41,7,13,67,1338,100,18,25,80,1482,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,25,1971-03-18,3044,59,11,12,13,144,239,0.08,1100,1705,41,7,13,67,1577,100,18,25,80,1721,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,26,1971-03-25,3122,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,27,1971-04-01,2968,54,13,14,19,117,217,0.07,1100,1651,46,5,11,61,1528,100,18,25,80,1645,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,28,1971-04-08,2725,54,13,14,19,117,217,0.08,1100,1408,46,5,11,61,1285,100,18,25,80,1402,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,29,1971-04-15,2462,54,13,14,19,117,217,0.09,1100,1145,46,5,11,61,1022,100,18,25,80,1139,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,30,1971-04-22,2243,54,13,14,19,117,217,0.1,1100,926,45,5,11,61,803,100,18,25,80,920,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,31,1971-04-29,2055,49,10,11,12,115,199,0.1,1100,756,51,7,13,44,640,100,18,25,57,755,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,32,1971-05-06,1842,47,10,10,10,115,192,0.1,1100,550,53,8,15,28,445,100,18,25,38,560,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,33,1971-05-13,1672,47,10,10,10,115,192,0.11,1100,380,52,8,15,19,284,100,18,25,29,399,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1970,34,1971-05-20,1514,47,10,10,10,115,192,0.13,1100,222,49,7,11,11,142,96,18,21,21,257,1235,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29913
1970,35,1971-05-27,1370,46,10,9,9,107,183,0.13,1100,87,21,4,4,4,51,68,14,14,14,159,1197,275,275,275,275,990.0,970.0,0.84,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.7,30028
1970,36,1971-06-03,1208,45,10,9,9,88,161,0.13,1044,2,0,0,0,0,1,45,10,9,9,89,1109,261,261,261,261,990.0,970.0,0.71,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.4,29134
1970,37,1971-06-10,1091,51,11,11,12,115,203,0.19,888,0,0,0,0,0,0,51,11,11,12,115,963,231,231,231,224,990.0,970.0,0.54,0.26,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.4,39.4,39.4,38.2,151.1,25378
1970,38,1971-06-17,954,53,12,12,13,120,210,0.22,744,0,0,0,0,0,0,53,12,12,13,120,821,248,248,248,0,990.0,970.0,0.41,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21461
1970,39,1971-06-24,818,53,12,12,13,120,210,0.26,608,0,0,0,0,0,0,53,12,12,13,120,685,215,215,206,0,990.0,970.0,0.31,0.11,989.6,19.2,19.2,19.3,0.0,0.93,0.93,0.93,0.0,37.1,37.1,35.4,0.0,104.6,17567
1970,40,1971-07-01,698,50,10,9,9,108,186,0.27,512,0,0,0,0,0,0,50,10,9,9,108,581,256,256,0,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14953
1970,41,1971-07-08,603,50,10,9,9,108,186,0.31,417,0,0,0,0,0,0,50,10,9,9,108,486,208,208,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12135
1970,42,1971-07-15,559,51,10,9,9,112,191,0.34,368,0,0,0,0,0,0,51,10,9,9,112,438,184,184,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.8,31.8,0.0,0.0,63.5,10672
1970,43,1971-07-22,526,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,25.6,25.6,0.0,0.0,51.3,8614
1970,44,1971-07-29,484,55,9,9,8,119,202,0.42,281,0,0,0,0,0,0,55,9,9,8,119,356,159,142,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.3,24.2,0.0,0.0,48.1,8085
1970,45,1971-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,177,140,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.6,24.0,0.0,0.0,47.7,8017
1970,46,1971-08-12,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7524
1970,47,1971-08-19,421,54,9,8,6,107,184,0.44,237,0,0,0,0,0,0,54,9,8,6,107,308,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7000
1970,48,1971-08-26,395,52,8,7,5,102,177,0.45,217,0,0,0,0,0,0,52,8,7,5,102,287,217,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6396
1970,49,1971-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7053
1970,50,1971-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6486
1970,51,1971-09-16,345,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6046
1970,52,1971-09-23,332,46,7,6,4,75,138,0.41,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5679
1970,53,1971-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,769
1971,1,1971-10-01,311,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5852
1971,2,1971-10-08,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5245
1971,3,1971-10-15,278,41,6,4,3,56,110,0.39,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4886
1971,4,1971-10-22,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5070
1971,5,1971-10-29,311,40,6,4,3,54,107,0.35,203,0,0,0,0,0,0,40,6,4,3,54,254,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5982
1971,6,1971-11-05,328,40,6,4,3,53,106,0.32,222,0,0,0,0,0,0,40,6,4,3,53,272,222,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6580
1971,7,1971-11-12,335,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,970.0,0.13,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6781
1971,8,1971-11-19,353,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7287
1971,9,1971-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.5,24.5,0.0,0.0,48.9,8219
1971,10,1971-12-03,403,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,162,143,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,27.8,24.5,0.0,0.0,48.9,8207
1971,11,1971-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,53.9,9062
1971,12,1971-12-17,458,40,6,4,3,58,112,0.25,346,0,0,0,0,0,0,40,6,4,3,58,397,173,173,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10020
1971,13,1971-12-24,495,38,5,4,3,54,104,0.21,391,0,0,0,0,0,0,38,5,4,3,54,438,195,195,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.7,11369
1971,14,1971-12-31,597,40,5,4,3,64,117,0.2,479,0,0,0,0,0,0,40,5,4,3,64,529,239,239,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14039
1971,15,1972-01-07,658,43,6,4,3,70,128,0.19,530,0,0,0,0,0,0,43,6,4,3,70,584,237,237,191,0,990.0,970.0,0.26,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,41.2,41.2,32.7,0.0,91.7,15406
1971,16,1972-01-14,734,46,7,6,4,76,139,0.19,595,0,0,0,0,0,0,46,7,6,4,76,654,198,198,198,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.9,33.9,33.9,0.0,101.7,17091
1971,17,1972-01-21,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19147
1971,18,1972-01-28,826,44,7,5,4,76,138,0.17,687,0,0,0,0,0,0,44,7,5,4,76,745,229,229,229,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.0,19992
1971,19,1972-02-04,826,43,7,5,4,78,137,0.17,689,0,0,0,0,0,0,43,7,5,4,78,744,229,229,229,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.3,20036
1971,20,1972-02-11,824,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,229,229,229,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.0,19993
1971,21,1972-02-18,829,39,6,5,4,64,118,0.14,710,0,0,0,0,0,0,39,6,5,4,64,760,236,236,236,0,990.0,970.0,0.36,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.6,20599
1971,22,1972-02-25,834,37,6,5,4,57,111,0.13,722,0,0,0,0,0,0,37,6,5,4,57,772,240,240,240,0,990.0,970.0,0.36,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.6,20928
1971,23,1972-03-03,899,41,8,7,6,67,129,0.14,770,0,0,0,0,0,0,41,8,7,6,67,826,256,256,256,0,990.0,970.0,0.41,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.8,22148
1971,24,1972-03-10,961,41,8,7,6,67,129,0.13,832,0,0,0,0,0,0,41,8,7,6,67,888,237,237,237,210,990.0,970.0,0.47,0.22,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,40.2,40.2,40.2,35.5,140.9,23678
1971,25,1972-03-17,1026,41,8,7,6,67,129,0.13,897,0,0,0,0,0,0,41,8,7,6,67,953,224,224,224,224,990.0,970.0,0.53,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.9,25680
1971,26,1972-03-24,1094,41,8,7,6,67,129,0.12,965,0,0,0,0,0,0,41,8,7,6,67,1021,241,241,241,241,990.0,970.0,0.59,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.9,27363
1971,27,1972-03-31,1185,44,10,9,9,71,145,0.12,1039,1,0,0,0,0,0,44,10,9,9,71,1104,259,259,259,259,990.0,970.0,0.7,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.7,29012
1971,28,1972-04-07,1447,45,11,10,10,72,148,0.1,1100,199,47,6,12,13,119,92,17,22,23,191,1232,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29919
1971,29,1972-04-14,1654,45,11,10,10,72,148,0.09,1100,406,55,6,15,27,302,100,18,25,37,374,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1971,30,1972-04-21,1796,45,11,10,10,72,148,0.08,1100,548,55,7,15,37,434,100,18,25,47,506,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1971,31,1972-04-28,1881,46,10,10,10,96,173,0.09,1100,608,53,7,15,35,496,100,18,25,45,592,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1971,32,1972-05-05,1805,47,10,10,10,115,192,0.11,1100,513,53,8,15,26,410,100,18,25,36,525,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1971,33,1972-05-12,1729,47,10,10,10,115,192,0.11,1100,437,53,8,15,22,338,100,18,25,32,453,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1971,34,1972-05-19,1614,47,10,10,10,115,192,0.12,1100,322,53,8,14,16,229,100,18,24,26,344,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1971,35,1972-05-26,1496,47,10,10,10,115,194,0.13,1100,202,47,7,10,10,125,95,18,20,21,241,1234,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29921
1971,36,1972-06-02,1370,53,12,12,13,120,210,0.15,1100,60,15,3,3,3,34,68,15,15,16,154,1199,275,275,275,275,990.0,970.0,0.84,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.7,30023
1971,37,1972-06-09,1215,53,12,12,13,120,210,0.17,1005,0,0,0,0,0,0,53,12,12,13,120,1082,251,251,251,251,990.0,970.0,0.67,0.36,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.2,28262
1971,38,1972-06-16,1088,53,12,12,13,120,210,0.19,878,0,0,0,0,0,0,53,12,12,13,120,955,219,219,219,219,990.0,970.0,0.53,0.25,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,149.3,25074
1971,39,1972-06-23,939,53,12,12,13,120,210,0.22,729,0,0,0,0,0,0,53,12,12,13,120,806,243,243,243,0,990.0,970.0,0.4,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21066
1971,40,1972-06-30,743,50,10,9,9,109,189,0.26,553,0,0,0,0,0,0,50,10,9,9,109,623,234,234,199,0,990.0,970.0,0.28,0.09,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,40.4,40.4,34.1,0.0,95.3,16015
1971,41,1972-07-07,613,50,10,9,9,108,186,0.3,427,0,0,0,0,0,0,50,10,9,9,108,496,213,213,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12458
1971,42,1972-07-14,557,50,10,9,9,108,186,0.33,371,0,0,0,0,0,0,50,10,9,9,108,440,185,185,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10777
1971,43,1972-07-21,509,50,10,9,9,108,186,0.37,323,0,0,0,0,0,0,50,10,9,9,108,392,161,161,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.4,9314
1971,44,1972-07-28,470,51,9,8,7,107,185,0.39,285,0,0,0,0,0,0,51,9,8,7,107,355,142,142,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.7,8188
1971,45,1972-08-04,447,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,243,137,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.5,23.5,0.0,0.0,45.9,7710
1971,46,1972-08-11,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7065
1971,47,1972-08-18,397,54,9,8,6,107,184,0.46,213,0,0,0,0,0,0,54,9,8,6,107,284,213,0,0,0,990.0,970.0,0.14,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6285
1971,48,1972-08-25,372,54,9,8,6,107,184,0.49,188,0,0,0,0,0,0,54,9,8,6,107,259,188,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5483
