WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971,49,1972-09-01,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6187
1971,50,1972-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5763
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5348
1971,52,1972-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4756
1971,53,1972-09-29,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,1343
1972,1,1972-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5216
1972,2,1972-10-08,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4917
1972,3,1972-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4894
1972,4,1972-10-22,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5193
1972,5,1972-10-29,291,40,6,4,3,54,107,0.37,183,0,0,0,0,0,0,40,6,4,3,54,233,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5350
1972,6,1972-11-05,299,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5646
1972,7,1972-11-12,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6232
1972,8,1972-11-19,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6256
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,216,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6352
1972,10,1972-12-03,349,38,5,4,3,54,104,0.3,245,0,0,0,0,0,0,38,5,4,3,54,292,245,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7222
1972,11,1972-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,255,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7510
1972,12,1972-12-17,405,38,5,4,3,54,104,0.26,301,0,0,0,0,0,0,38,5,4,3,54,348,150,150,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.8,8709
1972,13,1972-12-24,439,38,5,4,3,54,104,0.24,335,0,0,0,0,0,0,38,5,4,3,54,382,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.7,9688
1972,14,1972-12-31,448,40,5,4,3,64,117,0.26,330,0,0,0,0,0,0,40,5,4,3,64,380,165,165,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.7,9523
1972,15,1973-01-07,473,38,5,4,3,57,107,0.23,365,0,0,0,0,0,0,38,5,4,3,57,413,182,182,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10579
1972,16,1973-01-14,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,224,224,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.3,13153
1972,17,1973-01-21,586,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,247,247,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.3,14504
1972,18,1973-01-28,606,34,5,4,3,48,97,0.16,509,0,0,0,0,0,0,34,5,4,3,48,553,254,254,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.5,14866
1972,19,1973-02-04,644,36,6,5,4,54,105,0.16,539,0,0,0,0,0,0,36,6,5,4,54,586,269,269,0,0,990.0,970.0,0.26,0.09,989.7,19.1,19.1,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.3,15673
1972,20,1973-02-11,706,36,6,5,4,54,105,0.15,601,0,0,0,0,0,0,36,6,5,4,54,648,200,200,200,0,990.0,970.0,0.29,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.3,34.3,34.3,0.0,102.9,17282
1972,21,1973-02-18,746,36,6,5,4,54,105,0.14,641,0,0,0,0,0,0,36,6,5,4,54,688,213,213,213,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.6,18579
1972,22,1973-02-25,775,38,6,5,4,59,115,0.15,660,0,0,0,0,0,0,38,6,5,4,59,711,220,220,220,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.6,19249
1972,23,1973-03-04,812,41,8,7,6,67,129,0.16,683,0,0,0,0,0,0,41,8,7,6,67,739,227,227,227,0,990.0,970.0,0.35,0.14,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.3,19866
1972,24,1973-03-11,863,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,252,252,252,0,990.0,970.0,0.39,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21801
1972,25,1973-03-18,934,36,8,6,4,53,107,0.11,827,0,0,0,0,0,0,36,8,6,4,53,877,225,225,225,210,990.0,970.0,0.46,0.21,989.3,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,38.2,38.2,38.2,35.4,140.0,23514
1972,26,1973-03-25,1015,36,8,6,4,53,107,0.11,908,0,0,0,0,0,0,36,8,6,4,53,958,227,227,227,227,990.0,970.0,0.53,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.6,25966
1972,27,1973-04-01,1080,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,970.0,0.58,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.4,27122
1972,28,1973-04-08,1126,40,10,8,5,62,125,0.11,1001,0,0,0,0,0,0,40,10,8,5,62,1059,250,250,250,250,990.0,970.0,0.64,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.1,28232
1972,29,1973-04-15,1166,40,10,8,5,62,125,0.11,1041,0,0,0,0,0,0,40,10,8,5,62,1099,260,260,260,260,990.0,970.0,0.7,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.4,29127
1972,30,1973-04-22,1195,40,10,8,5,62,125,0.1,1070,0,0,0,0,0,0,40,10,8,5,62,1128,267,267,267,267,990.0,970.0,0.74,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.1,29760
1972,31,1973-04-29,1204,41,9,8,5,76,140,0.12,1063,0,0,0,0,0,0,41,9,8,5,76,1122,265,265,265,265,990.0,970.0,0.73,0.43,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.2,29604
1972,32,1973-05-06,1184,42,9,8,6,82,147,0.12,1037,0,0,0,0,0,0,42,9,8,6,82,1096,259,259,259,259,990.0,970.0,0.69,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.8,29027
1972,33,1973-05-13,1142,42,9,8,6,82,147,0.13,995,0,0,0,0,0,0,42,9,8,6,82,1054,248,248,248,248,990.0,970.0,0.63,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.1,28074
1972,34,1973-05-20,1065,46,9,9,9,110,185,0.17,880,0,0,0,0,0,0,46,9,9,9,110,946,229,229,229,222,990.0,970.0,0.52,0.25,989.2,18.8,18.8,18.8,18.9,0.94,0.94,0.94,0.94,39.0,39.0,39.0,37.8,149.5,25114
1972,35,1973-05-27,919,44,9,9,8,99,171,0.19,748,0,0,0,0,0,0,44,9,9,8,99,812,249,249,249,0,990.0,970.0,0.4,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.5,21590
1972,36,1973-06-03,784,39,9,7,5,59,119,0.15,665,0,0,0,0,0,0,39,9,7,5,59,720,221,221,221,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.7,19268
1972,37,1973-06-10,655,39,9,7,5,59,119,0.18,536,0,0,0,0,0,0,39,9,7,5,59,591,227,227,190,0,990.0,970.0,0.26,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,39.3,39.3,32.7,0.0,92.5,15545
1972,38,1973-06-17,536,41,9,7,6,71,137,0.26,399,0,0,0,0,0,0,41,9,7,6,71,458,199,199,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.3,11643
1972,39,1973-06-24,479,45,10,9,9,88,161,0.34,318,0,0,0,0,0,0,45,10,9,9,88,382,159,159,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9201
1972,40,1973-07-01,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.5,9149
1972,41,1973-07-08,421,42,9,8,6,70,135,0.32,286,0,0,0,0,0,0,42,9,8,6,70,345,162,144,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,27.9,24.6,0.0,0.0,48.9,8223
1972,42,1973-07-15,389,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7491
1972,43,1973-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,236,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6968
1972,44,1973-07-29,349,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,226,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6694
1972,45,1973-08-05,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6605
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6061
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5496
1972,48,1973-08-26,280,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4897
1972,49,1973-09-02,270,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5247
1972,50,1973-09-09,254,34,6,4,3,44,91,0.36,163,0,0,0,0,0,0,34,6,4,3,44,207,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4729
1972,51,1973-09-16,240,35,6,4,3,50,98,0.41,141,0,0,0,0,0,0,35,6,4,3,50,187,141,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4084
1972,52,1973-09-23,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.4,0.0,0.0,0.0,19.4,3257
1972,53,1973-09-30,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,464
1973,1,1973-10-01,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3495
1973,2,1973-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3870
1973,3,1973-10-15,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4030
1973,4,1973-10-22,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4008
1973,5,1973-10-29,251,36,5,3,2,48,94,0.38,156,0,0,0,0,0,0,36,5,3,2,48,201,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4544
1973,6,1973-11-05,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4545
1973,7,1973-11-12,270,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5167
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,200,0,0,0,0,0,0,38,5,3,2,51,248,200,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5834
1973,9,1973-11-26,322,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,216,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6382
1973,10,1973-12-03,376,38,5,4,3,54,104,0.28,272,0,0,0,0,0,0,38,5,4,3,54,319,229,150,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.92,0.0,0.0,40.0,25.9,0.0,0.0,47.4,7961
1973,11,1973-12-10,433,41,6,4,3,60,116,0.27,317,0,0,0,0,0,0,41,6,4,3,60,370,158,158,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9140
1973,12,1973-12-17,569,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,225,225,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.5,13196
1973,13,1973-12-24,727,42,7,5,3,61,118,0.16,609,0,0,0,0,0,0,42,7,5,3,61,663,214,214,210,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.2,0.0,0.93,0.93,0.93,0.0,37.0,37.0,36.1,0.0,104.8,17607
1973,14,1973-12-31,932,45,7,5,3,73,136,0.15,796,0,0,0,0,0,0,45,7,5,3,73,855,265,265,265,0,990.0,970.0,0.44,0.19,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.9,22832
1973,15,1974-01-07,917,47,7,6,4,78,143,0.16,773,0,0,0,0,0,0,47,7,6,4,78,834,257,257,257,0,990.0,970.0,0.42,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.3,22223
1973,16,1974-01-14,838,49,8,7,5,81,150,0.18,688,0,0,0,0,0,0,49,8,7,5,81,752,229,229,229,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.1,20007
1973,17,1974-01-21,880,46,7,6,4,76,139,0.16,741,0,0,0,0,0,0,46,7,6,4,76,800,247,247,247,0,990.0,970.0,0.39,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21405
1973,18,1974-01-28,1049,47,7,6,4,83,148,0.14,900,0,0,0,0,0,0,47,7,6,4,83,961,244,244,244,233,990.0,970.0,0.53,0.27,989.2,18.8,18.8,18.8,18.7,0.94,0.94,0.94,0.94,41.5,41.5,41.5,39.6,152.8,25666
1973,19,1974-02-04,1339,49,8,7,5,93,162,0.12,1081,96,28,4,4,2,56,77,12,11,7,149,1182,270,270,270,270,990.0,970.0,0.82,0.46,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29679
1973,20,1974-02-11,1611,49,8,7,5,93,162,0.1,1100,349,51,9,13,10,263,100,17,20,15,356,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29901
1973,21,1974-02-18,2165,49,8,7,5,93,162,0.08,1100,903,51,10,18,27,796,100,18,25,32,889,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,22,1974-02-25,2685,53,9,9,8,114,195,0.07,1100,1390,46,8,15,52,1267,100,18,25,60,1381,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,23,1974-03-04,2826,59,11,12,13,144,239,0.08,1100,1487,41,7,13,67,1359,100,18,25,80,1503,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,24,1974-03-11,2712,59,11,12,13,144,239,0.09,1100,1373,41,7,13,67,1245,100,18,25,80,1389,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,25,1974-03-18,2499,53,9,10,10,122,207,0.08,1100,1192,46,8,14,61,1061,100,18,25,71,1184,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,26,1974-03-25,2342,49,9,9,9,107,183,0.08,1100,1059,51,9,16,52,931,100,18,25,61,1038,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,27,1974-04-01,2272,54,13,14,19,117,217,0.1,1100,955,46,5,11,61,832,100,18,25,80,949,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,28,1974-04-08,2259,54,13,14,19,117,217,0.1,1100,942,46,5,11,61,819,100,18,25,80,936,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,29,1974-04-15,2259,52,12,13,17,110,207,0.09,1100,952,47,5,11,62,826,100,18,25,79,937,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,30,1974-04-22,2363,45,11,10,10,72,148,0.06,1100,1115,55,7,15,70,968,100,18,25,80,1040,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,31,1974-04-29,2492,52,12,12,15,147,239,0.1,1100,1153,47,5,12,65,1021,100,18,25,80,1169,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,32,1974-05-06,2471,55,13,13,17,178,276,0.11,1100,1095,44,4,11,63,970,100,18,25,80,1148,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,33,1974-05-13,2325,55,13,13,17,178,276,0.12,1100,949,45,5,12,58,829,100,18,25,75,1007,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,34,1974-05-20,2153,55,13,13,17,178,276,0.13,1100,777,45,5,12,47,667,100,18,25,64,845,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,35,1974-05-27,1887,54,12,12,15,161,257,0.14,1100,530,45,5,12,32,434,100,18,25,48,595,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1973,36,1974-06-03,1615,53,12,12,13,120,210,0.13,1100,305,47,6,12,18,220,100,18,24,31,340,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1973,37,1974-06-10,1381,60,12,13,15,148,250,0.18,1077,53,13,2,2,3,31,73,14,16,18,179,1182,269,269,269,269,990.0,970.0,0.82,0.45,988.7,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.4,29635
1973,38,1974-06-17,1136,62,12,14,16,153,257,0.23,879,0,0,0,0,0,0,62,12,14,16,153,967,229,229,229,222,990.0,970.0,0.54,0.25,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.0,39.0,39.0,37.8,149.3,25075
1973,39,1974-06-24,926,62,12,14,16,153,257,0.28,669,0,0,0,0,0,0,62,12,14,16,153,757,213,213,213,207,990.0,970.0,0.37,0.14,989.5,19.2,19.2,19.2,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,34.9,114.6,19259
1973,40,1974-07-01,692,50,10,9,9,108,186,0.27,506,0,0,0,0,0,0,50,10,9,9,108,575,226,226,188,0,990.0,970.0,0.25,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,39.3,39.3,32.4,0.0,87.8,14743
1973,41,1974-07-08,574,50,10,9,9,108,186,0.32,388,0,0,0,0,0,0,50,10,9,9,108,457,194,194,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11297
1973,42,1974-07-15,514,50,10,9,9,108,186,0.36,328,0,0,0,0,0,0,50,10,9,9,108,397,164,164,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9482
1973,43,1974-07-22,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,160,142,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,27.6,24.3,0.0,0.0,48.4,8133
1973,44,1974-07-29,437,48,8,7,6,97,168,0.38,269,0,0,0,0,0,0,48,8,7,6,97,334,229,141,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.9,24.0,0.0,0.0,46.7,7853
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7548
1973,46,1974-08-12,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6679
1973,47,1974-08-19,358,47,8,6,5,89,155,0.43,203,0,0,0,0,0,0,47,8,6,5,89,264,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5987
1973,48,1974-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,249,189,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5545
1973,49,1974-09-02,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6152
1973,50,1974-09-09,311,44,6,5,3,72,132,0.42,179,0,0,0,0,0,0,44,6,5,3,72,236,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5228
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4348
1973,52,1974-09-23,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3808
1973,53,1974-09-30,263,46,7,6,4,75,138,0.52,125,0,0,0,0,0,0,46,7,6,4,75,184,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,514
1974,1,1974-10-01,246,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3924
1974,2,1974-10-08,235,38,5,3,2,52,102,0.44,132,0,0,0,0,0,0,38,5,3,2,52,180,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3811
1974,3,1974-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,3579
1974,4,1974-10-22,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3927
1974,5,1974-10-29,244,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,193,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4318
1974,6,1974-11-05,265,36,5,3,2,47,94,0.36,170,0,0,0,0,0,0,36,5,3,2,47,215,170,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4959
1974,7,1974-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5239
1974,8,1974-11-19,301,40,6,4,3,53,106,0.35,195,0,0,0,0,0,0,40,6,4,3,53,245,195,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5684
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,220,0,0,0,0,0,0,39,5,4,3,53,269,199,143,0,0,990.0,970.0,0.13,0.01,989.9,19.6,19.7,0.0,0.0,0.93,0.91,0.0,0.0,34.8,24.4,0.0,0.0,38.3,6426
1974,10,1974-12-03,445,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9880
1974,11,1974-12-10,493,41,6,4,3,60,116,0.23,377,0,0,0,0,0,0,41,6,4,3,60,430,188,188,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10964
1974,12,1974-12-17,540,42,7,5,3,61,118,0.22,422,0,0,0,0,0,0,42,7,5,3,61,476,211,211,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12313
1974,13,1974-12-24,584,42,7,5,3,61,118,0.2,466,0,0,0,0,0,0,42,7,5,3,61,520,233,233,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13697
1974,14,1974-12-31,638,45,7,5,3,73,136,0.21,502,0,0,0,0,0,0,45,7,5,3,73,560,251,251,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.4,14680
1974,15,1975-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,238,238,212,0,990.0,970.0,0.3,0.11,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,41.2,41.2,36.7,0.0,103.4,17377
1974,16,1975-01-14,908,46,7,6,4,76,139,0.15,769,0,0,0,0,0,0,46,7,6,4,76,828,225,225,225,213,990.0,970.0,0.42,0.18,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,38.9,38.9,38.9,36.6,132.3,22229
1974,17,1975-01-21,1100,46,7,6,4,76,139,0.13,961,0,0,0,0,0,0,46,7,6,4,76,1020,240,240,240,240,990.0,970.0,0.59,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.3,27258
1974,18,1975-01-28,1397,49,8,7,5,92,163,0.12,1094,138,26,4,5,5,96,76,12,13,10,189,1196,273,273,273,273,990.0,970.0,0.84,0.47,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29934
1974,19,1975-02-04,2111,55,10,10,8,114,197,0.09,1100,814,45,8,15,33,713,100,18,25,41,827,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,20,1975-02-11,2710,55,10,10,8,114,197,0.07,1100,1413,45,8,15,57,1287,100,18,25,65,1401,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,21,1975-02-18,3176,55,10,10,8,114,197,0.06,1100,1879,45,8,15,70,1740,100,18,25,78,1854,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,22,1975-02-25,3299,56,10,10,10,126,215,0.07,1100,1984,43,7,14,69,1849,100,18,25,80,1976,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,23,1975-03-04,3226,59,11,12,13,144,239,0.07,1100,1887,40,7,13,67,1759,100,18,25,80,1903,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,24,1975-03-11,3636,59,11,12,13,144,239,0.07,1100,2297,41,7,13,67,2169,100,18,25,80,2313,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,25,1975-03-18,4342,59,11,12,13,144,239,0.06,1100,3003,41,7,13,67,2875,100,18,25,80,3019,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,26,1975-03-25,5193,59,11,12,13,144,239,0.05,1100,3854,41,7,13,67,3726,100,18,25,80,3870,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29920
1974,27,1975-04-01,5406,84,14,20,27,219,364,0.07,1100,3942,16,4,5,53,3864,100,18,25,80,4083,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29950
1974,28,1975-04-08,5292,84,14,20,27,219,364,0.07,1100,3828,16,4,5,53,3750,100,18,25,80,3969,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29934
1974,29,1975-04-15,4767,84,14,20,27,219,364,0.08,1100,3303,16,3,5,53,3225,100,18,25,80,3444,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29890
1974,30,1975-04-22,4037,84,14,20,27,219,364,0.09,1100,2573,16,4,5,53,2495,100,18,25,80,2714,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,31,1975-04-29,3656,70,14,17,24,206,333,0.09,1100,2223,29,4,7,55,2127,100,18,25,80,2333,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,32,1975-05-06,3203,65,14,17,23,202,321,0.1,1100,1782,35,4,8,57,1678,100,18,25,80,1880,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,33,1975-05-13,2844,65,14,17,23,202,321,0.11,1100,1423,34,4,8,56,1319,100,18,25,80,1521,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,34,1975-05-20,2436,65,14,17,23,202,321,0.13,1100,1015,34,4,7,57,911,100,18,25,80,1113,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,35,1975-05-27,2113,64,13,16,21,188,302,0.14,1100,710,35,4,8,48,612,100,18,25,69,800,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,36,1975-06-03,1779,62,12,14,16,153,257,0.14,1100,422,38,6,11,26,341,100,18,25,42,494,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1974,37,1975-06-10,1540,62,12,14,16,153,257,0.17,1100,183,34,5,8,11,123,96,17,22,27,276,1237,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29906
1974,38,1975-06-17,1292,62,12,14,16,153,257,0.2,1032,2,0,0,0,0,1,62,12,14,16,154,1121,258,258,258,258,990.0,970.0,0.73,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.4,28792
1974,39,1975-06-24,1123,62,12,14,16,153,257,0.23,866,0,0,0,0,0,0,62,12,14,16,153,954,236,236,236,222,990.0,970.0,0.53,0.24,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,37.7,147.0,24704
1974,40,1975-07-01,952,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,241,241,241,0,990.0,970.0,0.4,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.6,20930
1974,41,1975-07-08,770,58,11,11,11,136,227,0.3,543,0,0,0,0,0,0,58,11,11,11,136,623,244,244,192,0,990.0,970.0,0.28,0.09,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,42.1,42.1,33.0,0.0,93.7,15737
1974,42,1975-07-15,676,58,11,11,11,136,227,0.34,449,0,0,0,0,0,0,58,11,11,11,136,529,224,224,0,0,990.0,970.0,0.22,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.5,13181
1974,43,1975-07-22,605,58,11,11,11,136,227,0.38,378,0,0,0,0,0,0,58,11,11,11,136,458,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10988
1974,44,1975-07-29,563,55,9,9,8,119,202,0.36,361,0,0,0,0,0,0,55,9,9,8,119,436,180,180,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.1,31.1,0.0,0.0,62.3,10460
1974,45,1975-08-05,522,54,9,8,6,107,184,0.35,338,0,0,0,0,0,0,54,9,8,6,107,409,169,169,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9780
1974,46,1975-08-12,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,25.5,25.5,0.0,0.0,50.9,8556
1974,47,1975-08-19,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,204,137,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,35.7,23.5,0.0,0.0,42.5,7134
1974,48,1975-08-26,389,52,8,7,5,102,177,0.46,212,0,0,0,0,0,0,52,8,7,5,102,281,212,0,0,0,990.0,970.0,0.14,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6209
1974,49,1975-09-02,366,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6745
1974,50,1975-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5899
1974,51,1975-09-16,327,46,7,6,4,75,138,0.42,189,0,0,0,0,0,0,46,7,6,4,75,248,189,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5522
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4953
1974,53,1975-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,664
1975,1,1975-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5124
1975,2,1975-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4784
1975,3,1975-10-15,263,41,6,4,3,56,110,0.42,153,0,0,0,0,0,0,41,6,4,3,56,204,153,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4451
1975,4,1975-10-22,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3947
1975,5,1975-10-29,243,40,6,4,3,54,107,0.44,135,0,0,0,0,0,0,40,6,4,3,54,186,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3901
1975,6,1975-11-05,251,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4194
1975,7,1975-11-12,253,40,6,4,3,53,106,0.42,147,0,0,0,0,0,0,40,6,4,3,53,197,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4281
1975,8,1975-11-19,276,37,5,3,2,48,96,0.35,179,0,0,0,0,0,0,37,5,3,2,48,225,179,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5237
1975,9,1975-11-26,295,36,5,3,2,49,96,0.33,199,0,0,0,0,0,0,36,5,3,2,49,244,199,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5836
1975,10,1975-12-03,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,234,157,0,0,990.0,970.0,0.14,0.02,989.8,19.4,19.6,0.0,0.0,0.94,0.92,0.0,0.0,41.0,27.1,0.0,0.0,44.8,7532
1975,11,1975-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,160,142,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.6,24.3,0.0,0.0,48.4,8127
1975,12,1975-12-17,417,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.9,9051
1975,13,1975-12-24,448,38,5,4,3,54,104,0.23,344,0,0,0,0,0,0,38,5,4,3,54,391,172,172,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9972
1975,14,1975-12-31,502,40,5,4,3,64,117,0.23,384,0,0,0,0,0,0,40,5,4,3,64,435,192,192,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11158
1975,15,1976-01-07,548,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12554
1975,16,1976-01-14,585,41,6,4,3,66,120,0.21,465,0,0,0,0,0,0,41,6,4,3,66,516,232,232,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13668
1975,17,1976-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,223,223,191,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,38.6,38.6,32.7,0.0,95.8,16099
1975,18,1976-01-28,729,41,6,4,3,71,127,0.17,602,0,0,0,0,0,0,41,6,4,3,71,654,200,200,200,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.3,34.3,34.3,0.0,102.9,17285
1975,19,1976-02-04,770,43,7,5,4,78,137,0.18,633,0,0,0,0,0,0,43,7,5,4,78,688,211,211,211,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,108.9,18303
1975,20,1976-02-11,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,232,232,232,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20277
1975,21,1976-02-18,923,43,7,5,4,78,137,0.15,786,0,0,0,0,0,0,43,7,5,4,78,841,251,251,251,214,990.0,970.0,0.42,0.19,989.4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,43.1,43.1,43.1,36.8,134.6,22606
1975,22,1976-02-25,1147,44,7,6,5,86,150,0.13,997,0,0,0,0,0,0,44,7,6,5,86,1056,249,249,249,249,990.0,970.0,0.64,0.36,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.2,28090
1975,23,1976-03-03,2108,49,9,9,9,107,183,0.09,1100,825,49,8,14,39,712,98,17,23,48,819,1240,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29892
1975,24,1976-03-10,3424,57,10,11,12,138,231,0.07,1100,2093,42,7,13,67,1963,100,18,25,80,2101,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,25,1976-03-17,4315,59,11,12,13,144,239,0.06,1100,2976,41,6,13,67,2848,100,18,25,80,2992,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,26,1976-03-24,5059,59,11,12,13,144,239,0.05,1100,3720,41,7,13,67,3592,100,18,25,80,3736,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29905
1975,27,1976-03-31,5344,80,13,18,25,208,346,0.06,1100,3898,19,4,6,55,3813,100,18,25,80,4021,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29941
1975,28,1976-04-07,4995,84,14,20,27,219,364,0.07,1100,3531,16,4,5,53,3453,100,18,25,80,3672,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29896
1975,29,1976-04-14,4487,84,14,20,27,219,364,0.08,1100,3023,16,3,5,53,2945,100,18,25,80,3164,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,30,1976-04-21,4388,70,14,18,25,168,295,0.07,1100,2993,30,4,7,54,2897,100,18,25,80,3065,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,31,1976-04-28,4463,70,14,18,24,193,320,0.07,1100,3042,29,4,7,55,2946,100,18,25,80,3140,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,32,1976-05-05,4329,71,14,18,24,213,340,0.08,1100,2889,29,3,7,56,2793,100,18,25,80,3006,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,33,1976-05-12,3960,71,14,18,24,213,340,0.09,1100,2520,28,4,7,56,2424,100,18,25,80,2637,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,34,1976-05-19,3469,71,14,18,24,213,340,0.1,1100,2029,29,4,7,56,1933,100,18,25,80,2146,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,35,1976-05-26,3049,70,13,17,23,208,333,0.11,1100,1616,29,4,7,57,1517,100,18,25,80,1726,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,36,1976-06-02,2654,67,13,15,17,181,293,0.11,1100,1261,33,5,10,63,1150,100,18,25,80,1331,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,37,1976-06-09,2269,67,13,15,17,181,293,0.13,1100,876,33,5,10,50,777,100,18,25,67,958,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,38,1976-06-16,1961,67,13,15,17,181,293,0.15,1100,568,33,5,10,33,487,100,18,25,50,668,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1975,39,1976-06-23,1651,67,13,15,17,181,293,0.18,1100,258,32,5,9,14,196,99,18,24,31,377,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29887
1975,40,1976-06-30,1377,63,12,13,13,158,261,0.19,1079,36,8,1,1,1,22,72,13,15,15,180,1180,269,269,269,269,990.0,970.0,0.81,0.45,988.7,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.7,29684
1975,41,1976-07-07,1156,63,12,13,13,155,256,0.22,900,0,0,0,0,0,0,63,12,13,13,155,988,225,225,225,225,990.0,970.0,0.56,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.7,25645
1975,42,1976-07-14,1009,63,12,13,13,155,256,0.25,753,0,0,0,0,0,0,63,12,13,13,155,841,241,241,241,207,990.0,970.0,0.43,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,41.3,41.3,41.3,34.9,128.9,21652
1975,43,1976-07-21,837,63,12,13,13,155,256,0.31,581,0,0,0,0,0,0,63,12,13,13,155,669,218,218,202,0,990.0,970.0,0.31,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,37.6,37.6,34.7,0.0,100.0,16802
1975,44,1976-07-28,695,60,11,11,10,138,232,0.33,463,0,0,0,0,0,0,60,11,11,10,138,546,231,231,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.9,13585
1975,45,1976-08-04,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,970.0,0.2,0.05,989.7,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11602
1975,46,1976-08-11,548,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.7,10028
1975,47,1976-08-18,495,58,10,10,7,117,202,0.41,293,0,0,0,0,0,0,58,10,10,7,117,371,146,146,0,0,990.0,970.0,0.17,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.1,25.1,0.0,0.0,50.2,8431
1975,48,1976-08-25,464,58,10,10,7,117,202,0.43,262,0,0,0,0,0,0,58,10,10,7,117,340,262,0,0,0,990.0,970.0,0.16,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7707
1975,49,1976-09-01,438,48,8,7,4,79,146,0.33,292,0,0,0,0,0,0,48,8,7,4,79,355,146,146,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8402
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,243,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.6,23.6,0.0,0.0,45.9,7715
1975,51,1976-09-15,392,48,8,7,4,79,146,0.37,246,0,0,0,0,0,0,48,8,7,4,79,309,246,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7274
1975,52,1976-09-22,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6830
1975,53,1976-09-29,374,48,8,7,4,79,146,0.39,228,0,0,0,0,0,0,48,8,7,4,79,291,228,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,1932
1976,1,1976-10-01,373,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7462
1976,2,1976-10-08,379,44,7,6,3,60,120,0.32,259,0,0,0,0,0,0,44,7,6,3,60,316,259,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7615
1976,3,1976-10-15,380,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7653
1976,4,1976-10-22,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,261,0,0,0,990.0,970.0,0.15,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7672
1976,5,1976-10-29,382,42,7,6,3,57,116,0.3,266,0,0,0,0,0,0,42,7,6,3,57,322,266,0,0,0,990.0,970.0,0.15,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7811
1976,6,1976-11-05,373,42,7,6,3,56,114,0.3,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7633
1976,7,1976-11-12,369,42,7,6,3,56,114,0.31,255,0,0,0,0,0,0,42,7,6,3,56,310,255,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
1976,8,1976-11-19,379,40,6,4,3,53,108,0.29,270,0,0,0,0,0,0,40,6,4,3,53,322,210,141,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.5,24.1,0.0,0.0,46.8,7866
1976,9,1976-11-26,395,40,6,4,3,55,109,0.28,285,0,0,0,0,0,0,40,6,4,3,55,336,142,142,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.3,24.3,0.0,0.0,48.7,8177
1976,10,1976-12-03,420,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.7,8691
1976,11,1976-12-10,444,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.1,9423
1976,12,1976-12-17,493,42,7,5,3,61,118,0.24,375,0,0,0,0,0,0,42,7,5,3,61,429,187,187,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10906
1976,13,1976-12-24,528,42,7,5,3,61,118,0.22,410,0,0,0,0,0,0,42,7,5,3,61,464,205,205,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11949
1976,14,1976-12-31,575,45,7,5,3,73,136,0.24,439,0,0,0,0,0,0,45,7,5,3,73,498,219,219,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.3,38.3,0.0,0.0,76.6,12872
1976,15,1977-01-07,617,46,7,6,4,76,139,0.23,478,0,0,0,0,0,0,46,7,6,4,76,537,239,239,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14010
1976,16,1977-01-14,685,46,7,6,4,76,139,0.2,546,0,0,0,0,0,0,46,7,6,4,76,605,230,230,198,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,39.9,39.9,34.1,0.0,94.4,15865
1976,17,1977-01-21,751,41,6,4,3,66,120,0.16,631,0,0,0,0,0,0,41,6,4,3,66,682,210,210,210,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,36.2,36.2,36.2,0.0,108.6,18241
1976,18,1977-01-28,871,44,6,5,3,77,138,0.16,733,0,0,0,0,0,0,44,6,5,3,77,790,244,244,244,0,990.0,970.0,0.38,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.2,21199
1976,19,1977-02-04,890,49,8,7,5,93,162,0.18,728,0,0,0,0,0,0,49,8,7,5,93,792,242,242,242,0,990.0,970.0,0.38,0.15,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.3,21053
1976,20,1977-02-11,962,43,7,5,4,78,137,0.14,825,0,0,0,0,0,0,43,7,5,4,78,880,244,244,244,213,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,41.7,41.7,41.7,36.3,140.5,23604
1976,21,1977-02-18,1153,43,7,5,4,78,137,0.12,1016,0,0,0,0,0,0,43,7,5,4,78,1071,254,254,254,254,990.0,970.0,0.67,0.38,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.7,28513
1976,22,1977-02-25,1495,45,7,6,6,90,156,0.1,1100,238,45,7,9,9,165,90,15,16,16,255,1223,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29948
1976,23,1977-03-04,1951,49,9,9,9,107,183,0.09,1100,668,51,9,16,32,559,100,18,25,41,666,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,24,1977-03-11,2080,49,9,9,9,107,183,0.09,1100,797,51,9,16,39,682,100,18,25,48,789,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,25,1977-03-18,2168,49,9,9,9,107,183,0.08,1100,885,51,9,16,43,765,100,18,25,52,872,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,26,1977-03-25,2313,49,9,9,9,107,183,0.08,1100,1030,51,9,16,50,903,100,18,25,59,1010,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,27,1977-04-01,2518,54,13,14,19,117,217,0.09,1100,1201,46,5,11,61,1078,100,18,25,80,1195,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,28,1977-04-08,2638,54,13,14,19,117,217,0.08,1100,1321,46,5,11,61,1198,100,18,25,80,1315,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,29,1977-04-15,2635,54,13,14,19,117,217,0.08,1100,1318,46,5,11,61,1195,100,18,25,80,1312,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,30,1977-04-22,2624,54,13,14,19,117,217,0.08,1100,1307,46,5,11,60,1184,100,18,25,80,1301,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,31,1977-04-29,2717,54,13,13,17,160,259,0.1,1100,1358,45,5,11,62,1233,100,18,25,80,1394,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,32,1977-05-06,2818,57,13,14,18,184,288,0.1,1100,1429,42,4,10,61,1310,100,18,25,80,1495,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,33,1977-05-13,2785,65,14,17,23,202,321,0.12,1100,1364,35,3,8,57,1260,100,18,25,80,1462,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,34,1977-05-20,2574,65,14,17,23,202,321,0.12,1100,1153,34,4,8,57,1049,100,18,25,80,1251,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,35,1977-05-27,2285,64,13,16,21,188,302,0.13,1100,883,35,4,8,55,778,100,18,25,76,966,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,36,1977-06-03,2013,62,12,14,16,153,257,0.13,1100,656,38,6,11,40,560,100,18,25,56,713,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
