WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976,37,1977-06-10,1721,62,12,14,16,153,257,0.15,1100,364,38,6,11,22,286,100,18,25,38,439,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1976,38,1977-06-17,1452,62,12,14,16,153,257,0.18,1095,100,22,3,5,6,62,84,15,19,22,215,1214,273,273,273,273,990.0,970.0,0.87,0.47,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29897
1976,39,1977-06-24,1184,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,970.0,0.59,0.29,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.7,26319
1976,40,1977-07-01,1018,58,11,11,11,136,227,0.22,791,0,0,0,0,0,0,58,11,11,11,136,871,243,243,243,213,990.0,970.0,0.45,0.19,989.4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.6,41.6,41.6,36.3,135.1,22702
1976,41,1977-07-08,850,58,11,11,11,136,227,0.27,623,0,0,0,0,0,0,58,11,11,11,136,703,207,207,207,0,990.0,970.0,0.32,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.6,35.6,35.6,0.0,106.9,17964
1976,42,1977-07-15,717,58,11,11,11,136,227,0.32,490,0,0,0,0,0,0,58,11,11,11,136,570,245,245,0,0,990.0,970.0,0.25,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14343
1976,43,1977-07-22,623,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11517
1976,44,1977-07-29,568,55,9,9,8,119,202,0.36,366,0,0,0,0,0,0,55,9,9,8,119,441,183,183,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.3,10632
1976,45,1977-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10089
1976,46,1977-08-12,487,54,9,8,6,107,184,0.38,303,0,0,0,0,0,0,54,9,8,6,107,374,151,151,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8741
1976,47,1977-08-19,461,54,9,8,6,107,184,0.4,277,0,0,0,0,0,0,54,9,8,6,107,348,197,141,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,34.1,24.1,0.0,0.0,47.8,8034
1976,48,1977-08-26,437,52,8,7,5,102,177,0.4,260,0,0,0,0,0,0,52,8,7,5,102,329,239,144,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,41.9,24.7,0.0,0.0,45.4,7624
1976,49,1977-09-02,408,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,230,141,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,40.0,24.1,0.0,0.0,46.9,7883
1976,50,1977-09-09,383,47,7,6,4,77,143,0.37,240,0,0,0,0,0,0,47,7,6,4,77,301,240,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7080
1976,51,1977-09-16,357,47,7,6,4,77,143,0.4,214,0,0,0,0,0,0,47,7,6,4,77,275,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6274
1976,52,1977-09-23,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5914
1976,53,1977-09-30,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,819
1977,1,1977-10-01,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6186
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5900
1977,3,1977-10-15,303,44,7,6,3,60,120,0.4,183,0,0,0,0,0,0,44,7,6,3,60,240,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5343
1977,4,1977-10-22,290,44,7,6,3,60,120,0.41,170,0,0,0,0,0,0,44,7,6,3,60,227,170,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4960
1977,5,1977-10-29,281,41,6,4,3,56,112,0.4,169,0,0,0,0,0,0,41,6,4,3,56,222,169,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4922
1977,6,1977-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4994
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5408
1977,8,1977-11-19,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6632
1977,9,1977-11-26,339,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,281,229,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6799
1977,10,1977-12-03,387,42,7,5,3,61,118,0.31,269,0,0,0,0,0,0,42,7,5,3,61,323,206,147,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.0,25.1,0.0,0.0,46.7,7852
1977,11,1977-12-10,477,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.1,31.1,0.0,0.0,62.1,10434
1977,12,1977-12-17,606,42,7,5,3,62,121,0.2,484,0,0,0,0,0,0,42,7,5,3,62,540,242,242,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.5,14200
1977,13,1977-12-24,660,44,8,6,4,64,126,0.19,534,0,0,0,0,0,0,44,8,6,4,64,592,239,239,193,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,41.4,41.4,33.1,0.0,92.4,15517
1977,14,1977-12-31,899,45,7,6,4,74,137,0.15,762,0,0,0,0,0,0,45,7,6,4,74,821,233,233,233,218,990.0,970.0,0.41,0.18,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,39.9,39.9,39.9,37.0,130.2,21876
1977,15,1978-01-07,891,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.0,21680
1977,16,1978-01-14,961,46,7,6,4,76,139,0.14,822,0,0,0,0,0,0,46,7,6,4,76,881,243,243,243,212,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,41.5,41.5,41.5,36.2,140.2,23546
1977,17,1978-01-21,1073,46,7,6,4,76,139,0.13,934,0,0,0,0,0,0,46,7,6,4,76,993,233,233,233,233,990.0,970.0,0.56,0.3,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.4,26609
1977,18,1978-01-28,1122,47,7,6,4,83,148,0.13,973,0,0,0,0,0,0,47,7,6,4,83,1034,243,243,243,243,990.0,970.0,0.6,0.33,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.0,27557
1977,19,1978-02-04,1231,49,8,7,5,93,162,0.13,1058,10,3,0,0,0,6,52,8,7,5,99,1126,264,264,264,264,990.0,970.0,0.74,0.43,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,175.0,29396
1977,20,1978-02-11,1428,49,8,7,5,93,162,0.11,1100,166,42,7,7,5,103,91,15,14,10,196,1221,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29959
1977,21,1978-02-18,1645,49,8,7,5,93,162,0.1,1100,383,51,10,16,11,294,100,18,23,16,387,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29890
1977,22,1978-02-25,2027,53,9,9,8,114,195,0.1,1100,732,46,8,15,30,630,100,18,25,39,744,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,23,1978-03-04,2420,59,11,12,13,144,239,0.1,1100,1081,41,6,13,58,961,100,18,25,71,1105,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,24,1978-03-11,2998,59,11,12,13,144,239,0.08,1100,1659,41,7,13,67,1531,100,18,25,80,1675,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,25,1978-03-18,4085,59,11,12,13,144,239,0.06,1100,2746,41,7,13,67,2618,100,18,25,80,2762,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,26,1978-03-25,5157,59,11,12,13,144,239,0.05,1100,3818,40,7,13,67,3690,100,18,25,80,3834,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29915
1977,27,1978-04-01,5608,70,14,18,25,168,295,0.05,1100,4213,29,4,7,55,4117,100,18,25,80,4285,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29978
1977,28,1978-04-08,6125,78,14,19,26,197,334,0.05,1100,4690,22,4,5,53,4605,100,18,25,80,4802,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30051
1977,29,1978-04-15,6318,84,14,20,27,219,364,0.06,1100,4854,16,4,5,53,4776,100,18,25,80,4995,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.0,30078
1977,30,1978-04-22,6098,84,14,20,27,219,364,0.06,1100,4634,16,4,5,53,4556,100,18,25,80,4775,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30047
1977,31,1978-04-29,5654,74,14,18,24,214,346,0.06,1100,4207,25,4,6,55,4116,100,18,25,80,4331,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29985
1977,32,1978-05-06,5242,71,14,18,24,213,340,0.06,1100,3802,29,4,7,56,3706,100,18,25,80,3919,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29927
1977,33,1978-05-13,4625,71,14,18,24,213,340,0.07,1100,3185,29,3,7,56,3089,100,18,25,80,3302,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,34,1978-05-20,4008,71,14,18,24,213,340,0.08,1100,2568,29,4,6,56,2472,100,18,25,80,2685,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,35,1978-05-27,3463,69,13,17,22,203,326,0.09,1100,2037,30,4,7,58,1936,100,18,25,80,2140,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,36,1978-06-03,2995,67,13,15,17,181,293,0.1,1100,1602,33,4,10,63,1491,100,18,25,80,1672,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,37,1978-06-10,2564,67,13,15,17,181,293,0.11,1100,1171,33,4,9,61,1061,100,18,25,78,1242,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,38,1978-06-17,2205,67,13,15,17,181,293,0.13,1100,812,33,5,10,47,717,100,18,25,64,898,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,39,1978-06-24,1883,67,13,15,17,181,293,0.16,1100,490,33,5,10,28,414,100,18,25,45,595,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1977,40,1978-07-01,1577,63,12,13,13,155,256,0.16,1100,221,34,5,9,11,159,97,17,22,24,314,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29902
1977,41,1978-07-08,1310,63,12,13,13,155,256,0.2,1039,14,3,0,0,0,9,66,12,13,13,164,1132,259,259,259,259,990.0,970.0,0.74,0.41,988.8,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.7,28845
1977,42,1978-07-15,1124,63,12,13,13,155,256,0.23,868,0,0,0,0,0,0,63,12,13,13,155,956,226,226,226,219,990.0,970.0,0.53,0.24,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.5,38.5,38.5,37.3,147.5,24786
1977,43,1978-07-22,993,63,12,13,13,155,256,0.26,737,0,0,0,0,0,0,63,12,13,13,155,825,245,245,245,0,990.0,970.0,0.41,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.6,21268
1977,44,1978-07-29,849,60,10,11,9,133,225,0.26,624,0,0,0,0,0,0,60,10,11,9,133,706,208,208,208,0,990.0,970.0,0.33,0.12,989.6,19.2,19.2,19.2,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.0,17975
1977,45,1978-08-05,751,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,233,233,191,0,990.0,970.0,0.28,0.09,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,40.3,40.3,32.8,0.0,94.7,15909
1977,46,1978-08-12,676,58,10,10,7,117,202,0.3,474,0,0,0,0,0,0,58,10,10,7,117,552,237,237,0,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.7,13893
1977,47,1978-08-19,606,58,10,10,7,117,202,0.33,404,0,0,0,0,0,0,58,10,10,7,117,482,202,202,0,0,990.0,970.0,0.2,0.05,989.7,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11744
1977,48,1978-08-26,564,56,9,9,6,111,194,0.34,370,0,0,0,0,0,0,56,9,9,6,111,446,185,185,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10744
1977,49,1978-09-02,536,48,8,7,4,79,146,0.27,390,0,0,0,0,0,0,48,8,7,4,79,453,195,195,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.3,11310
1977,50,1978-09-09,501,48,8,7,4,79,146,0.29,355,0,0,0,0,0,0,48,8,7,4,79,418,177,177,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10310
1977,51,1978-09-16,470,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9371
1977,52,1978-09-23,451,48,8,7,4,79,146,0.32,305,0,0,0,0,0,0,48,8,7,4,79,368,152,152,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.4,8803
1977,53,1978-09-30,436,48,8,7,4,79,146,0.33,290,0,0,0,0,0,0,48,8,7,4,79,353,145,145,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.7,24.7,0.0,0.0,49.4,1185
1978,1,1978-10-01,432,44,7,6,3,60,120,0.28,312,0,0,0,0,0,0,44,7,6,3,60,369,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9012
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.6,25.6,0.0,0.0,51.2,8597
1978,3,1978-10-15,403,44,7,6,3,60,120,0.3,283,0,0,0,0,0,0,44,7,6,3,60,340,141,141,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.2,24.2,0.0,0.0,48.4,8126
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,286,0,0,0,0,0,0,44,7,6,3,60,343,182,146,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.4,25.0,0.0,0.0,49.3,8277
1978,5,1978-10-29,441,42,7,6,3,57,116,0.26,324,0,0,0,0,0,0,42,7,6,3,57,380,162,162,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.9,9383
1978,6,1978-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10850
1978,7,1978-11-12,515,42,7,6,3,56,114,0.22,401,0,0,0,0,0,0,42,7,6,3,56,456,200,200,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.1,11610
1978,8,1978-11-19,551,42,7,6,3,56,114,0.21,437,0,0,0,0,0,0,42,7,6,3,56,492,218,218,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12836
1978,9,1978-11-26,584,42,7,6,3,58,117,0.2,466,0,0,0,0,0,0,42,7,6,3,58,522,233,233,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13699
1978,10,1978-12-03,665,44,8,6,4,64,126,0.19,539,0,0,0,0,0,0,44,8,6,4,64,597,243,243,184,0,990.0,970.0,0.26,0.09,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,42.1,42.1,31.7,0.0,93.2,15651
1978,11,1978-12-10,686,44,8,6,4,64,126,0.18,560,0,0,0,0,0,0,44,8,6,4,64,618,186,186,186,0,990.0,970.0,0.28,0.09,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,32.0,32.0,32.0,0.0,96.1,16152
1978,12,1978-12-17,703,44,8,6,4,64,126,0.18,577,0,0,0,0,0,0,44,8,6,4,64,635,192,192,192,0,990.0,970.0,0.29,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,33.0,33.0,33.0,0.0,98.9,16619
1978,13,1978-12-24,749,44,8,6,4,64,126,0.17,623,0,0,0,0,0,0,44,8,6,4,64,681,207,207,207,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.2,18008
1978,14,1978-12-31,800,48,8,6,4,78,146,0.18,653,0,0,0,0,0,0,48,8,6,4,78,716,217,217,217,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.6,37.6,37.6,0.0,112.8,18951
1978,15,1979-01-07,873,47,7,6,4,78,145,0.17,728,0,0,0,0,0,0,47,7,6,4,78,790,242,242,242,0,990.0,970.0,0.38,0.15,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21063
1978,16,1979-01-14,933,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,254,254,254,209,990.0,970.0,0.44,0.19,989.4,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,43.4,43.4,43.4,35.2,135.3,22737
1978,17,1979-01-21,1030,46,7,6,4,76,139,0.14,891,0,0,0,0,0,0,46,7,6,4,76,950,222,222,222,222,990.0,970.0,0.52,0.26,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,151.9,25519
1978,18,1979-01-28,1118,47,7,6,4,83,148,0.13,969,0,0,0,0,0,0,47,7,6,4,83,1030,242,242,242,242,990.0,970.0,0.6,0.33,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.5,27464
1978,19,1979-02-04,1207,49,8,7,5,93,162,0.13,1045,0,0,0,0,0,0,49,8,7,5,93,1109,261,261,261,261,990.0,970.0,0.71,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.8,29197
1978,20,1979-02-11,1392,49,8,7,5,93,162,0.12,1100,130,36,6,5,4,78,85,14,12,9,171,1212,275,275,275,275,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29986
1978,21,1979-02-18,1689,49,8,7,5,93,162,0.1,1100,427,51,10,16,13,336,100,18,23,18,429,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29888
1978,22,1979-02-25,1949,53,9,9,8,114,195,0.1,1100,654,46,8,15,27,556,100,18,25,35,671,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,23,1979-03-04,2252,59,11,12,13,144,239,0.11,1100,913,41,7,13,49,802,100,18,25,62,946,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,24,1979-03-11,2638,59,11,12,13,144,239,0.09,1100,1299,41,6,13,65,1173,100,18,25,78,1317,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,25,1979-03-18,3114,59,11,12,13,144,239,0.08,1100,1775,40,7,13,67,1647,100,18,25,80,1791,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,26,1979-03-25,3466,59,11,12,13,144,239,0.07,1100,2127,41,7,13,67,1999,100,18,25,80,2143,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,27,1979-04-01,3883,70,14,18,25,168,295,0.08,1100,2488,30,4,7,55,2392,100,18,25,80,2560,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,28,1979-04-08,4853,70,14,18,25,168,295,0.06,1100,3458,30,4,7,55,3362,100,18,25,80,3530,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29897
1978,29,1979-04-15,5279,72,14,18,25,175,304,0.06,1100,3874,28,4,6,54,3780,100,18,25,80,3956,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29932
1978,30,1979-04-22,4744,84,14,20,27,219,364,0.08,1100,3280,16,3,5,52,3202,100,18,25,80,3421,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
1978,31,1979-04-29,4031,74,14,18,24,214,346,0.09,1100,2584,25,4,6,55,2493,100,18,25,80,2708,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,32,1979-05-06,3536,69,14,17,23,209,334,0.09,1100,2102,30,4,7,56,2003,100,18,25,80,2213,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,33,1979-05-13,3040,65,14,17,23,202,321,0.11,1100,1619,35,3,8,57,1515,100,18,25,80,1717,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,34,1979-05-20,2585,65,14,17,23,202,321,0.12,1100,1164,35,4,7,57,1060,100,18,25,80,1262,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,35,1979-05-27,2216,64,13,16,21,188,302,0.14,1100,813,35,4,8,53,710,100,18,25,74,898,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,36,1979-06-03,1893,62,12,14,16,153,257,0.14,1100,536,38,5,11,33,448,100,18,25,49,601,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1978,37,1979-06-10,1590,62,12,14,16,153,257,0.16,1100,233,36,5,9,14,166,98,17,23,30,319,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29895
1978,38,1979-06-17,1322,62,12,14,16,153,257,0.2,1048,16,3,0,0,1,9,65,12,14,17,162,1142,262,262,262,262,990.0,970.0,0.76,0.42,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,173.0,29056
1978,39,1979-06-24,1126,62,12,14,16,153,257,0.23,869,0,0,0,0,0,0,62,12,14,16,153,957,226,226,226,219,990.0,970.0,0.53,0.25,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.5,38.5,38.5,37.2,147.5,24773
1978,40,1979-07-01,990,58,11,11,11,136,227,0.23,763,0,0,0,0,0,0,58,11,11,11,136,843,244,244,244,208,990.0,970.0,0.43,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,41.8,41.8,41.8,35.0,130.4,21907
1978,41,1979-07-08,841,58,11,11,11,136,227,0.27,614,0,0,0,0,0,0,58,11,11,11,136,694,204,204,204,0,990.0,970.0,0.32,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.2,35.2,35.2,0.0,105.5,17720
1978,42,1979-07-15,732,58,11,11,11,136,227,0.31,505,0,0,0,0,0,0,58,11,11,11,136,585,252,252,0,0,990.0,970.0,0.26,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14750
1978,43,1979-07-22,657,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12571
1978,44,1979-07-29,594,55,9,9,8,119,202,0.34,391,0,0,0,0,0,0,55,9,9,8,119,466,195,195,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11351
1978,45,1979-08-05,554,54,9,8,6,108,186,0.34,367,0,0,0,0,0,0,54,9,8,6,108,439,183,183,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10656
1978,46,1979-08-12,531,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.5,9489
1978,47,1979-08-19,490,58,10,10,7,117,202,0.41,288,0,0,0,0,0,0,58,10,10,7,117,366,144,144,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.7,24.7,0.0,0.0,49.3,8289
1978,48,1979-08-26,463,56,9,9,6,111,194,0.42,269,0,0,0,0,0,0,56,9,9,6,111,345,247,156,0,0,990.0,970.0,0.16,0.02,989.8,19.4,19.6,0.0,0.0,0.94,0.92,0.0,0.0,43.2,26.8,0.0,0.0,47.0,7898
1978,49,1979-09-02,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.3,25.3,0.0,0.0,50.6,8498
1978,50,1979-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,213,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.0,23.8,0.0,0.0,47.2,7923
1978,51,1979-09-16,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,244,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7196
1978,52,1979-09-23,354,48,8,7,4,79,146,0.41,208,0,0,0,0,0,0,48,8,7,4,79,271,208,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6088
1978,53,1979-09-30,339,48,8,7,4,79,146,0.43,193,0,0,0,0,0,0,48,8,7,4,79,256,193,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,804
1979,1,1979-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6318
1979,2,1979-10-08,338,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6468
1979,3,1979-10-15,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6158
1979,4,1979-10-22,348,44,7,6,3,60,120,0.34,228,0,0,0,0,0,0,44,7,6,3,60,285,228,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6760
1979,5,1979-10-29,368,42,7,6,3,57,116,0.32,251,0,0,0,0,0,0,42,7,6,3,57,307,251,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7400
1979,6,1979-11-05,387,42,7,6,3,56,114,0.29,273,0,0,0,0,0,0,42,7,6,3,56,328,232,141,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,40.5,24.1,0.0,0.0,47.4,7959
1979,7,1979-11-12,427,42,7,6,3,56,114,0.27,313,0,0,0,0,0,0,42,7,6,3,56,368,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,53.9,9055
1979,8,1979-11-19,471,42,7,6,3,56,114,0.24,357,0,0,0,0,0,0,42,7,6,3,56,412,178,178,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.5,10326
1979,9,1979-11-26,551,42,7,6,3,58,117,0.21,434,0,0,0,0,0,0,42,7,6,3,58,490,217,217,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12726
1979,10,1979-12-03,613,44,8,6,4,64,126,0.21,487,0,0,0,0,0,0,44,8,6,4,64,545,243,243,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,84.9,14267
1979,11,1979-12-10,663,44,8,6,4,64,126,0.19,537,0,0,0,0,0,0,44,8,6,4,64,595,241,241,188,0,990.0,970.0,0.26,0.09,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,41.8,41.8,32.3,0.0,92.9,15604
1979,12,1979-12-17,760,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.5,36.5,36.5,0.0,109.4,18383
1979,13,1979-12-24,814,44,8,6,4,64,126,0.15,688,0,0,0,0,0,0,44,8,6,4,64,746,229,229,229,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.0,19995
1979,14,1979-12-31,865,48,8,6,4,78,146,0.17,718,0,0,0,0,0,0,48,8,6,4,78,781,239,239,239,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,123.8,20806
1979,15,1980-01-07,983,49,8,7,5,81,150,0.15,833,0,0,0,0,0,0,49,8,7,5,81,897,236,236,236,217,990.0,970.0,0.48,0.22,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.2,40.2,40.2,36.9,141.7,23813
1979,16,1980-01-14,1204,49,8,7,5,81,150,0.13,1030,24,7,1,1,0,13,56,9,8,5,94,1104,257,257,257,257,990.0,970.0,0.71,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.0,28730
1979,17,1980-01-21,1910,49,8,7,5,81,150,0.08,1100,660,51,10,17,22,560,100,18,24,27,641,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29885
1979,18,1980-01-28,2230,51,8,8,6,95,170,0.08,1100,960,48,9,16,35,851,100,18,25,41,946,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,19,1980-02-04,2265,55,10,10,8,114,197,0.09,1100,968,45,8,15,39,860,100,18,25,47,974,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,20,1980-02-11,2257,55,10,10,8,114,197,0.09,1100,960,45,8,15,39,853,100,18,25,47,967,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,21,1980-02-18,2269,51,8,8,6,102,177,0.08,1100,992,48,9,16,34,882,100,18,25,41,984,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,22,1980-02-25,2244,51,8,8,7,107,184,0.08,1100,960,48,9,16,35,850,100,18,25,43,958,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,23,1980-03-03,2336,59,11,12,13,144,239,0.1,1100,997,40,7,13,54,882,100,18,25,67,1026,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,24,1980-03-10,2537,59,11,12,13,144,239,0.09,1100,1198,41,6,13,64,1072,100,18,25,77,1216,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,25,1980-03-17,2697,54,10,10,11,128,215,0.08,1100,1382,45,7,14,68,1246,100,18,25,79,1374,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,26,1980-03-24,2833,49,9,9,9,107,183,0.06,1100,1550,51,9,16,71,1403,100,18,25,80,1510,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,27,1980-03-31,2966,53,12,13,17,115,212,0.07,1100,1654,46,5,11,62,1527,100,18,25,80,1643,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,28,1980-04-07,3037,54,13,14,19,117,217,0.07,1100,1720,46,5,11,61,1597,100,18,25,80,1714,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,29,1980-04-14,3003,54,13,14,19,117,217,0.07,1100,1686,46,5,11,61,1563,100,18,25,80,1680,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,30,1980-04-21,2850,54,13,14,19,117,217,0.08,1100,1533,46,5,11,61,1410,100,18,25,80,1527,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,31,1980-04-28,2667,54,13,13,17,151,250,0.09,1100,1317,45,5,11,62,1193,100,18,25,80,1344,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,32,1980-05-05,2480,55,13,13,17,178,276,0.11,1100,1104,45,4,12,63,979,100,18,25,80,1157,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,33,1980-05-12,2308,55,13,13,17,178,276,0.12,1100,932,45,5,12,57,812,100,18,25,74,990,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,34,1980-05-19,2133,55,13,13,17,178,276,0.13,1100,757,45,5,12,46,649,100,18,25,63,827,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,35,1980-05-26,1901,54,12,12,16,169,266,0.14,1100,534,45,5,12,32,439,100,18,25,49,608,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1979,36,1980-06-02,1629,53,12,12,13,120,210,0.13,1100,319,47,6,12,19,233,100,18,24,32,353,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1979,37,1980-06-09,1358,53,12,12,13,120,210,0.16,1083,64,16,3,3,3,37,69,15,15,16,157,1183,270,270,270,270,990.0,970.0,0.82,0.46,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.1,29748
1979,38,1980-06-16,1135,53,12,12,13,120,210,0.19,925,0,0,0,0,0,0,53,12,12,13,120,1002,231,231,231,231,990.0,970.0,0.58,0.29,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.9,26354
1979,39,1980-06-23,968,53,12,12,13,120,210,0.22,758,0,0,0,0,0,0,53,12,12,13,120,835,242,242,242,210,990.0,970.0,0.42,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,41.6,41.6,41.6,35.3,129.7,21790
1979,40,1980-06-30,814,57,11,11,11,133,224,0.28,590,0,0,0,0,0,0,57,11,11,11,133,669,222,222,202,0,990.0,970.0,0.31,0.11,989.6,19.2,19.2,19.3,0.0,0.93,0.93,0.93,0.0,38.3,38.3,34.7,0.0,101.4,17030
1979,41,1980-07-07,697,58,11,11,11,136,227,0.33,470,0,0,0,0,0,0,58,11,11,11,136,550,235,235,0,0,990.0,970.0,0.24,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.1,13795
1979,42,1980-07-14,618,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.5,11339
1979,43,1980-07-21,568,58,11,11,11,136,227,0.4,341,0,0,0,0,0,0,58,11,11,11,136,421,170,170,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9885
1979,44,1980-07-28,534,56,10,9,8,123,208,0.39,326,0,0,0,0,0,0,56,10,9,8,123,402,163,163,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.1,9424
1979,45,1980-08-04,495,54,9,8,6,107,184,0.37,311,0,0,0,0,0,0,54,9,8,6,107,382,155,155,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.5,8996
1979,46,1980-08-11,470,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.8,8204
1979,47,1980-08-18,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,244,137,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.7,23.5,0.0,0.0,46.0,7733
1979,48,1980-08-25,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,240,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7089
1979,49,1980-09-01,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,256,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7541
1979,50,1980-09-08,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7054
1979,51,1980-09-15,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6272
1979,52,1980-09-22,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5715
1979,53,1980-09-29,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,1467
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5847
1980,2,1980-10-08,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5603
1980,3,1980-10-15,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5283
1980,4,1980-10-22,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5292
1980,5,1980-10-29,334,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,275,221,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6566
1980,6,1980-11-05,354,42,7,6,3,56,114,0.32,240,0,0,0,0,0,0,42,7,6,3,56,295,240,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7087
1980,7,1980-11-12,372,42,7,6,3,56,114,0.31,258,0,0,0,0,0,0,42,7,6,3,56,313,258,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7608
1980,8,1980-11-19,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,158,140,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.2,23.9,0.0,0.0,47.7,8015
1980,9,1980-11-26,419,42,7,5,3,57,115,0.27,304,0,0,0,0,0,0,42,7,5,3,57,359,152,152,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.1,26.1,0.0,0.0,52.2,8772
1980,10,1980-12-03,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10031
1980,11,1980-12-10,500,42,7,5,3,61,118,0.24,382,0,0,0,0,0,0,42,7,5,3,61,436,191,191,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11085
1980,12,1980-12-17,537,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12229
1980,13,1980-12-24,568,42,7,5,3,61,118,0.21,450,0,0,0,0,0,0,42,7,5,3,61,504,225,225,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13235
1980,14,1980-12-31,618,45,7,5,3,73,136,0.22,482,0,0,0,0,0,0,45,7,5,3,73,540,241,241,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.0,42.0,0.0,0.0,84.1,14121
1980,15,1981-01-07,667,46,7,6,4,76,139,0.21,528,0,0,0,0,0,0,46,7,6,4,76,587,224,224,185,0,990.0,970.0,0.26,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,38.9,38.9,31.8,0.0,91.4,15349
1980,16,1981-01-14,741,46,7,6,4,76,139,0.19,602,0,0,0,0,0,0,46,7,6,4,76,661,200,200,200,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.4,34.4,34.4,0.0,103.2,17336
1980,17,1981-01-21,829,46,7,6,4,76,139,0.17,690,0,0,0,0,0,0,46,7,6,4,76,749,230,230,230,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.3,20046
1980,18,1981-01-28,903,47,7,6,4,83,148,0.16,754,0,0,0,0,0,0,47,7,6,4,83,815,251,251,251,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.5,21753
1980,19,1981-02-04,926,49,8,7,5,93,162,0.17,764,0,0,0,0,0,0,49,8,7,5,93,828,254,254,254,0,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.9,21990
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,873,0,0,0,0,0,0,43,7,5,4,78,928,237,237,237,224,990.0,970.0,0.5,0.25,989.2,18.8,18.8,18.8,18.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,38.0,148.2,24902
1980,21,1981-02-18,1204,46,7,6,4,86,151,0.13,1042,10,3,0,0,0,6,49,8,6,4,92,1106,260,260,260,260,990.0,970.0,0.71,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.8,29034
1980,22,1981-02-25,1346,49,8,7,6,99,171,0.13,1100,75,21,3,3,3,44,70,12,11,9,143,1194,275,275,275,275,990.0,970.0,0.83,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30036
1980,23,1981-03-04,1464,49,9,9,9,107,183,0.13,1100,181,44,8,8,8,110,93,17,17,17,217,1228,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29942
1980,24,1981-03-11,1894,49,9,9,9,107,183,0.1,1100,611,51,9,15,30,505,100,18,24,39,612,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,25,1981-03-18,2482,49,9,9,9,107,183,0.07,1100,1199,51,9,16,58,1064,100,18,25,67,1171,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,26,1981-03-25,2899,49,9,9,9,107,183,0.06,1100,1616,51,9,16,71,1469,100,18,25,80,1576,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,27,1981-04-01,3060,54,13,14,19,117,217,0.07,1100,1743,46,5,11,61,1620,100,18,25,80,1737,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,28,1981-04-08,3060,54,13,14,19,117,217,0.07,1100,1743,46,5,11,61,1620,100,18,25,80,1737,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,29,1981-04-15,3117,54,13,14,19,117,217,0.07,1100,1800,46,5,11,61,1677,100,18,25,80,1794,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,30,1981-04-22,3356,54,13,14,19,117,217,0.06,1100,2039,45,5,10,61,1916,100,18,25,80,2033,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,31,1981-04-29,3433,61,13,16,21,177,291,0.08,1100,2041,38,4,8,58,1932,100,18,25,80,2110,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,32,1981-05-06,3060,65,14,17,23,202,321,0.11,1100,1639,35,4,8,57,1535,100,18,25,80,1737,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,33,1981-05-13,2736,65,14,17,23,202,321,0.12,1100,1315,34,4,8,57,1211,100,18,25,80,1413,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,34,1981-05-20,2366,65,14,17,23,202,321,0.14,1100,945,35,4,7,56,841,100,18,25,79,1043,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,35,1981-05-27,2041,64,13,16,21,188,302,0.15,1100,638,35,4,8,44,544,100,18,25,65,732,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,36,1981-06-03,1713,62,12,14,16,153,257,0.15,1100,356,38,6,11,22,278,100,18,25,38,431,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1980,37,1981-06-10,1430,62,12,14,16,153,257,0.18,1095,77,17,3,4,4,48,79,15,18,20,201,1208,273,273,273,273,990.0,970.0,0.86,0.47,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29918
1980,38,1981-06-17,1166,62,12,14,16,153,257,0.22,909,0,0,0,0,0,0,62,12,14,16,153,997,227,227,227,227,990.0,970.0,0.57,0.28,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25863
1980,39,1981-06-24,983,62,12,14,16,153,257,0.26,726,0,0,0,0,0,0,62,12,14,16,153,814,242,242,242,0,990.0,970.0,0.4,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.5,20910
1980,40,1981-07-01,798,58,11,11,11,136,227,0.29,571,0,0,0,0,0,0,58,11,11,11,136,651,228,228,199,0,990.0,970.0,0.29,0.1,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,39.3,39.3,34.2,0.0,98.2,16498
1980,41,1981-07-08,682,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13345
1980,42,1981-07-15,600,58,11,11,11,136,227,0.38,373,0,0,0,0,0,0,58,11,11,11,136,453,186,186,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10848
1980,43,1981-07-22,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9472
1980,44,1981-07-29,524,55,9,9,8,119,202,0.39,321,0,0,0,0,0,0,55,9,9,8,119,396,160,160,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9281
1980,45,1981-08-05,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.91,0.91,0.0,0.0,25.4,25.4,0.0,0.0,50.8,8534
1980,46,1981-08-12,453,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,229,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.9,23.7,0.0,0.0,46.7,7840
1980,47,1981-08-19,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,234,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6932
1980,48,1981-08-26,401,52,8,7,5,102,177,0.44,224,0,0,0,0,0,0,52,8,7,5,102,293,224,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6622
1980,49,1981-09-02,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,244,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7196
1980,50,1981-09-09,358,46,7,6,4,75,138,0.38,220,0,0,0,0,0,0,46,7,6,4,75,279,220,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6523
1980,51,1981-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5735
1980,52,1981-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4939
1980,53,1981-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,633
1981,1,1981-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4958
1981,2,1981-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4659
1981,3,1981-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4607
1981,4,1981-10-22,258,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4277
1981,5,1981-10-29,249,40,6,4,3,54,107,0.43,142,0,0,0,0,0,0,40,6,4,3,54,192,142,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4087
1981,6,1981-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4698
1981,7,1981-11-12,281,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5100
1981,8,1981-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5407
1981,9,1981-11-26,311,39,5,4,3,53,105,0.34,206,0,0,0,0,0,0,39,5,4,3,53,255,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6031
1981,10,1981-12-03,337,38,5,4,3,54,104,0.31,233,0,0,0,0,0,0,38,5,4,3,54,280,233,0,0,0,990.0,970.0,0.13,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6885
1981,11,1981-12-10,377,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,193,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.5,23.8,0.0,0.0,47.1,7919
1981,12,1981-12-17,391,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.5,24.5,0.0,0.0,49.0,8235
1981,13,1981-12-24,395,38,5,4,3,54,104,0.26,291,0,0,0,0,0,0,38,5,4,3,54,338,145,145,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.9,24.9,0.0,0.0,49.7,8355
1981,14,1981-12-31,417,34,5,4,3,46,92,0.22,324,0,0,0,0,0,0,34,5,4,3,46,368,162,162,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9372
1981,15,1982-01-07,447,34,5,4,3,45,91,0.2,356,0,0,0,0,0,0,34,5,4,3,45,399,178,178,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10343
1981,16,1982-01-14,487,34,5,4,3,45,91,0.19,396,0,0,0,0,0,0,34,5,4,3,45,439,198,198,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11490
1981,17,1982-01-21,530,34,5,4,3,45,91,0.17,439,0,0,0,0,0,0,34,5,4,3,45,482,219,219,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.5,38.5,0.0,0.0,77.0,12941
1981,18,1982-01-28,563,34,5,4,3,48,97,0.17,466,0,0,0,0,0,0,34,5,4,3,48,511,233,233,0,0,990.0,970.0,0.21,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13700
1981,19,1982-02-04,592,36,6,5,4,54,105,0.18,487,0,0,0,0,0,0,36,6,5,4,54,534,243,243,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14281
1981,20,1982-02-11,628,31,6,4,3,41,85,0.14,543,0,0,0,0,0,0,31,6,4,3,41,584,258,258,185,0,990.0,970.0,0.26,0.09,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,44.6,44.6,31.8,0.0,93.8,15763
1981,21,1982-02-18,659,31,6,4,3,41,85,0.13,574,0,0,0,0,0,0,31,6,4,3,41,615,191,191,191,0,990.0,970.0,0.27,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,32.8,32.8,32.8,0.0,98.5,16542
