WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1981,22,1982-02-25,702,33,6,4,3,46,94,0.13,607,0,0,0,0,0,0,33,6,4,3,46,652,202,202,202,0,990.0,970.0,0.29,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.6,34.6,34.6,0.0,103.8,17439
1981,23,1982-03-04,742,36,8,6,4,53,107,0.14,635,0,0,0,0,0,0,36,8,6,4,53,685,211,211,211,0,990.0,970.0,0.31,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.5,36.5,36.5,0.0,109.6,18412
1981,24,1982-03-11,783,36,8,6,4,53,107,0.14,676,0,0,0,0,0,0,36,8,6,4,53,726,225,225,225,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,117.1,19673
1981,25,1982-03-18,833,36,8,6,4,53,107,0.13,726,0,0,0,0,0,0,36,8,6,4,53,776,242,242,242,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.2,21030
1981,26,1982-03-25,927,36,8,6,4,53,107,0.12,820,0,0,0,0,0,0,36,8,6,4,53,870,242,242,242,214,990.0,970.0,0.45,0.21,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,36.5,139.8,23487
1981,27,1982-04-01,1080,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,970.0,0.59,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.4,27114
1981,28,1982-04-08,1277,40,10,8,5,62,125,0.1,1089,62,20,4,4,2,32,60,14,12,7,94,1176,272,272,272,272,990.0,970.0,0.81,0.47,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29911
1981,29,1982-04-15,1405,40,10,8,5,63,128,0.09,1100,177,55,7,11,7,94,96,18,19,13,157,1234,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29921
1981,30,1982-04-22,1341,45,11,10,10,72,148,0.11,1100,93,28,5,6,6,47,73,16,16,16,119,1206,275,275,275,275,990.0,970.0,0.85,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,30002
1981,31,1982-04-29,1259,46,10,10,10,102,179,0.14,1077,2,0,0,0,0,1,47,10,10,10,104,1145,269,269,269,269,990.0,970.0,0.76,0.45,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.5,29815
1981,32,1982-05-06,1172,45,9,9,8,105,179,0.15,993,0,0,0,0,0,0,45,9,9,8,105,1058,248,248,248,248,990.0,970.0,0.64,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.8,28025
1981,33,1982-05-13,1121,42,9,8,6,82,147,0.13,974,0,0,0,0,0,0,42,9,8,6,82,1033,243,243,243,243,990.0,970.0,0.6,0.33,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.2,27577
1981,34,1982-05-20,1080,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,970.0,0.56,0.3,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.2,26570
1981,35,1982-05-27,1019,42,9,8,6,83,151,0.15,868,0,0,0,0,0,0,42,9,8,6,83,928,226,226,226,219,990.0,970.0,0.5,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.6,38.6,38.6,37.3,147.7,24818
1981,36,1982-06-03,899,45,10,9,9,88,161,0.18,738,0,0,0,0,0,0,45,10,9,9,88,802,246,246,246,0,990.0,970.0,0.39,0.16,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.9,21324
1981,37,1982-06-10,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,213,213,204,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,36.8,36.8,35.1,0.0,103.7,17414
1981,38,1982-06-17,627,45,10,9,9,88,161,0.26,466,0,0,0,0,0,0,45,10,9,9,88,530,233,233,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.3,13652
1981,39,1982-06-24,551,45,10,9,9,88,161,0.29,390,0,0,0,0,0,0,45,10,9,9,88,454,195,195,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11303
1981,40,1982-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10498
1981,41,1982-07-08,467,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.1,9590
1981,42,1982-07-15,441,42,9,8,6,70,135,0.31,306,0,0,0,0,0,0,42,9,8,6,70,365,153,153,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.7,8847
1981,43,1982-07-22,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,161,142,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.91,0.91,0.0,0.0,27.6,24.3,0.0,0.0,48.5,8141
1981,44,1982-07-29,391,44,8,6,5,80,146,0.37,244,0,0,0,0,0,0,44,8,6,5,80,304,244,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7213
1981,45,1982-08-05,370,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6361
1981,46,1982-08-12,349,47,8,6,5,89,155,0.44,194,0,0,0,0,0,0,47,8,6,5,89,255,194,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5664
1981,47,1982-08-19,335,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5252
1981,48,1982-08-26,321,46,7,5,4,85,149,0.47,171,0,0,0,0,0,0,46,7,5,4,85,231,171,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4981
1981,49,1982-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5597
1981,50,1982-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4762
1981,51,1982-09-16,274,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4532
1981,52,1982-09-23,259,40,6,4,3,65,118,0.46,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4064
1981,53,1982-09-30,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,516
1982,1,1982-10-01,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4897
1982,2,1982-10-08,272,39,5,3,2,53,104,0.38,168,0,0,0,0,0,0,39,5,3,2,53,216,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4891
1982,3,1982-10-15,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4321
1982,4,1982-10-22,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4748
1982,5,1982-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5305
1982,6,1982-11-05,294,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5500
1982,7,1982-11-12,321,40,6,4,3,53,106,0.33,215,0,0,0,0,0,0,40,6,4,3,53,265,215,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6322
1982,8,1982-11-19,369,40,6,4,3,53,106,0.29,263,0,0,0,0,0,0,40,6,4,3,53,313,222,141,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,38.8,24.2,0.0,0.0,45.7,7680
1982,9,1982-11-26,427,40,6,4,3,55,109,0.26,318,0,0,0,0,0,0,40,6,4,3,55,369,159,159,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9192
1982,10,1982-12-03,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.7,10362
1982,11,1982-12-10,508,42,7,5,3,61,118,0.23,390,0,0,0,0,0,0,42,7,5,3,61,444,195,195,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11322
1982,12,1982-12-17,545,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12534
1982,13,1982-12-24,576,42,7,5,3,61,118,0.2,458,0,0,0,0,0,0,42,7,5,3,61,512,229,229,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13482
1982,14,1982-12-31,618,45,7,5,3,73,136,0.22,482,0,0,0,0,0,0,45,7,5,3,73,540,241,241,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.0,42.0,0.0,0.0,84.1,14123
1982,15,1983-01-07,668,46,7,6,4,76,139,0.21,529,0,0,0,0,0,0,46,7,6,4,76,588,251,251,185,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,43.5,43.5,31.8,0.0,91.6,15393
1982,16,1983-01-14,723,46,7,6,4,76,139,0.19,584,0,0,0,0,0,0,46,7,6,4,76,643,194,194,194,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.3,33.3,33.3,0.0,100.0,16805
1982,17,1983-01-21,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.2,34.2,34.2,0.0,102.7,17255
1982,18,1983-01-28,776,44,7,5,4,76,138,0.18,638,0,0,0,0,0,0,44,7,5,4,76,695,212,212,212,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.6,36.6,36.6,0.0,109.9,18458
1982,19,1983-02-04,818,43,7,5,4,78,137,0.17,681,0,0,0,0,0,0,43,7,5,4,78,736,227,227,227,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,118.0,19830
1982,20,1983-02-11,850,43,7,5,4,78,137,0.16,713,0,0,0,0,0,0,43,7,5,4,78,768,237,237,237,0,990.0,970.0,0.36,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.1,20674
1982,21,1983-02-18,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,238,238,238,0,990.0,970.0,0.36,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.3,20720
1982,22,1983-02-25,911,42,7,5,4,73,133,0.15,778,0,0,0,0,0,0,42,7,5,4,73,833,259,259,259,0,990.0,970.0,0.42,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22360
1982,23,1983-03-04,972,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,240,240,240,215,990.0,970.0,0.48,0.22,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.8,40.8,40.8,36.6,143.3,24077
1982,24,1983-03-11,1057,41,8,7,6,67,129,0.12,928,0,0,0,0,0,0,41,8,7,6,67,984,232,232,232,232,990.0,970.0,0.56,0.29,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.5,26459
1982,25,1983-03-18,1087,41,8,7,6,67,129,0.12,958,0,0,0,0,0,0,41,8,7,6,67,1014,239,239,239,239,990.0,970.0,0.58,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,161.9,27202
1982,26,1983-03-25,1099,41,8,7,6,67,129,0.12,970,0,0,0,0,0,0,41,8,7,6,67,1026,242,242,242,242,990.0,970.0,0.59,0.33,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.6,27489
1982,27,1983-04-01,1095,45,11,10,10,72,148,0.14,947,0,0,0,0,0,0,45,11,10,10,72,1013,236,236,236,236,990.0,970.0,0.58,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.2,26913
1982,28,1983-04-08,1076,42,10,8,7,66,134,0.13,941,0,0,0,0,0,0,42,10,8,7,66,1002,235,235,235,235,990.0,970.0,0.57,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.4,26775
1982,29,1983-04-15,1082,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,970.0,0.58,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,161.8,27183
1982,30,1983-04-22,1089,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,970.0,0.59,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27352
1982,31,1983-04-29,1079,41,9,8,5,76,140,0.13,938,0,0,0,0,0,0,41,9,8,5,76,997,234,234,234,234,990.0,970.0,0.57,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.0,26712
1982,32,1983-05-06,1055,42,9,8,6,82,147,0.14,908,0,0,0,0,0,0,42,9,8,6,82,967,227,227,227,227,990.0,970.0,0.54,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.5,25959
1982,33,1983-05-13,984,42,9,8,6,82,147,0.15,837,0,0,0,0,0,0,42,9,8,6,82,896,238,238,238,214,990.0,970.0,0.48,0.22,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,36.4,142.4,23926
1982,34,1983-05-20,903,42,9,8,6,82,147,0.16,756,0,0,0,0,0,0,42,9,8,6,82,815,252,252,252,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.7,21793
1982,35,1983-05-27,779,41,9,7,5,75,139,0.18,640,0,0,0,0,0,0,41,9,7,5,75,698,213,213,213,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,110.0,18476
1982,36,1983-06-03,658,39,9,7,5,59,119,0.18,539,0,0,0,0,0,0,39,9,7,5,59,594,228,228,192,0,990.0,970.0,0.26,0.09,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,39.5,39.5,32.9,0.0,93.1,15646
1982,37,1983-06-10,557,39,9,7,5,59,119,0.21,438,0,0,0,0,0,0,39,9,7,5,59,493,219,219,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12837
1982,38,1983-06-17,492,39,9,7,5,59,119,0.24,373,0,0,0,0,0,0,39,9,7,5,59,428,186,186,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10834
1982,39,1983-06-24,456,39,9,7,5,59,119,0.26,337,0,0,0,0,0,0,39,9,7,5,59,392,168,168,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9747
1982,40,1983-07-01,431,37,8,6,4,53,108,0.25,323,0,0,0,0,0,0,37,8,6,4,53,374,161,161,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.6,9344
1982,41,1983-07-08,408,39,8,7,5,62,123,0.3,284,0,0,0,0,0,0,39,8,7,5,62,340,199,149,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,34.6,25.6,0.0,0.0,49.2,8272
1982,42,1983-07-15,382,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,247,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7296
1982,43,1983-07-22,363,42,9,8,6,70,135,0.37,228,0,0,0,0,0,0,42,9,8,6,70,287,228,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6764
1982,44,1983-07-29,340,40,7,6,4,64,123,0.36,216,0,0,0,0,0,0,40,7,6,4,64,271,216,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6385
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6438
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5939
1982,47,1983-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5508
1982,48,1983-08-26,285,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
1982,49,1983-09-02,274,34,6,4,3,44,91,0.33,183,0,0,0,0,0,0,34,6,4,3,44,227,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5354
1982,50,1983-09-09,260,38,6,4,3,59,110,0.42,150,0,0,0,0,0,0,38,6,4,3,59,198,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4363
1982,51,1983-09-16,239,38,6,4,3,59,110,0.46,129,0,0,0,0,0,0,38,6,4,3,59,177,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3704
1982,52,1983-09-23,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3987
1982,53,1983-09-30,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,544
1983,1,1983-10-01,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3396
1983,2,1983-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3508
1983,3,1983-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3702
1983,4,1983-10-22,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3858
1983,5,1983-10-29,247,36,5,3,2,48,94,0.38,152,0,0,0,0,0,0,36,5,3,2,48,197,152,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4408
1983,6,1983-11-05,253,36,5,3,2,47,94,0.37,158,0,0,0,0,0,0,36,5,3,2,47,203,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4590
1983,7,1983-11-12,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4514
1983,8,1983-11-19,280,37,5,3,2,48,96,0.35,183,0,0,0,0,0,0,37,5,3,2,48,229,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5339
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,208,0,0,0,0,0,0,36,5,3,2,49,253,208,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6112
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6320
1983,11,1983-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,204,156,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.6,0.0,0.0,0.93,0.92,0.0,0.0,35.6,26.9,0.0,0.0,47.1,7907
1983,12,1983-12-17,440,39,5,4,3,57,110,0.25,330,0,0,0,0,0,0,39,5,4,3,57,380,165,165,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.9,9557
1983,13,1983-12-24,446,42,7,5,3,61,118,0.26,328,0,0,0,0,0,0,42,7,5,3,61,382,164,164,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.3,9457
1983,14,1983-12-31,481,41,6,4,3,65,119,0.25,361,0,0,0,0,0,0,41,6,4,3,65,412,180,180,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10504
1983,15,1984-01-07,502,38,5,4,3,57,107,0.21,395,0,0,0,0,0,0,38,5,4,3,57,442,197,197,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11483
1983,16,1984-01-14,533,34,5,4,3,45,91,0.17,442,0,0,0,0,0,0,34,5,4,3,45,485,221,221,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.5,13027
1983,17,1984-01-21,579,34,5,4,3,45,91,0.16,488,0,0,0,0,0,0,34,5,4,3,45,531,244,244,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.1,14298
1983,18,1984-01-28,633,34,5,4,3,48,97,0.15,536,0,0,0,0,0,0,34,5,4,3,48,581,255,255,184,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,44.1,44.1,31.7,0.0,92.8,15587
1983,19,1984-02-04,679,36,6,5,4,54,105,0.15,574,0,0,0,0,0,0,36,6,5,4,54,621,191,191,191,0,990.0,970.0,0.28,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,32.8,32.8,32.8,0.0,98.5,16541
1983,20,1984-02-11,727,36,6,5,4,54,105,0.14,622,0,0,0,0,0,0,36,6,5,4,54,669,207,207,207,0,990.0,970.0,0.3,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.5,35.5,35.5,0.0,106.6,17910
1983,21,1984-02-18,774,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.7,38.7,38.7,0.0,116.1,19510
1983,22,1984-02-25,844,37,6,5,4,57,111,0.13,732,0,0,0,0,0,0,37,6,5,4,57,782,244,244,244,0,990.0,970.0,0.37,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.1,21191
1983,23,1984-03-03,954,41,8,7,6,67,129,0.14,825,0,0,0,0,0,0,41,8,7,6,67,881,243,243,243,219,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,37.3,140.5,23607
1983,24,1984-03-10,1146,41,8,7,6,67,129,0.11,1015,2,0,0,0,0,1,41,8,7,6,68,1072,253,253,253,253,990.0,970.0,0.66,0.38,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.4,28464
1983,25,1984-03-17,1439,41,8,7,6,67,129,0.09,1100,210,45,7,10,9,137,86,15,17,15,204,1219,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29958
1983,26,1984-03-24,1757,41,8,7,6,67,129,0.07,1100,528,59,10,18,24,416,100,18,25,30,483,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1983,27,1984-03-31,1787,44,10,9,9,71,145,0.08,1100,541,55,7,15,34,428,100,18,25,44,499,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1983,28,1984-04-07,1729,45,11,10,10,72,148,0.09,1100,481,55,7,15,32,371,100,18,25,42,443,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1983,29,1984-04-14,1686,45,11,10,10,72,148,0.09,1100,438,55,7,15,29,331,100,18,25,39,403,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1983,30,1984-04-21,1584,45,11,10,10,72,148,0.09,1100,336,55,7,15,22,236,100,18,25,32,308,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1983,31,1984-04-28,1480,46,10,10,10,96,173,0.12,1100,207,47,7,11,12,128,93,17,21,22,225,1232,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29924
1983,32,1984-05-05,1364,47,10,10,10,115,192,0.14,1100,72,17,3,3,3,43,64,13,13,13,158,1192,275,275,275,275,990.0,970.0,0.83,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30041
1983,33,1984-05-12,1231,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.0,970.0,0.71,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.9,29039
1983,34,1984-05-19,1121,47,10,10,10,115,192,0.17,929,0,0,0,0,0,0,47,10,10,10,115,996,232,232,232,232,990.0,970.0,0.57,0.29,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.6,26470
1983,35,1984-05-26,996,46,10,9,9,111,187,0.19,808,0,0,0,0,0,0,46,10,9,9,111,875,238,238,238,216,990.0,970.0,0.46,0.2,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.7,40.7,40.7,36.7,138.0,23180
1983,36,1984-06-02,779,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,218,218,210,0,990.0,970.0,0.31,0.11,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.7,37.7,36.3,0.0,106.5,17888
1983,37,1984-06-09,599,40,9,7,6,67,131,0.22,468,0,0,0,0,0,0,40,9,7,6,67,525,234,234,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.7,13719
1983,38,1984-06-16,496,39,9,7,5,59,119,0.24,377,0,0,0,0,0,0,39,9,7,5,59,432,188,188,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10953
1983,39,1984-06-23,447,39,9,7,5,59,119,0.27,328,0,0,0,0,0,0,39,9,7,5,59,383,164,164,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.3,9461
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,302,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8733
1983,41,1984-07-07,381,37,8,6,4,53,108,0.28,273,0,0,0,0,0,0,37,8,6,4,53,324,193,140,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.4,23.9,0.0,0.0,47.0,7902
1983,42,1984-07-14,351,37,8,6,4,53,108,0.31,243,0,0,0,0,0,0,37,8,6,4,53,294,243,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7180
1983,43,1984-07-21,338,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6803
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,218,0,0,0,0,0,0,35,7,5,3,49,267,218,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6463
1983,45,1984-08-04,303,34,7,5,3,44,93,0.31,210,0,0,0,0,0,0,34,7,5,3,44,256,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6186
1983,46,1984-08-11,283,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4873
1983,47,1984-08-18,272,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4564
1983,48,1984-08-25,260,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4218
1983,49,1984-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4486
1983,50,1984-09-08,235,34,6,4,3,44,91,0.39,144,0,0,0,0,0,0,34,6,4,3,44,188,144,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4153
1983,51,1984-09-15,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3892
1983,52,1984-09-22,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3739
1983,53,1984-09-29,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,978
1984,1,1984-10-01,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3879
1984,2,1984-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3684
1984,3,1984-10-15,203,31,4,3,2,35,76,0.37,127,0,0,0,0,0,0,31,4,3,2,35,166,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3651
1984,4,1984-10-22,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3622
1984,5,1984-10-29,228,36,5,3,2,48,94,0.41,133,0,0,0,0,0,0,36,5,3,2,48,177,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3839
1984,6,1984-11-05,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3976
1984,7,1984-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4744
1984,8,1984-11-19,286,36,5,3,2,47,93,0.32,193,0,0,0,0,0,0,36,5,3,2,47,237,193,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5643
1984,9,1984-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6040
1984,10,1984-12-03,314,38,5,4,3,54,104,0.33,210,0,0,0,0,0,0,38,5,4,3,54,257,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6167
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,221,145,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.7,0.0,0.0,0.94,0.91,0.0,0.0,38.8,24.8,0.0,0.0,42.3,7114
1984,12,1984-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.7,9029
1984,13,1984-12-24,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9609
1984,14,1984-12-31,461,40,5,4,3,64,117,0.25,343,0,0,0,0,0,0,40,5,4,3,64,394,171,171,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.2,9951
1984,15,1985-01-07,491,38,5,4,3,57,107,0.22,384,0,0,0,0,0,0,38,5,4,3,57,431,192,192,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11179
1984,16,1985-01-14,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,224,224,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13210
1984,17,1985-01-21,613,34,5,4,3,45,91,0.15,522,0,0,0,0,0,0,34,5,4,3,45,565,234,234,189,0,990.0,970.0,0.24,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,40.6,40.6,32.4,0.0,90.5,15199
1984,18,1985-01-28,738,37,5,4,3,59,110,0.15,628,0,0,0,0,0,0,37,5,4,3,59,676,209,209,209,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,36.1,36.1,36.1,0.0,108.2,18179
1984,19,1985-02-04,801,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.3,19369
1984,20,1985-02-11,785,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.5,37.5,37.5,0.0,112.6,18913
1984,21,1985-02-18,799,39,6,5,4,64,118,0.15,681,0,0,0,0,0,0,39,6,5,4,64,731,227,227,227,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.9,19811
1984,22,1985-02-25,839,38,6,5,4,59,115,0.14,724,0,0,0,0,0,0,38,6,5,4,59,775,241,241,241,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.8,20974
1984,23,1985-03-04,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,257,257,257,0,990.0,970.0,0.41,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.1,22188
1984,24,1985-03-11,1029,41,8,7,6,67,129,0.13,900,0,0,0,0,0,0,41,8,7,6,67,956,225,225,225,225,990.0,970.0,0.53,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.8,25675
1984,25,1985-03-18,1118,41,8,7,6,67,129,0.12,989,0,0,0,0,0,0,41,8,7,6,67,1045,247,247,247,247,990.0,970.0,0.62,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.3,27935
1984,26,1985-03-25,1207,41,8,7,6,67,129,0.11,1074,4,1,0,0,0,2,42,8,7,6,69,1132,268,268,268,268,990.0,970.0,0.74,0.45,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.2,29764
1984,27,1985-04-01,1375,45,11,10,10,72,148,0.11,1100,127,37,5,8,8,66,82,16,18,18,138,1217,275,275,275,275,990.0,970.0,0.87,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29966
1984,28,1985-04-08,1585,45,11,10,10,72,148,0.09,1100,337,55,6,15,22,237,100,18,25,32,309,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1984,29,1985-04-15,1708,45,11,10,10,72,148,0.09,1100,460,55,6,15,31,352,100,18,25,41,424,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1984,30,1985-04-22,1831,45,11,10,10,72,148,0.08,1100,583,55,7,15,39,466,100,18,25,49,538,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1984,31,1985-04-29,1917,46,10,10,10,102,179,0.09,1100,637,53,7,15,36,525,100,18,25,46,628,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1984,32,1985-05-06,1916,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1984,33,1985-05-13,1835,47,10,10,10,115,192,0.1,1100,543,53,8,15,28,439,100,18,25,38,554,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1984,34,1985-05-20,1666,53,12,12,16,169,264,0.16,1100,302,46,5,12,17,220,100,18,24,33,389,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1984,35,1985-05-27,1489,54,12,12,15,161,257,0.17,1100,132,27,4,6,8,85,82,17,19,24,246,1219,275,275,275,275,990.0,970.0,0.87,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29969
1984,36,1985-06-03,1274,53,12,12,13,120,210,0.17,1050,14,3,0,0,0,8,56,12,12,13,128,1132,262,262,262,262,990.0,970.0,0.74,0.42,988.8,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.4,29133
1984,37,1985-06-10,1107,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,234,234,234,227,990.0,970.0,0.55,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.8,39.8,39.8,38.6,152.4,25600
1984,38,1985-06-17,890,53,12,12,13,120,210,0.24,680,0,0,0,0,0,0,53,12,12,13,120,757,226,226,226,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,116.9,19642
1984,39,1985-06-24,679,53,12,12,13,120,210,0.31,469,0,0,0,0,0,0,53,12,12,13,120,546,221,221,184,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,38.4,38.4,31.6,0.0,81.4,13674
1984,40,1985-07-01,554,50,10,9,9,108,186,0.34,368,0,0,0,0,0,0,50,10,9,9,108,437,184,184,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.5,10662
1984,41,1985-07-08,484,45,9,8,7,86,156,0.32,327,0,0,0,0,0,0,45,9,8,7,86,390,163,163,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.3,9453
1984,42,1985-07-15,448,42,9,8,6,70,135,0.3,313,0,0,0,0,0,0,42,9,8,6,70,372,156,156,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.9,9050
1984,43,1985-07-22,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,181,144,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.2,24.7,0.0,0.0,48.9,8218
1984,44,1985-07-29,385,44,8,6,5,80,146,0.38,238,0,0,0,0,0,0,44,8,6,5,80,298,238,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7039
1984,45,1985-08-05,355,45,7,5,4,84,149,0.42,206,0,0,0,0,0,0,45,7,5,4,84,265,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6030
1984,46,1985-08-12,333,39,7,5,4,60,115,0.34,218,0,0,0,0,0,0,39,7,5,4,60,269,218,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6436
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,173,0,0,0,0,0,0,44,7,5,4,80,232,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5044
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,147,0,0,0,0,0,0,46,7,5,4,85,207,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4265
1984,49,1985-09-02,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4601
1984,50,1985-09-09,260,40,6,4,3,65,118,0.45,142,0,0,0,0,0,0,40,6,4,3,65,192,142,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4118
1984,51,1985-09-16,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,3579
1984,52,1985-09-23,231,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.2,0.0,0.0,0.0,19.2,3221
1984,53,1985-09-30,227,40,6,4,3,65,118,0.52,109,0,0,0,0,0,0,40,6,4,3,65,159,109,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.2,0.0,0.0,0.0,18.2,435
1985,1,1985-10-01,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3636
1985,2,1985-10-08,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.0,0.0,0.0,0.0,19.0,3190
1985,3,1985-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.1,0.0,0.0,0.0,18.1,3048
1985,4,1985-10-22,208,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3161
1985,5,1985-10-29,207,36,5,3,2,48,94,0.46,113,0,0,0,0,0,0,36,5,3,2,48,157,113,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.2,0.0,0.0,0.0,19.2,3218
1985,6,1985-11-05,211,35,4,2,2,44,89,0.42,122,0,0,0,0,0,0,35,4,2,2,44,164,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3494
1985,7,1985-11-12,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4507
1985,8,1985-11-19,235,29,4,2,2,30,67,0.29,168,0,0,0,0,0,0,29,4,2,2,30,203,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4873
1985,9,1985-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4840
1985,10,1985-12-03,251,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5062
1985,11,1985-12-10,290,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6302
1985,12,1985-12-17,322,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,290,208,156,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.6,0.0,0.0,0.93,0.92,0.0,0.0,36.6,26.9,0.0,0.0,44.3,7436
1985,13,1985-12-24,371,26,4,3,2,24,59,0.16,312,0,0,0,0,0,0,26,4,3,2,24,345,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.7,9022
1985,14,1985-12-31,361,28,4,3,2,31,71,0.2,290,0,0,0,0,0,0,28,4,3,2,31,327,145,145,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.9,24.9,0.0,0.0,49.7,8352
1985,15,1986-01-07,391,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9197
1985,16,1986-01-14,428,29,5,4,2,33,73,0.17,355,0,0,0,0,0,0,29,5,4,2,33,393,177,177,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10306
1985,17,1986-01-21,460,29,5,4,2,33,73,0.16,387,0,0,0,0,0,0,29,5,4,2,33,425,193,193,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.9,11237
1985,18,1986-01-28,499,29,5,4,2,36,78,0.16,421,0,0,0,0,0,0,29,5,4,2,36,460,210,210,0,0,990.0,970.0,0.19,0.05,989.8,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12290
1985,19,1986-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,236,236,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.6,13878
1985,20,1986-02-11,606,31,6,4,3,41,85,0.14,521,0,0,0,0,0,0,31,6,4,3,41,562,247,247,183,0,990.0,970.0,0.24,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,42.9,42.9,31.6,0.0,90.3,15176
1985,21,1986-02-18,676,31,6,4,3,41,85,0.13,591,0,0,0,0,0,0,31,6,4,3,41,632,197,197,197,0,990.0,970.0,0.28,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.7,33.7,33.7,0.0,101.2,17002
1985,22,1986-02-25,735,33,6,4,3,46,94,0.13,641,0,0,0,0,0,0,33,6,4,3,46,686,213,213,213,0,990.0,970.0,0.31,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.7,18598
1985,23,1986-03-04,790,36,8,6,4,53,107,0.14,683,0,0,0,0,0,0,36,8,6,4,53,733,227,227,227,0,990.0,970.0,0.34,0.14,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.2,19865
1985,24,1986-03-11,870,36,8,6,4,53,107,0.12,763,0,0,0,0,0,0,36,8,6,4,53,813,254,254,254,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.0,22000
1985,25,1986-03-18,941,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,227,227,227,211,990.0,970.0,0.46,0.22,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,38.7,38.7,38.7,35.9,141.8,23824
1985,26,1986-03-25,1046,36,8,6,4,53,107,0.1,939,0,0,0,0,0,0,36,8,6,4,53,989,234,234,234,234,990.0,970.0,0.56,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.1,26726
1985,27,1986-04-01,1168,45,11,10,10,72,148,0.13,1015,4,1,0,0,0,2,46,11,10,10,74,1084,253,253,253,253,990.0,970.0,0.67,0.38,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28467
1985,28,1986-04-08,1729,45,11,10,10,72,148,0.09,1100,481,52,7,13,32,375,97,18,23,42,447,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29895
1985,29,1986-04-15,2600,46,11,10,11,78,157,0.06,1100,1342,53,6,14,68,1199,100,18,25,79,1277,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1985,30,1986-04-22,3000,54,13,14,19,117,217,0.07,1100,1683,46,5,11,61,1560,100,18,25,80,1677,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1985,31,1986-04-29,2669,54,13,13,17,160,259,0.1,1100,1309,45,5,11,62,1185,100,18,25,80,1346,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1985,32,1986-05-06,2274,55,13,13,17,178,276,0.12,1100,898,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1985,33,1986-05-13,1993,55,13,13,17,178,276,0.14,1100,617,45,5,12,38,517,100,18,25,55,695,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1985,34,1986-05-20,1735,55,13,13,17,178,276,0.16,1100,359,45,5,11,22,275,100,18,24,39,453,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1985,35,1986-05-27,1517,54,12,12,15,161,257,0.17,1100,159,33,5,7,9,103,88,18,20,25,264,1226,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29947
1985,36,1986-06-03,1301,53,12,12,13,120,210,0.16,1065,26,6,1,1,1,15,59,13,13,14,135,1151,266,266,266,266,990.0,970.0,0.77,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.0,29406
1985,37,1986-06-10,1120,53,12,12,13,120,210,0.19,910,0,0,0,0,0,0,53,12,12,13,120,987,227,227,227,227,990.0,970.0,0.56,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.4,25932
1985,38,1986-06-17,926,53,12,12,13,120,210,0.23,716,0,0,0,0,0,0,53,12,12,13,120,793,238,238,238,0,990.0,970.0,0.39,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.0,20658
1985,39,1986-06-24,690,53,12,12,13,120,210,0.31,480,0,0,0,0,0,0,53,12,12,13,120,557,226,226,188,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,39.3,39.3,32.3,0.0,83.1,13967
1985,40,1986-07-01,556,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10725
1985,41,1986-07-08,488,50,10,9,9,108,186,0.38,302,0,0,0,0,0,0,50,10,9,9,108,371,151,151,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.9,8711
1985,42,1986-07-15,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,242,139,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.3,23.7,0.0,0.0,45.7,7673
1985,43,1986-07-22,416,50,10,9,9,108,186,0.45,230,0,0,0,0,0,0,50,10,9,9,108,299,230,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6814
1985,44,1986-07-29,384,43,8,6,6,80,145,0.38,239,0,0,0,0,0,0,43,8,6,6,80,297,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6995
1985,45,1986-08-05,360,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,240,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7067
1985,46,1986-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5398
1985,47,1986-08-19,323,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4879
1985,48,1986-08-26,304,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,214,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4484
1985,49,1986-09-02,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4819
1985,50,1986-09-09,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4519
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4172
1985,52,1986-09-23,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3799
1985,53,1986-09-30,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,580
1986,1,1986-10-01,249,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4422
1986,2,1986-10-08,266,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4949
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,192,0,0,0,0,0,0,37,5,3,2,50,238,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5609
1986,4,1986-10-22,313,41,6,4,3,56,110,0.35,203,0,0,0,0,0,0,41,6,4,3,56,254,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5954
1986,5,1986-10-29,338,41,6,5,3,56,112,0.33,225,0,0,0,0,0,0,41,6,5,3,56,279,225,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6680
1986,6,1986-11-05,359,42,7,6,3,56,114,0.32,245,0,0,0,0,0,0,42,7,6,3,56,300,245,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7222
1986,7,1986-11-12,401,42,7,6,3,56,114,0.28,287,0,0,0,0,0,0,42,7,6,3,56,342,162,145,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,28.0,24.9,0.0,0.0,49.3,8284
1986,8,1986-11-19,458,42,7,6,3,56,114,0.25,344,0,0,0,0,0,0,42,7,6,3,56,399,172,172,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.3,9961
1986,9,1986-11-26,495,42,7,6,3,58,117,0.24,378,0,0,0,0,0,0,42,7,6,3,58,434,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10979
1986,10,1986-12-03,530,44,8,6,4,64,126,0.24,404,0,0,0,0,0,0,44,8,6,4,64,462,202,202,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.7,11711
1986,11,1986-12-10,555,44,8,6,4,64,126,0.23,429,0,0,0,0,0,0,44,8,6,4,64,487,214,214,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12563
1986,12,1986-12-17,586,44,8,6,4,64,126,0.22,460,0,0,0,0,0,0,44,8,6,4,64,518,230,230,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13516
1986,13,1986-12-24,619,44,8,6,4,64,126,0.2,493,0,0,0,0,0,0,44,8,6,4,64,551,246,246,0,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14421
1986,14,1986-12-31,645,45,7,6,4,74,137,0.21,508,0,0,0,0,0,0,45,7,6,4,74,567,254,254,0,0,990.0,970.0,0.25,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.3,14836
1986,15,1987-01-07,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,214,214,190,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.8,36.8,32.7,0.0,96.9,16282
1986,16,1987-01-14,719,46,7,6,4,76,139,0.19,580,0,0,0,0,0,0,46,7,6,4,76,639,193,193,193,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.1,33.1,33.1,0.0,99.3,16690
1986,17,1987-01-21,748,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.7,34.7,34.7,0.0,104.0,17478
